G
冃

中华人民共和国
国家标准

GB
/
T
1094.6
—
2011

代替
GB
/
T
10229
—
1988

电力
变压器
第
6
部分
：
电抗器

Power
transformers
—
Part
6
:
Reactors

(
IEC
60076
-
6
：
2007
,
MOD
)

201M2
-
01
实施

OTITFWITO
发布

ill
示
:
隹
网

ciozhun
.
org

前言
V

引言
W

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
2

3.1
电抗器
的
类型
2

3.2
其他
定义
3

4
符号
与
缩写
5

5
使用
条件
6

5.1
概述
6

5.2
地震
条件
7

6
设计
、
试验
、
偏差
和
应用
7

7
并联
电抗器
8

7.1
概述
8

7.2
设计
8

7.3
术语
和
定义
8

7.4
额定值
9

7.5
温升
10

7.6
绝缘
水平
10

7.7
铭牌
10

7.8
试验
11

7.9
偏差
18

8
限流
电抗器
和
中性点
接地
电抗器
19

8.1
概述
19

8.2
设计
19

8.3
术语
和
定义
20

8.4
额定值
21

8.5
承受
额定
热
短路
电流
和
机械
短路
电流
的
能力
24

8.6
温升
24

8.7
绝缘
水平
24

8.8
铭牌
24

8.9
试验
25

8.10
偏差
31

9
与
电容器
连接
的
滤波
电抗器
、
阻尼
电抗器
和
放电
电抗器
32

9.1
概述
32

9.2
设计
32

9.3
术语
和
定义
33

9.4
额定值
34

9.5
耐受
额定
热
短路
电流
和
额定
机械
短路
电流
的
能力
36

9.6
承受
涌入
或
放电
电流
的
能力
36

9.7
温升
37

9.8
绝缘
水平
37

9.9
铭牌
37

9.10
试验
38

9.11
偏差
42

10
接地
变压器
（
中性点
耦合
器
）
42

10.1
概述
42

10.2
设计
43

10.3
术语
和
定义
43

10.4
额定值
44

10.5
耐受
额定
短时
中性点
电流
的
能力
45

10.6
温升
46

10.7
绝缘
水平
46

10.8
铭牌
46

10.9
试验
47

10.10
偏差
51

11
消
弧线
圈
51

11.1
概述
51

11.2
设计
51

11.3
术语
和
定义
51

11.4
额定值
52

11.5
温升
53

11.6
绝缘
水平
54

11.7
铭牌
54

11.8
试验
54

11.9
偏差
57

12
平波
电抗器
57

12.1
概述
57

12.2
设计
57

12.3
术语
和
定义
58

12.4
额定值
59

12.5
温升
60

12.6
绝缘
水平
60

12.7
铭牌
60

12.8
试验
61

12.9
偏差
67

附录
A
（
资料性
附录
）
本
部分
章条
编号
与
IEC
60076
-
6
：
2007
章条
编号
对照
68

附录
B
（
资料性
附录
）
本
部分
与
IEC
60076
-
6
：
2007
的
技术性
差异
及其
原因
70

附录
C
（
资料性
附录
）
电抗器
磁化
特性
73

附录
D
（
资料性
附录
）
并联
电抗器
操作
及
特殊
应用
的
资料
79

附录
E
（
资料性
附录
）
三相
电抗器
的
互
电抗
、
耦合
系数
和
有效
阻抗
81

附录
F
（
资料性
附录
）
间隙
铁心
和
磁
屏蔽
空心
电抗器
损耗
的
温度
校正
86

附录
G
（
规范性
附录
）
干式
电抗器
匝间
过电压
试验
87

附录
H
（
资料性
附录
）
短路
试验
88

附录
I
（
资料性
附录
）
电阻器
一一
，
性能
、
参数
和
试验
89

参考文献
91

—
1
—

刖
目

GB
1094
（
（
电力
变压器
》
目前
包含
了
下列
几个
部分
：

—
-
第
1
部分
:
总则
；

—
—
第
2
部分
:
温升
；

—
—
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
；

—
—
第
4
部分
：
电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
；

—
—
第
5
部分
:
承受
短路
的
能力
；

第
6
部分
：
电抗器
；

—
—
第
7
部分
:
油
浸式
电力
变压器
负载
导则
；

—
—
第
10
部分
:
声级
测定
；

—
—
第
101
部分
:
声级
测定
应用
导则
；

—
—
第
11
部分
:
干式
变压器
。

本
部分
为
GB
1094
系列
标准
的
第
6
部分
。

本
部分
按照
GB
/
T
1
.
1
-
2009
给出
的
规则
编写
。

本
部分
的
前版
标准
代号
为
GB
/
T
10229
,
对应
的
IEC
标准
代号
为
IEC
60289
。
由于
IEC
有关
电力
变
压器
的
标准
代号
现均
调整
为
IEC
60076
系列
，
为了
与
IEC
的
标准
代号
相
协调
且
使用方便
,
本次
修订
也
将
标准
代号
按新
IEC
标准
系列
进行
调整
。

本
部分
代替
GB
/
T
10229
—
1988
?
电抗器
》
。

本
部分
与
GB
/
T
10229
-
1988
相比
主要
变化
如下
：

a
）
编写
格式
按
GB
/
T
1
.
1
-
2009
（
（
标准化
工作
导则
第
1
部分
：
标准
的
结构
和
编写
》
和
GB
/
T
20000
.
2
-
2009
?
标准化
工作指南
第
2
部分
:
釆
用
国际标准
》
的
规定
进行
了
修改
；

b
）
标准
名称
由
《
电抗器
》
改为
《
电力
变压器
第
6
部分
：
电抗器
》
；

c
）
增加
了
规范性
引用
文件
；

d
）
扩大
了
电抗器
的
范围
；

e
）
增加
了
各类
电抗器
的
术语
和
定义
的
条款
；

f
）
增加
了
符号
与
缩写
；

g
）
补充
了
干式
电抗器
的
使用
条件
，
增加
了
其他
特殊
使用
条件
；

h
）
增加
了
设计
、
试验
、
偏差
和
应用
；

i
）
增加
了
放电
电抗器
和
高压
直流
输电
用平波
电抗器
的
有关
技术
内容
，
并
对
原
标准
中
已有
的
各类
电抗器
的
技术
内容
进行
了
调整
；

j
）
原
标准
各篇
中
的
“
定义
”
改为
“
术语
和
定义
”
；

k
）
增加
了
附录
。

本
部分
使用
重新
起草
法
修改
采用
IEC
60076
-
6
：
2007
?
电力
变压器
第
6
部分
：
电抗器
》
（
英文版
）
。
在
附录
A
中
列出
了
本
部分
章条
编号
与
IEC
60076
-
6
:
2007
章条
编号
的
对照
一览表
。

考虑
到
我国
国情
，
在
釆
用
IEC
60076
-
6
：
2007
时
，
本
部分
做
了
一些
修改
。
有关
技术性
差异
已
编入
正
文中
并
在
它们
所
涉及
的
条款
的
页
边
空白处
用
垂直
单线
标识
。
在
附录
B
中
给出
了
这些
技术性
差异
及其
原因
的
一览表
以
供参考
。

本
部分
对
IEC
60076
-
6
：
2007
进行
了
下列
编辑
性
修改
：

a
）
“
本
国际标准
”
一词
改为
“
本
部分
”
；

b
)
删除
了
IEC
60076
-
6
：
2007
的
前言
；

c
)
用
小数点
代替
作为
小数点
的
逗号
“
，
”
。

本
部分
由
中国
电器
工业协会
提出
。

本
部分
由
全国
变压器
标准化
技术
委员会
(
SAC
/
TC
44
)
归口
。

本
部分
起草
单位
：
沈阳
变压器
研究院
、
顺特
电气
有限公司
、
北京
电力设备
总厂
、
特变
电工
沈阳
变压器
集团
有限公司
、
保定
天威保变
电气
股份
有限公司
、
西安
西电
变压器
有限责任
公司
、
国网
电力
科学
研究院
、
广州市
番禺
明珠
电器
有限责任
公司
、
思源
电器
股份
有限公司
第一分
公司
、
宁波
宁变
电气
有限公司
、
保定
保菱
变压器
有限公司
、
广东
电网
公司
电力
科学
研究院
、
广州
智光
电气
股份
有限公司
、
特变
电工
衡阳
变压
器
有限公司
、
中
电
电气
集团
。

本
部分
主要
起草人
:
郭振岩
、
孙军
、
刘燕
、
李霞
、
任玉民
、
张
喜乐
、
陈荣
、
陈
江波
、
毛启武
、
侯
建国
、
王辉
、
郑泉
、
徐林峰
、
易兆林
、
禹云长
、
徐子宏
、
张显忠
。

本
部分
所
代替
的
GB
/
T
10229
于
1988
年
首次
发布
，
本次
为
第一次
修订
。

本
部分
的
目的
是
为
在
该
范围
内
的
电抗器
提供
技术参数
和
试验
的
依据
。
本
部分
也
为
电抗器
的
某些
应
用
提供
重要
信息
，
以
帮助
制定
电抗器
的
技术规范
。

本
部分
尽可能
地
参考
了
GB
1094
其他
部分
中
与
电力
变压器
相关
的
章节
。
然而
，
由于
电抗器
与
变压
器
有些
本质
上
的
区别
，
所以
在
电抗器
的
规范
、
试验
和
应用
上
需要
有些
特殊
的
考虑
。
本
部分
包括
了
这些
考虑
。

本
部分
的
第
1
章至
第
6
章
适用
于
所有
的
电抗器
，
第
7
章至
第
12
章
对应
于
不同
类型
的
电抗器
。
一般
来说
，
第
7
章至
第
12
章
的
每
一章
对应
一类
电抗器
。

本
部分
的
定义
条款
不止
一个
，
第
3
章
的
一般
定义
适用
于
整个
部分
，
第
7
章至
第
12
章中
的
每
一章
规
定
了
某
一
类型
的
电抗器
及其
定义
,
并
只
适用
于
该
章节
。

第
7
章至
第
12
章有
统一
的
结构
。
在
该
结构
下
，
额定值
条款
给出
用户
需要
提供
的
电抗器
技术参数
的
基本
信息
。
每章
的
试验
条款
规定
了
用于
该
类型
电抗器
的
试验
，
并且
还
包括
了
一些
附加
项目
，
这些
项目
需
要
在
订货
时
协商
确定
。

附录
C
、
附录
D
、
附录
E
、
附录
F
、
附录
H
和
附录
I
提供
了
某
类型
电抗器
使用
和
试验
的
更进一步
的
信
息
。
附录
G
阐述
了
干式
电抗器
匝间
过电压
试验
。

本
部分
包括
了
干式
和
液
浸式
电抗器
，
当
某些
章条
只
适用
于
某
一种
电抗器
时
,
也
做
了
澄清
。

电力
变压器
第
6
部分
：
电抗器

1
范围

GB
1094
的
本
部分
适用
于
下列
电抗器
：

—
—
并联
电抗器
；

—
—
串联
电抗器
，
包括
限流
电抗器
、
中性点
接地
电抗器
、
功率
控制
电抗器
、
电动机
启动
电抗器
和
电弧
炉
串联
电抗器
；

—
—
滤波
(
调谐
)
电抗器
；

—
—
电容器
阻尼
电抗器
；

—
—
电容器
放电
电抗器
；

—
—
接地
变压器
(
中性点
耦合
器
)
；

—
—
消
弧线
圈
；

—
—
高压
直流
输电
和
工业用
平波
电抗器
。

但
下列
电抗器
除外
：

额定
容量
小于
1
kvar
的
单相
电抗器
和
额定
容量
小于
5
kvar
的
三相
电抗器
；

—
—
各种
专用
电抗器
，
例如
：
高频
的
线路
阻波器
或
安装
于
铁道
车辆
上
的
电抗器
。
若
小型
电抗器
或
专用
电抗器
无
相应
标准
时
，
本
部分
的
全部
或
部分
内容
可
适用
。

2
规范性
引用
文件

下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
，
仅注
日期
的
版本
适用
于
本文
件
。
凡是
不注
日期
的
引用
文件
，
其
最新
版本
(
包括
所有
的
修改
单
)
适用
于本
文件
。

GB
1094
.
1
—
1996
电力
变压器
第
1
部分
：
总则
(
eqv
IEC
60076
-
1
：
1993
)

GB
1094
.
2
电力
变压器
第
2
部分
：
温升
(
GB
1094
.
2
—
1996
,
eqv
IEC
60076
-
2
：
1993
)

GB
1094
.
3
-
2003
电力
变压器
第
3
部分
：
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
(
eqv
IEC
60076
-
3
：
2000
)

GB
/
T
1094
.
4
-
2005
电力
变压器
第
4
部分
：
电力
变压器
和
电抗器
雷电
冲击
和
操作
冲击
试验
导
则
(
IEC
60076
-
4
：
2002
,
MOD
)

GB
1094
.
5
—
2008
电力
变压器
第
5
部分
：
承受
短路
的
能力
(
IEC
60076
-
5
：
2006
,
MOD
)

GB
/
T
1094.7
电力
变压器
第
7
部分
：
油
浸式
电力
变压器
负载
导则
(
GB
/
T
1094
.
7
—
2008
,
IEC
60076
-
7
;
2005
,
MOD
)

GB
/
T
1094
.
10
—
2003
电力
变压器
第
10
部分
：
声级
测定
(
IEC
60076
-
10
：
2001
,
MOD
)

GB
1094
.
11
—
2007
电力
变压器
第
11
部分
：
干式
变压器
(
IEC
60076
-
11
：
2004
,
MOD
)

GB
/
T
4109
交流
电压
高于
1
000
V
的
绝缘
套管
(
GB
/
T
4109
—
2008
,
IEC
60137
：
2003
,
MOD
)

GB
/
T
4797
.
7
电工
电子产品
环境
条件
分类
自然环境
条件
地震
振动
和
冲击
(
GB
/
T
4797
.
7
-
2008
JEC
60721
-
2
-
6
：
1990
,
IDT
)

GB
/
T
7354
局部
放电
测量
(
GB
/
T
7354
—
2003
,
IEC
60270
：
2000
,
IDT
)

GB
/
T
13499
—
2002
电力
变压器
应用
导则
(
IEC
60076
-
8
：
1997
,
IDT
)

GB
/
T
16927
.
1
—
1997
高压
试验
技术
第一
部分
：
一般
试验
要求
(
eqv
IEC
60060
-
1
：
1989
)

干式
电力
变压器
负载
导则
(
GB
/
T
17211
—
1998
,
eqv
IEC
6O9O5
：
1987
)
高压
直流
输电
用油
浸式
平波
电抗器

高压
直流
输电
用油
浸式
平波
电抗器
技术参数
和
要求

JB
/
T
5895
污秽
地区
绝缘子
使用
导则
(
JB
/
T
5895
—
1991
,
neq
IEC
60815
:
1986
)

IEC
/
TR
60943
:
1998
电气设备
部件
许可
温升
相关
导则
特指
端子

3
术语
和
定义

下列
术语
和
定义
适用
于本
文件
。

本章
给出
的
定义
属于
通用性
的
。
在
本
文件
其余
各章
中
给出
的
补充
定义
则
是
针对
某种
具体
类型
的
电
抗器
作
岀
的
专门
规定
，
或者
当
它
与
电抗器
类型
有关
时
给出
特别
的
含义
。

本
文件
会
经常
引用
GB
1094
系列
标准
中
有关
变压器
和
变压器
试验
方面
的
技术
条款
。
这些
标准
中
的
术语
可能
不
总是
与
电抗器
内容
有
严格
的
关系
，
例如
：
在
电抗器
上
进行
的
“
感应
耐受
电压
试验
”
是
这样
一
种
试验
，
即
绕组
两端
上
的
试验
电压
不是
从
另
一个
绕组
“
感应
”
过来
的
，
而是
直接
由
试验
电源
施加
的
。

3.1
电抗器
的
类型

3
.
1
.
1

并联
电抗器
shunt
reactor

接到
电力系统
中
的
相与
地
之间
、
相与
中性点
之间
或
相间
的
用以
补偿
电容
电流
的
电抗器
。

3
.
1.2

限流
电抗器
current
-
limiting
reactor

串联
在
电力系统
中
用以
限制
系统故障
电流
的
电抗器
。

3
.
1.3

中性点
接地
电抗器
neutral
-
earthing
reactor

接到
电力系统
的
中性点
与
地
之间
，
能
将
系统
接地
故障
时
的
线
对
地
电流值
限制
到
要求
值
以内
的
电
抗器
。

3
.
1.4

功率
控制
电抗器
power
flow
control
reactor

串联
在
电力系统
中
用以
控制
功率
的
电抗器
。

3
.
1.5

电动机
启动
电抗器
motor
starting
reactor

与
电动机
串联
连接
，
用以
限制
电动机
启动
涌流
值
的
电抗器
。

3
.
1.6

电弧炉
串联
电抗器
arc
-
furnace
series
reactor

与
电弧炉
串联
连接
，
用以
提高
金属
熔融
工作效率
和
减少
电力系统
电压
波动
的
电抗器
。

3
.
1.7

阻尼
电抗器
damping
reactor

与
并联
电容器
串联
连接
,
用以
限制
该
电容器
合闸
涌流
，
限制
近区
发生
故障
或
邻近
电容器
切换
时
产生
的
外界
涌流
或供
电容器
组消谐
，
以
避免
其
与
电力系统
发生
谐振
的
电抗器
。

3
.
1.8

滤波
电抗器
filter
reactor

与
电容器
串联
或
并联
连接
，
用以
降低
或
阻断
频率
达
10
kHz
的
谐波
或
控制
信号
(
脉动
信号
)
的
电
抗器
。

3
.
1.9

放电
电抗器
discharge
reactor

用于
高压
电力系统
串联
电容器
组
的
旁路
/
放电
回路
中以
限制
故障
电流
的
电抗器
。

3
.
1
.
10

接地
变压器
（
中性点
耦合
器
）
earthing
transformer
（
neutral
coupler
）

接到
电力系统
中
，
为
系统
提供
一个
直接
接地
或经
阻抗
接地
的
中性点
的
三相
变压器
或
电抗器
。
注
：
接地
变压器
也
可以
向
本地
辅助
负载
供电
。

3
.
1
.
11

消
弧线
圈
arc
-
suppression
reactor

接到
电力系统
中性点
与
地
之间
，
用以
补偿
单相接地
故障
（
谐振
一
接地系统
）
时
的
相对
地
电容
电流
的
电抗器
。

3
.
1
.
12

平波
电抗器
smoothing
reactor

串联
在
直流
系统
中
，
用以
降低
交流
电流
成分
和
暂态
过
电流
的
电抗器
。

3.2
其他
定义

3.2
.
1

设备
最高
电压
highest
voltage
for
equipment

Um

按
GB
1094
.
3
的
规定
，
决定
电抗器
绝缘
水平
值
的
基准
电压
。

3.2
.
2

磁
屏蔽
magnetic
shield

电抗器
绕组
外部
用以
控制
磁通
的
铁磁
部分
。

注
：
它
包括
铁
扼
、
无
绕组
的
心柱
、
铁磁
油箱
磁
分路
等
。

3.2
.
3

空心
电抗器
aircore
reactor

绕组
内部
或
外部
均
不
含有
用以
控制
磁通
的
铁磁
材料
的
电抗器
（
通常
为
干式
电抗器
）
。

3.2
.
4

间隙
铁心
电抗器
gapped
-
core
reactor

绕组
内部
有带
间隙
铁心
的
电抗器
。

3.2
.
5

磁
屏蔽
空心
电抗器
magnetically
-
shielded
aii
^
core
reactor

绕组
内部
不
含
任何
铁磁
材料
，
但
在
绕组
外部
配有
用以
控制
磁通
的
磁
屏蔽
的
电抗器
。

3
.
2.6

间隙
铁心
磁
屏蔽
空心
电抗器
的
空心
电抗
air
-
core
reactance
of
a
gapped
-
core
or
magnetically
-
shielded
aii
^
core
reactor

在
一台
含有
控制
磁通
用
的
铁磁
材料
的
电抗器
中
，
当其
所有
铁磁
部分
中
的
磁通
呈
完全
饱和
时
，
由
电抗
器
微分
电感
（
见
C
.
4
）
计算
出
的
电抗
值
。

3.2
.
7

磁化
特性
magnetic
characteristic

电抗器
的
磁化
特性
是
指
电抗器
绕组
的
磁链
与
电流
之间
的
关系
。

注
：
磁化
特性
可以
是
如图
la
）
所示
的
线性
特性
、
如图
lb
）
所示
的
非线性
特性
或
如图
1c
）
所示
的
饱和
特性
。

a
）
线性
b
）
非线性

图中
：

X
轴
：
以
额定电流
岛
基准值
的
瞬时电流
标幺值
。

丫轴
：
以
额定电流
下
的
磁链
为
基准值
的
瞬时
磁链
标幺值
。

图
1
电抗器
磁化
特性
类型

图中
：

X
轴
：
以
额定电流
为
基准值
的
瞬时电流
标幺值
。

丫轴
：
以
额定电流
下
的
磁链
为
基准值
的
瞬时
磁链
标幺值
。

皿
：
特性
曲线
非饱和
部分
斜角
（
微分
电感
）
。

%
：
特性
曲线
饱和
部分
斜角
（
微分
电感
）
。

妇
饱和
拐点
，
两
直线
a
和
D
的
交点
。

图
2
非线性
磁化
特性
曲线

3
.
2.8

线性
电抗器
linear
reactor

当
电流
或
电压
在
一定
范围
内
，
电抗
（
对于
平波
电抗器
则
指
电感
）
是
一个
常数
，
且
其
偏差
符合
各
有关
章
条
规定
的
电抗器
。

注
：
线性
电抗器
如果
没有
铁磁
部分
，
则
具有
如图
la
）
所示
的
线性
磁化
特性
；
如果
配置
有
铁心
或
磁
屏蔽
，
则
具有
图
lb
）
所示
的
非线性
磁化
特性
。

3.2
.
9

饱和
电抗器
saturated
reactor

电抗
值
被
专门
设计
成随
运行
电压
或
电流
而
变化
的
电抗器
。

注
：
图
1C
）
为
具有
磁
饱和
特性
的
电抗器
的
示例
。

3.2
.
10

工频
power
frequency

电抗器
所
安装
电力系统
中
的
额定
频率
。

3.2
.
11

参考
温度
reference
temperature

对于
液
浸式
电抗器
，
参考
温度
是
75
°
C
;
对
干式
电抗器
，
按
绝缘
等级
规定
的
参考
温度
见
GB
1094
.
11
。
注
：
对于
干式
电抗器
，
如果
在
正常
运行
时
的
温升
明显
低于
相应
绝缘
等级
的
规定值
时
，
则
需要
协商
降低
参考
温度
。

4
符号
与
缩写

符
号
含
义
单
位

fr
额定
频率
（
见注
）
Hz

兀
d
额定
放电
频率
Hz

/
rIN
额定
涌流
频率
Hz

额定
调谐
频率
Hz

Lqu
工频
等效
电流
A

h
额定
持续
直流电
流
A

k
h
次
谐波
下
的
谐波
电流
A

【
Nr
额定
持续
中性点
电流
A

^
NSTr
额定
短时
中性点
电流
A

【
MSCr
额定
机械
短路
电流
（
动
稳定
电流
）
A

Ir
额定电流
（
见注
）
A

Ld
额定
放电
电流
A

【
rlN
额定
涌入
电流
A

JsCr
额定
热
短路
电流
（
热
稳定
电流
）
（
见注
）
A

It
等效
直流
试验
电流
A

Lest
试验
电流
A

IsTr
额定
短时
电流
A

k
耦合
系数
（
见注
）

Line
增量
电感
H

Lr
丄
沮
额定
电感
（
见注
）
H

Qi
品质因数

R
直流电
阻
Q

^
NSTr
额定
短时
中性点
电流
持续时间
s

Tr
额定电流
持续时间
s

符
号
含
义
单
位

TsCt
额定
热
短路
电流
持续时间
S

丁
STr
额定
短时
电流
持续时间
S

uac
交流
耐受
电压
V

Ud
额定
直流电
压
V

Ude
直流
耐受
电压
V

U
dmax
最高
持续
直流电
压
V

Um
设备
最高
电压
（
见
GB
1094
.
3
—
2003
中
的
3
.
1
）
V

Umax
最高
运行
电压
、
最高
持续
电压
（
见注
）
V

upr
极性
反转
试验
电压
V

J
额定
电压
（
见注
）
V

Ug
试验
电压
V

X
。
零序
电抗
Q

Xm
互
电抗
Q

Xr
、
Xg
额定
电抗
（
见注
）
Q

z
。
零序
阻抗
Q

zr
额定
连续
阻抗
Q

Zn
额定
单相
连续
阻抗
n

Z
「
3
额定
三相
连续
阻抗
n

Zg
额定
短路
阻抗
Q

ZsCH
额定
单相
短路
阻抗
Q

ZsCr3
额定
三相
短路
阻抗
Q

ZsTr
额定
短时
阻抗
Q

ZsTrl
额定
单相
短时
阻抗
Q

ZsTr3
额定
三相
短时
阻抗
Q

注
：
这些
额定值
定义
，
在
涉及
具体
类型
电抗器
的
有关
章条
中
给出
。

5
使用
条件
5
.
1
概述

电抗器
的
正常
使用
条件
和
特殊
使用
条件
分别
与
GB
1094
.
1
和
GB
1094
.
11
的
规定
相同
。

GB
1094
.
1
和
GB
1094
.
11
规定
的
正常
使用
条件
中未
包括
的
使用
条件
，
用户
应
在
询价
时
提出
。

注
：
这些
条件
举例
如下
：

—
—
最高
或
最低
环境温度
超过
GB
1094
.
1
规定
限值
；

—
—
海拔
超过
GB
1094
.
1
规定
限值
；

—
—
考虑
电抗器
外
绝缘
或
电抗器
自身
对
环境
污秽
等级
（
见
GB
/
T
4109
和
JB
/
T
5895
）
的
环境因素
。

例如
：

?
有害
的
烟雾
和
蒸气
；

?
过量
的
或
研磨
的
粉尘
；

?
工业污染
；

?
盐雾
；

?
湿热
性气候
。

这些
与
干式
电抗器
特别
有关
。
制造
方应
阐述
其
满足
这些
污染
要求
所
采取
的
措施
（
特殊
的
涂层
、
防护罩
等
）
以及
对
这些
措施
的
维护
要求
等
。

5.2
地震
条件

在
地震
条件
下
运行
的
电抗器
，
经
供需双方
协商
，
应
按
GB
/
T
4797
.
7
的
规定
，
用
计算
的
方法
验证
其抗
震
能力
。

6
设计
、
试验
、
偏差
和
应用

电抗器
试验
的
实施
，
一般
遵从
GB
1094
对
变压器
所
作出
的
相应
的
规定
，
但
在
本
部分
列出
了
适用
于
某些
电抗器
的
特殊
因素
，
它们
可能
会
使
试验
水平
受到限制
。
任何
对
试验
水平
的
限制
应该
由
制造
方在
投
标时
向
用户
说明
。

无论
其
实际
试验
水平
是否
能
达到
规定
的
水平
，
电抗器
都
应
设计
成能
承受
GB
1094
系列
标准
中所规
定
的
试验
水平
。
当
实际
试验
水平
低于
GB
1094
给出
的
水平
时
，
制造
方应
向
用户
证明
：
通过
计算
或
参考
类似
的
已
被
验证
的
设计
，
电抗器
的
绝缘
、
间隙
距离
及其
他
有关
因素
均
应能
完全
满足
GB
1094
规定
的
试
验
水平
。

在
某些
条件
下
，
为了
满足
全
试验
水平
的
要求
，
可以
使用
一个
带
试验
铁心
的
试验
绕组
进行
试验
。

试验
时
，
电抗器
的
安装
状态
应
与其
运行
时
相同
，
凡
对
试验
结果
有
影响
的
因素
均
应予以
关注
。
试验
按
GB
1094
.
1
-
1996
中
10
.
1
进行
，
但是
，
干式
电抗器
试验
可以
在
任何
环境温度
下
进行
。

只要
类似
产品
已
进行
了
型式
试验
或
特殊
试验
，
用户
可以
要求
用
计算
和
（
或
）
用
与
额定值
相
类似
产品
对比
的
方法
来
代替
电抗器
的
这些
试验
。

用
模拟式
瓦特
表
测量
损耗
时
，
由于
电抗器
的
功率因数
通常
很
低
，
可能
会
带来
相当
大
的
误差
。
用
磁通
补偿
式电流
互感器
、
电容式
电压
互感器
和
数字式
瓦特
表
测量
损耗
可以
得到
所
需要
的
准确度
。
使用
合适
的
电桥
法
也
可
得到
所
要求
的
准确度
。
更
多
内容
见
GB
/
T
13499
-
2002
的
第
10
章
。
如
用户
有
要求
时
，
应
就
所
推荐
方法
的
准确度
提出
满意
的
文件
。

干式
电抗器
通常
不是
置于
封闭
的
钢箱
或钢
外壳
内
，
故
电抗器
总
装配
体
各个
部分
均
应
看成
是
带电体
。
因此
，
当
电抗器
在
运行
时应
考虑
如何
避免
人身
与
电抗器
发生
偶然
的
接触
。
如
用户
特别
要求
，
须
将
电抗器
安置
在
高架
位置
时
，
应
在
投标
时
阐明
。
像
设置
栅栏
等
一类
的
安全
防护装置
是
十分必要
的
，
且
应
看成
是
变
电站
设计
的
一部分
。
当
用户
规定
了
磁场强度
的
限值
时
，
制造
方应
提供
一张
电抗器
周围
区域
的
磁场强度
分布图
。

干式
空心
电抗器
附近
处
的
磁场强度
，
可能
高到
足以
使
位于
该处
的
金属
体
发热
和
受到
一定
的
作用力
。
如果
需要
，
制造
方应
提供
一个
适当
的
磁
间距
的
指导
原则
。

在
最高
环境温度
下
，
干式
电抗器
绕组
端子
的
温度
不
应
超过
表
1
规定
的
限值
。

表
1
干式
电抗器
绕组
端子
的
温度
限值

端子板
材质
种类
温
度

铜
、
铜合金
、
铝
和
铝合金
制作
的
裸露
端子
90
°
C

铜
、
铜合金
、
铝
和
铝合金
制作
的
镀锡
端子
105
°
C

铜
、
铜合金
、
铝
和
铝合金
制作
的
镀银
或
镀
镣
端子
115
°
C

更
多
的
信息
详见
IEC
/
TR
60943
。

各
额定值
和
规定值
的
偏差
见
有关
章条
规定
。
对
其他
需要
保证
的
参数
，
如果
合适
,
应
参考
GB
1094
.
10
注
：
其他
偏差
可
在
询价
或
订货
时
规定
。

7
并联
电抗器

7
.
1
概述

本章
阐述
了
对
接到
电力系统
中
的
相与
地
之间
、
相与
中性点
之间
或
相间
的
用以
补偿
电容
电流
的
电抗
器
的
要求
。
在
额定
电压
下
吸收
的
无功功率
可以
是
固定
的
，
或者
可以
通过
辅助
的
方法
进行
调整
：

—
—
以
电力
电子装置
实施
相位
控制
（
例如
：
静止
无功
补偿
）
；

—
—
铁心
直流
励磁
；

—
—
有载
或
无
励磁
分接
开关
进行
绕组
分接
调节
。

注
：
特殊
应用
的
内容
参见
附录
D
。

7.2
设计

按
设计
和
安装
不同
，
电抗器
分为
：

单相
或
三相
；

—
—
干式
或液
浸式
；

—
—
空心
或
间隙
铁心
式
；

—
—
带
或
不
带
磁
屏蔽
；

户内
或
户外
式
；

—
—
电抗
固定
或
可调式
；

线性
或
饱和
式
。

用户
有
必要
知道
电抗器
的
磁化
特性
，
如果
要求
，
制造
方应
提供
。
磁化
特性
可以
通过
测量
或
通过
计算
得到
。
详情
参见
附录
C
。

7.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
。

7
.
3
.
1

额定
电压
rated
voltage

额定
频率
下
，
在
三相
电抗器
的
一个
绕组
的
线端
之间
或
在
单相
电抗器
的
一个
绕组
的
端子
之间
施加
的
电压
。

注
：
用
单相
电抗器
联结
成
三相
星形
电抗器
组时
，
单相
电抗器
的
额定
电压
用
分数
表示
，
其
分子
表示
线
对
线电压
，
分母
为
姬
。
例如
：

我
=
帶
kV

7.3
.
2

最高
运行
电压
maximum
operating
voltage

U
max

在
额定
频率
下
，
电抗器
能够
长期
工作
的
最高
电压
。

注
：
Umax
不同于
Um
（
见
3.2
.
1
）
,
但
在
特殊
情况
下
，
可能
会
相同
。

7.3
.
3

额定
容量
rated
power

在
额定
电压
和
额定
频率
下
，
并联
电抗器
的
无功功率
。
见
7.4
.
3
中
的
注
。
如果
电抗器
的
电抗
可调
，
除非
另有
规定
，
额定
容量
指
最大
无功功率
。

注
：
如果
电抗器
有
分接
,
额定
容量
指
匝数
最少
的
分接
位置
。

7.3
.
4

额定电流
rated
current

Ir

由
额定
容量
和
额定
电压
推导
出
的
电抗器
线
电流
。

注
：
用
单相
电抗器
联结
成
三相
三角形
电抗器
组时
，
单相
电抗器
的
额定电流
用
分数
表示
，
其
分子
相应
于线
电流
，
分母
为
卮
例如
：

f
A

对
用于
静止
无功
补偿
、
具有
电流
相位
控制
的
电抗器
，
如
无
另行规定
，
额定电流
指满
负载
电流
,
该
电流
是
正弦波
。

7.3
.
5

额定
电抗
（
额定
电感
）
rated
reactance
（
rated
inductance
）

Xr
（
LQ

用
欧姆
/
相
表示
的
额定
电压
和
频率
下
的
电抗
。
它
是
由
额定
容量
和
额定
电压
导出
的
。
对
电流
相位
控
制
的
电抗器
，
应
标出
额定
电感
（
Lr
=
Xr
/
（
27T
/
r
）
）
o

7.3
.
6

三相
星形
联结
电抗器
的
零序
电抗
zero
-
sequence
reactance
of
a
three
-
phase
star
-
connected
reactor

Xo

为
额定
频率
下
的
每
相
电抗
值
，
等于
三相
星形
联结
绕组
各线
端
并
在
一起
时
，
线端
与
中性点
之间
测得
的
电抗
乘以
3
所得
的
值
。
比率
X0
/
Xr
取决于
电抗器
的
设计
，
详情
参见
附录
Eo

7.3
.
7

三相
电抗器
的
互
电抗
mutual
reactance
of
a
three
-
phase
reactor

Xm

用
欧姆
/
相
表示
的
额定
频率
下
，
开路
相
的
感应
电压
与
励磁
相中
的
电流
的
比值
。
互
电抗
通常
用
额定
电
抗
的
标幺值
表示
。

7.3
.
8

涌流
水平
inrush
current
level

电抗器
励磁
时
最大
峰值
电流
与
姪
倍
额定电流
的
比值
。

7.4
额定值

如
无
另行规定
，
并联
电抗器
的
额定值
按
连续
工作
条件
确定
。

如
无
另行规定
，
对
用于
静态
无功
补偿
、
具有
电流
相位
控制
的
电抗器
，
其
规定值
应是
折算
到
正弦波
形

9

的
满载
电流
下
的
值
。

7.4
.
1
额定
电压

额定
频率
下
的
额定
电压
Ur
由
用户
提供
。
除非
7
.
8
中
另
有
规定
，
额定
电压
是
设计
、
制造
保证
值和试
验
的
基础
。
额定
电压
一般
就是
系统
的
运行
电压
。

7.4
.
2
最高
运行
电压

最高
运行
电压
Umax
由
用户
提供
。
它
不能
低于
电抗器
运行
时
的
最高
持续
运行
电压
。
它
可能
等于
额
定
电压
我
。

7.4
.
3
额定
容量

额定
容量
由
用户
提供
。

注
：
当
三个
单相
电抗器
联结
成
三相
电抗器
组时
，
额定
容量
通常
指
单相
电抗器
的
容量
。
如果
指
的
是
三相
容量
，
则
需明
确
说明
。

7.4
.
4
三相
星形
联结
电抗器
的
零序
电抗

如对
比值
X
°
/
Xr
有
任何
特殊要求
,
用户
在
询价
时应
说明
，
并且
订货
时应
由
供需双方
同意
。

注
：
零序
电抗
的
详细
设计
依据
参见
附录
E
。

7.4
.
5
三相
电抗器
的
互
电抗

如果
对系统
很
重要
,
互
电抗
Xm
的
最大值
可以
由
用户
规定
。

注
1
：
下列
互
电抗
可以
忽略
：

—
—
三台
单独
的
单相
液
浸式
电抗器
组成
的
电抗器
组
；

—
—
三台
水平
布置
的
单相
空心
（
干式
）
电抗器
组成
的
电抗器
组
；

—
—
具有
供零序
磁通
流通
的
磁
屏蔽
的
三相
电抗器
。

注
2
：
互
电抗
的
详细
设计
依据
参见
附录
E
。

7.4
.
6
涌流
水平

如
无
另行规定
，
最大
峰值
涌流
计算
以
额定
电压
U
「
、
额定
频率
以及
最
严酷
的
开关
合闸
角度
为
基础
。
用户
要求
时
，
制造
方应
提供
合闸
涌流
水平
。

注
：
关于
涌流
的
进一步
信息
参见
C
.
6
。

7
.
4.7
并联
电抗器
的
线性
度

如
无
另行规定
，
电抗器
在
Umax
范围
内
应该
是
线性
的
，
偏差
应
符合
7.9
.
3
的
规定
。
此外
，
也
可
规定
在
U
「
或
Umax
时
的
最大
谐波
电流
与
基波
的
百分比
。

7.5
温升

在
最高
运行
电压
下
的
温
升限
值应
符合
GB
1094
.
2
和
GB
1094
.
11
的
要求
。

7.6
绝缘
水平

绝缘
水平
要求
见
GB
1094
.
3O

7.7
铭牌

每台
电抗器
均
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
，
并
安装
在
明显
可见
的
位置
。
铭牌
上
应标

出
下述
各项
，
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
。

—
-
电抗器
型号
；

—
—
户内
或
户外
用
；

本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

—
—
制造
年
月
；

—
—
绝缘
水平
；

—
—
相数
；

—
—
额定
容量
（
如果
有
分接
，
应
标出
每个
分接
的
容量
）
；

额定
频率
；

额定
电压
；

额定电流
；

—
—
最高
运行
电压
；

—
—
绕组
联结
（
适用
时
）
；

—
—
额定
电压
及
频率
下
的
电抗
或
额定
电压
下
的
电感
的
实测值
；

冷却
方式
；

—
—
绝缘
耐热
等级
（
仅
适用
于
干式
电抗器
）
；

—
—
顶层
油温
升
和
绕组
平均
温升
（
仅
适用
于液
浸式
电抗器
）
；

总
质量
；

—
—
运输
质量
（
液
浸式
电抗器
）
；

—
—
器身
质量
（
液
浸式
电抗器
）
；

—
—
绝缘
液体
质量
（
适用
时
）
；

—
—
非
矿物油
时
绝缘
液体
的
种类
（
适用
时
）
；

—
—
分接
和
互感器
的
接线图
（
适用
时
）
；

—
—
分接
开关
类型
（
如有载
、
无
励磁
，
适用
时
）
；

—
-
零序
电抗
的
实测值
（
要求
时
适用
）
；

—
—
互
电抗
的
实测值
（
要求
时
适用
）
。

7.8
试验

7.8
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
见
GB
1094
.
lo

7.8
.
2
例行
试验

应
进行
下列
例行
试验
：

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

电抗
测量
（
7
.
8
.
5
）
；

—
—
环境温度
下
的
损耗
测量
（
7
.
8
.
6
）
；

—
—
绝缘
试验
（
7
.
8
.
10
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
绕组
对
地
的
绝缘
电阻
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
,
此处
不
给出
限值
）
；

—
—
液
浸式
电抗器
电容
及
介质
损耗
因数
（
tanS
）
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比

11

|
较
,
此处
不
给出
限值
）
。

7
.
8.3
型式
试验

应
进行
下列
型式
试验
：

温升
试验
（
7
.
8
.
14
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
振动
测量
（
7
.
8
.
13
）
;

—
—
声级
测定
（
7.8
.
12
）
；

—
—
绝缘
试验
（
7
.
8
.
10
）
；

—
—
风扇
和
油泵
所
消耗
功率
的
测量
（
如果
有
）
。

7
.
8.4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：

—
—
三相
电抗器
零序
电抗
测量
（
7
.
8
.
8
）
；

三相
电抗器
互
电抗
测量
（
7
.
8
.
9
）
；

—
—
谐波
电流
测量
（
7.8
.
7
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
接近
参考
温度
下
的
损耗
测量
（
7
.
8.6
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
线性
度
测定
（
7
.
8.5
.
3
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
磁化
特性
测量
（
7.8
.
11
）
；

—
—
绝缘
试验
（
7
.
8
.
10
）
；

—
—
接近
运行
温度
下
的
声级
测定
（
7
.
8
.
12
）
0

7
.
8.5
电抗
测量
及
电抗
线性
度
的
测定

7.8
.
5.1
方法

a
）
电抗
测量
在
额定
频率
、
施加
近似
正弦波
电压
下
进行
；

b
）
电抗
由
施加
的
电压
和
实测
电流
（
方均根
值
）
得到
，
并
假定
阻抗
中
的
电阻
成分
可以
忽略
；

c
）
三相
电抗器
的
电抗
应
在
对称
三
相电压
施加
在
电抗器
线端
上
时
测量
。

由
冷佶
为
线间
所
施加
电压

电抗
值丸
实测
线
电流
平均值
X
姮

注
1
：
应
考虑
到
试验
时
流过
并联
电抗器
的
零序
电流
会
影响
试验
结果
。

注
2
：
对
有
零序
磁通
磁
屏蔽
的
三相
电抗器
，
经
供需双方
协商
，
电抗
测量
可以
采取
单相
励磁
的
方法
。
在
这种
情况
下
，
需
要
对
低压
下
单相
和
三相
测量
值
进行
比较
，
并
给出
双方
协商
的
、
适当
的
校正
系数
。

7
.
8.5
.
2
额定
电压
下
电抗
测量
（
例行
试验
）

除
空心
电抗器
外
，
电抗
测量
应
按照
7
.
8.5
.
1
规定
在
额定
电压
和
额定
频率
下
进行
。
对于
空心
电抗器
,
测量
可
在
额定
频率
、
电压
不
高于
额定
电压
的
任何
电压
下
进行
。

在
某些
情况
下
，
如
电抗器
具有
超大
额定
容量
和
超高
电压
时
，
在
额定
电压
下
测量
可能
是
很
困难
的
。
对
线性
的
间隙
铁心
或
磁
屏蔽
空心
电抗器
来说
，
试验
电压
可以
是
试验室
可
得到
的
最高
电压
，
但
至少
为
0
.
9U
*
此时
，
电抗器
应
呈现
7
.
8
.
5
.
3
所
规定
的
线性
。
如果
制造
方
不能
在
Ur
下
测量
，
则
需要
在
投标
说明
能够
达到
的
试验
水平
。

I
7.8
.
5
.
3
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
线性
度
测定
（
特殊
试验
）

电抗
测量
应
按照
7
.
8.5
.
1
规定
的
方法
，
在
不
超过
0
.
7Ur
、
0
.
9
以
、
我
和
Umax
或
其他
不
高于
最高
运行
电
压
，
或
在
供需双方
商定
的
略高于
这些
电压
的
电压
下
测量
。

12

如果
试验设备
不能
满足
对
试验
电压
的
要求
，
或
希望
确定
高于
Umax
时
的
线性
度
，
这时
试验
就要
在
降
低
频率
下
进行
（
相应
的
电压
也
降低
）
。
电抗器
的
线性
度
也
可
通过
按
7
.
8
.
11
所
进行
的
磁化
特性
的
测量
及
电抗
计算
来
表示
。

注
：
进一步
信息
也
可
参见
附录
C
。

7
.
8.6
损耗
测量
（
例行
试验
、
特殊
试验
）

7.8
.
6.1
概述

损耗
指
的
是
在
额定
频率
和
参考
温度
下以
额定电流
运行
时
的
损耗
。
损耗
测量
值应
校正
到
额定电流
和
参考
温度
下
。

需要
时
，
应对
所
采用
方法
的
测量
准确度
提供
说明
文件
。

三相
电抗器
损耗
测量
应
在
三相
励磁
下
进行
。

注
1
：
对
低损耗
三相
电抗器
来说
，
单个
相
的
损耗
测量
值
可能
不
相等
或
某
一相为
负值
。
总
损耗
为
三相
损耗
值
的
算
术
和
。

注
2
：
对
有
零序
磁通
磁
屏蔽
的
三相
电抗器
，
如果
供需双方
有
特殊
协议
，
损耗
测量
可以
在
单相
励磁
下
进行
。
在
此
情况
下
，
必须
对
低压
下
单相
和
三相
测量
值
进行
比较
，
并
就
合适
的
校正
系数
达成
共识
。

7
.
8
.
6
.
2
空心
电抗器

空心
电抗器
可
在
额定
频率
下且
高于
额定
电压
的
任何
电压
下
测量
。
测量
的
损耗
乘以
额定电流
与
实测
电流
（
降低
电压
下
的
）
之
比
的
平方
就是
额定电流
下
的
损耗
。

电抗器
周围
的
金属件
对
损耗
测量
有
很大
影响
。
所以
，
试验
时
，
制造
方
提供
的
属于
支撑
结构
的
金属件
应装
好
，
尽量避免
有
其他
金属件
。

总
损耗
包括
电阻损耗
和
附加
损耗
。
电阻损耗
部分
等于
I
；
R
，
R
是
测得
的
直流电
阻
，
九是
额定电流
。
附加
损耗
部分
是
总
损耗
与
电阻损耗
I2rR
之差
。

损耗
测量
可
在
任何
方便
的
环境温度
下
进行
，
然后
按照
GB
1094
.
1
校正
到
参考
温度
。

7
.
8
.
6
.
3
间隙
铁心
或
磁
屏蔽
空心
电抗器

对于
间隙
铁心
或
磁
屏蔽
空心
电抗器
，
损耗
应
在
额定
电压
和
额定
频率
下
测量
。
电压
用
平均值
电压表
测量
（
读数
为
方均根
值
）
。
如果
在
额定
电压
下
，
测得
的
电流
不是
额定电流
，
则
测得
的
损耗
应
通过
乘以
额定
电流
与
实测
电流
之
比
的
平方
来
校正
到
额定电流
下
。

在
某些
情况
下
，
如
超大
额定
容量
和
超高
电压
,
试验
条件
很难
满足
。
这时
，
额定电流
下
的
损耗
就
等于
测量
的
损耗
乘以
额定电流
与
实测
电流
（
降低
电压
下
的
）
之
比
的
平方
。
试验
电压
应
不
低于
。
.
9Uro

总
损耗
包括
电阻损耗
、
铁损
和
附加
损耗
。
电阻损耗
部分
等于
0R
是
测得
的
直流电
阻
，
L
是
额定
电流
。
铁损
和
附加
损耗
从
测量
上
无法
分开
，
铁损
和
附加
损耗
之
和
是
总
损耗
与
电阻损耗
之差
。

损耗
测量
可以
做
为
例行
试验
在
工厂
环境温度
下
进行
，
然后
校正
到
参考
温度
。
电阻损耗
按照
GB
1094.1
校正
到
参考
温度
。
通常
不
方便
将
铁损
和
附加
损耗
校正
到
参考
温度
。
因此
，
通常
假定
铁损
和
附加
损耗
与
温度
无关
。
这样
假定
通常
会
使
参考
温度
下
的
损耗
略高于
实际
损耗
。

当
损耗
测量
作为
特殊
试验
时
，
要求
测量
温度
接近
参考
温度
，
损耗
测量
可以
与
温升
试验
同时
进行
。
但
还
应
在
环境温度
下
做
同一
试品
的
损耗
的
例行
试验
，
以便
得到
总
损耗
的
温度
系数
（
假定
线性
变化
）
。
相同
设计
的
电抗器
的
损耗
值
可以
利用
从
这个
试品
上
得到
的
温度
系数
校正
到
参考
温度
。

注
：
附录
F
给出
了
损耗
的
温度
校正
的
例子
。

7
.
8
.
7
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
谐波
电流
测量
（
特殊
试验
）

所有
三相
中
的
谐波
电流
是
在
额定
电压
或
按
要求
的
最高
运行
电压
下
，
用
谐波分析
仪
测量
。
各
次
谐波

13

的
幅值
用
基波
的
百分数
表示
。
如果
试验
电压
达
不到
要求
，
额定
电压
或
要求
的
最高
运行
电压
下
的
谐波
电
流
可以
从测
得
的
磁化
特性
或
通过
计算
得到
。
磁化
特性
的
详情
，
参见
附录
C
。

同时
还应
测量
施加
电压
的
谐波
。

注
1
：
除非
用户
特殊要求
，
线性
并联
电抗器
可以
不作此
试验
。

注
2
：
只有
当
施加
电压
的
畸变
率
（
见
C
.
5
）
小于
2%
时
，
测量
才
有效
。

7.8
.
8
三相
电抗器
零序
电抗
测量
（
特殊
试验
）

见
GB
1094
.
lo

本
测量
应
在
使
中性点
电流
不
超过
额定
相电流
的
电压
下
进行
。
应
限制
中性点
电流
和
施加
的
时间
，
以
免
金属
结构件
过热
。

7
.
8
.
9
三相
电抗器
互
电抗
测童
（
特殊
试验
）

如
无
另行规定
，
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
测量
应
按
图
3
在
额定
电压
下
进行
。
其他
电抗器
测
量
可
在
任何
方便
的
试验
电压
下
进行
。

应
限制
中性点
的
电流
和
施加
电流
的
时间
，
以免
金属
结构件
过热
。

图
3
三相
电抗器
或
三台
单相
电抗器
三相
组
的
互
电抗
测量

7.8
.
10
绝缘
试验

7.8
.
10
.
1
概述

并联
电抗器
的
绝缘
试验
一般
按
GB
1094
.
3
.
GB
/
T
1094
.
4
和
GB
1094
.
11
中
变压器
的
相关
规定
进行
。

7.8
.
10.2
外施
耐压
试验
（
例行
试验
、
特殊
试验
）

对于
间隙
铁心
或
磁
屏蔽
空心
电抗器
，
作为
例行
试验
。
参见
GB
1094
.
3
-
2003
的
第
11
章
。

对于
干式
空心
电抗器
作为
特殊
试验
。
该
类型
电抗器
通常
采用
标准
支柱
式
绝缘子
或
母线
支柱
绝缘子
做
为
电抗器
的
支撑
和
绕组
间
及
对
地
绝缘
以及
两个
或
多个
绕组
叠装
起来
时
的
相间
绝缘
，
所以
，
试验
是
对
支
柱
绝缘子
的
试验
，
只有
特殊要求
时才
进行
。

注
：
如
制造
方在
投标
时未
特别
标明
，
则
认为
支柱
绝缘子
的
设计
按
IEC
60273
的
规定
，
试验
按
IEC
60168
的
规定
。

14

7.8
.
10.3
感应
耐压
试验
（
例行
试验
）

供需双方
在
订货
时应
就
GB
1094
.
3
规定
的
试验
电压
Ui
和
U2
及
相关
试验
方法
达成
一致
。

电抗器
的
感应
耐压
试验
在
高
电压
下
需要
大
的
无功功率
，
必须
提供
合适
的
高压
且
额定
容量
足够
的
电源
。

此外
，
按照
GB
1094
.
3
所
要求
的
试验
水平
，
对
大型
电抗器
做
感应
耐压
试验
也许
是
不
可能
的
。
制造
方应
在
投标
时
说明
可
达到
的
极限
试验
水平
。
此时
，
如果
供需双方
同意
，
电抗器
的
感应
耐压
试验
可以
在
较
低
的
试验
水平
上
进行
，
对
UmV170
kV
的
电抗器
，
用
额外
的
雷电
冲击
试验
考核
绝缘
耐受
能力
，
对
170
kV
的
电抗器
,
用
额外
的
雷电
冲击
及
操作
冲击
试验
考核
绝缘
耐受
能力
。

对
三相
无零序
磁通
磁
屏蔽
空心
电抗器
所
做
的
单相
试验
,
还
应
做
进一步
特别
的
考虑
。

UmW72
.
5
kV
的
全
绝缘
电抗器
应
按照
GB
1094
.
3
—
2003
中
12
.
2
.
1
（
短时
感应
耐压
试验
）
进行
试验
。

72
.
5
kVVUmW170
kV
的
全
绝缘
电抗器
应
按照
GB
1094
.
3
—
2003
中
12
.
2
.
2
（
短时
感应
耐压
试验
）
进行
试验
。
单相
电抗器
的
试验
电压
S
应
等于
两倍
的
绕组
额定
电压
。

如果
对
容量
和
电压
的
要求
超过
了
试验站
的
能力
，
制造
方应
在
投标
时
说明
。
这样
试验
电压
S
可
以
降低
或
忽略
，
所
需
延长
的
试验
时间
由
供需双方
商定
。

72.5
kVVUmW170
kV
的
分级
绝缘
电抗器
应
按照
GB
1094
.
3
—
2003
中
12
.
3a
）
和
12
.
3b
）
（
短时
感
应
耐压
试验
）
进行
试验
。
按照
12
.
3a
）
进行
相对
地
试验
时
，
用于
各种类型
电抗器
的
励磁
回路
见图
4
。
这
时
，
中性点
的
电压
是
1
/
3Utesto
如果
是
特殊
设计
的
有
零序
磁通
磁
屏蔽
的
电抗器
，
也
可
采用
图
6
的
试验
回
路
。
这时
，
中性点
没有
电压
。

如果
供需双方
同意
，
按照
GB
1094
.
3
-
2003
中
12
.
3b
）
的
三相
试验
可以
用图
5
的
三个
单相
试验
代
替
。
此时
，
试验
电压
S
等于
2Ur
/
V3o

注
1
：
试验
中
的
相间
电压
比
三相
试验
中
的
电压
低
，
该
相间
电压
为
三相
试验
时
的
1.5
人
/
§
倍
。

对
单相
电抗器
，
只
进行
GB
1094
.
3
—
2003
中
12
.
3a
）
的
试验
。
试验
时
中性点
通常
接地
，
可
通过
将
中
性点
接到
一台
辅助
增压
变压器
上来
提高
中性点
电压
，
以
使
绕组
上
的
试验
电压
不
超过
2
倍
的
绕组
额定
电
压
。
此时
，
中性点
应
进行
相应
的
绝缘
。

如果
这些
试验
对
容量
和
电压
的
要求
超过
了
试验站
的
能力
，
制造
方应
在
投标
时
说明
。
在
此
情况
下
，
只
有
进行
GB
1094
.
3
-
2003
中
12
.
3b
）
的
试验
时
,
可
降低
或
忽略
,
所
需
延长
的
试验
时间
由
供需双方
商定
。

Um
>
170
kV
的
分级
绝缘
电抗器
应
按照
GB
1094
.
3
—
2003
中
12
.
4
（
长时
感应
电压
试验
）
进行
试验
。
三相
电抗器
可以
进行
三相
试验
或
三个
单相
试验
,
试验
回路
见图
5O
如果
这些
试验
对
容量
和
电压
的
要求
超过
了
试验站
的
能力
，
经
供需双方
商定
，
短时
感应
耐压
试验
电压
U
】
可以
降低
或
忽略
，
并
延长
试验
时间
。

如果
这些
试验
对
容量
和
电压
的
要求
超过
了
试验站
的
能力
，
对
有
零序
磁通
磁
屏蔽
的
电抗器
，
经
供需
双
方
商定
，
可
按
图
6
进行
单相
试验
。

注
2
：
图
6
的
回路
与
GB
1094.3
—
2003
中
12.4
的
图
3
并
不
一致
。
图
6
回路
中
，
绕组
两端
的
感应
电压
等于
按
12
.
4
试
验时
的
感应
电压
，
但
不同
相
的
绕组
间
的
电压
只有
按
12
.
4
试验
中
感应
电压
的
2
/
3
,
略低于
Um
。

O

图
4
单相
励磁
相对
地
试验
线路

"
test

图
6
带零序
磁通
磁
屏蔽
的
电抗器
单相
励磁
线路

干式
电抗器
应
做
为
单相
产品
进行
试验
。
经
供需双方
同意
，
感应
耐压
试验
可以
用
额外
的
雷电
冲击
试
验
代替
。
如
无
另行规定
,
UmV40
.
5
kV
的
产品
可用
附录
G
中
的
匝
间
过电压
试验
代替
。

7.8
.
10.4
雷电
冲击
试验
（
例行
试验
）

对于
液
浸式
电抗器
，
雷电
冲击
（
包括
截波
）
试验
作为
例行
试验
。
按
GB
1094
.
3
-
2003
的
第
13
章
、
第
14
章
和
GB
/
T
1094
.
4
—
2005
的
第
7
章
进行
。

对于
干式
电抗器
，
雷电
冲击
试验
按
GB
1094
.
3
—
2003
的
第
13
章
和
GB
/
T
1094
.
4
—
2005
的
第
7
章
进行
。
如
无
另行规定
,
UmW40.5
kV
的
产品
也
可用
附录
G
中
的
匝
间
过电压
试验
代替
。

7.8
.
10.5
干式
电抗器
雷电
冲击
湿
试验
（
特殊
试验
）

如
有
规定
，
雷电
冲击
湿
试验
应
按
7
.
8
.
10.4
进行
，
喷水
按
GB
/
T
16927.1
-
1997
的
第
9
章
进行
。

|
7
.
8
.
10.6
操作
冲击
试验

见
GB
1094
.
3
—
2003
的
第
15
章
和
GB
/
T
1094
.
4
—
2005
中
8
.
3O

注
：
通常
情况
下
，
试验
时
难以获得
满足要求
的
波形
。
当
制造
方
预计
难以获得
要求
的
波形
时
，
供需双方
应
尽早
进行
协商
。

对
三相
电抗器
来说
,
操作
冲击
试验
时
相间
的
压差
将
小于
1
.
5
倍
试验
电压
。
电抗器
设计
应
满足
能
承
受
L5
倍
相间
试验
电压
。

7.8
.
11
磁化
特性
测量
（
特殊
试验
）

当
电抗器
的
磁化
特性
为
非线性
（
图
lb
）
）
或
饱和
（
图
1c
）
）
时
，
可以
规定
对
磁化
特性
进行
测量
。

由于
电抗器
绕组
的
磁链
不能
直接
测量
，
因而
，
测量
磁化
特性
应
采用
间接
方法
。
测量方法
包括
额定
频
率下
电压
和
电流
的
瞬时值
测量
、
降低
频率
下
电压
和
电流
的
瞬时值
测量
或
直流
放电
试验
方法
（
参见
附录

C
）
,
也
可
采用
具有
同等
准确度
的
其他
测量方法
。

注
：
如果
电抗器
没有
零序
磁通
的
磁
屏蔽
（
通常
为
三柱
电抗器
）
，
则
应
考虑
单相
测量
的
磁路
可能
不能
代表
三相
运行
条件
。

7.8
.
12
声级
测定
（
型式
试验
、
特殊
试验
）

测量
应
在
额定
电压
和
额定
频率
下
进行
。

试验
一般
应
按照
GB
/
T
1094
.
10
进行
。
在
某些
情况
下
，
如果
试验
用
升压
变压器
的
放置
靠近
被
试电
抗器
,
则
电抗器
的
噪声
可能
会
受到
升压
变压器
的
影响
。
可
采用
声强
测量法
以
去掉
任何
干扰
声源
。

测量
可
在
油
、
绕组
或
铁心
处在
任何
温度
下
进行
，
但
环境温度
不
应
低于
5
°
C
。
如果
该
试验
被
做
为
特殊
试验
进行
,
则
试验
应
在
油
、
绕组
和
铁心
尽可能
接近
运行
温度
下
进行
，
最好
与
温升
试验
同时
进行
。

注
1
：
电抗器
的
噪声
水平
可能
受
温度
影响
。
如果
电抗器
的
运行
温度
变化
大
，
可
规定
在
两个
或
多个
温度
条件
下
进行
声
级
测定
。

对
干式
电抗器
进行
测量
时
，
应
保证
对
绕组
有
足够
的
安全
距离
。
GB
/
T
1094
.
10
-
2003
的
第
8
章
所
述
的
规定
轮廓线
应距
绕组
表面
2
m
,
规定
轮廓线
应
位于
绕组
高度
一半
的
水平
面上
。

注
2
：
对于
大容量
电抗器
，
如果
试验
无法
在
工厂
进行
，
则
在
订货
时
经
供需双方
同意
，
试验
可
在
现场
进行
。

7.8
.
13
振动
测量
（
型式
试验
）

7.8
.
13.1
概述

间隙
铁心
或
磁
屏蔽
空心
电抗器
的
设计
和
结构
应
避免
振动
产生
的
有害
应力
影响
。
为
保证
性能
，
在
控
制
振动
方面
主要
考虑
的
区域
如下
：

a
）
液
浸式
电抗器

—
—
器身
的
振动
；

—
—
油箱
振动
，
应力
会
影响
到
板
、
撑条
和
焊缝
；

—
—
仪表
、
附件
和
冷却
设备
的
振动
。

b
）
干式
电抗器
（
空心
电抗器
除外
）

—
—
夹件
的
振动
；

—
—
仪表
、
附件
和
风机
（
如果
有
）
的
振动
。

7.8
.
13.2
试验
条件

被试
电抗器
应
按照
运行
条件
完全
装配
好
，
包括
冷却
设备
、
仪表
、
附件
都
应
安装
并
连接
好
。

注
：
如果
电抗器
装有
箱
壁式
隔音
罩
，
经
供需双方
同意
，
试验
可
在
没有
隔音
罩
时
进行
。

电抗器
应
安装
在
为
底座
提供
合适
支撑
的
平台
上
，
以
消除
油箱
的
非正常
应力
。

电抗器
应
在
额定
频率
及
最高
运行
电压
下
励磁
。
三相
电抗器
需
三相
励磁
。
当
试验
容量
不能
满足
最高
运行
电压
和
（
或
）
三相
励磁
要求
时
，
制造
方需
向
用户
证明
，
在
降低
电压
条件
下
做
的
试验
，
其
结果
的
准确度
与
规定
条件
下
等同
。
试验
首选
在
运行
温度
下
进行
，
但
也
可
在
环境温度
下
进行
。

7.8
.
13.3
测量方法

电抗器
的
振动
由
传感器
、
光学
探头
或
类似
的
测量
装置
测量
。
位移
的
峰
-
峰值
由
直接
测量
得到
，
或
由
测得
的
加速度
或
速度
计算
得到
。
两倍
额定
频率
下
的
测量
准确度
应
不
超过
10
ptm
。

对液
浸式
电抗器
，
测量
应
在
油箱
四壁
上
进行
，
测量
点数
应
足够
，
以
保证
测
得
振动
的
最大值
。

对
干式
电抗器
，
测量
应
在
上
夹件
进行
，
测量
点数
应
足够
，
以
保证
测
得
振动
的
最大值
。

装配
在
油箱
、
夹件
上
的
设备
的
振动
也
要
测量
或
观察
。

7.8
.
13.4
最大
振动
水平

对于
液
浸式
电抗器
，
箱壁
的
最大
振幅
不
应
大于
200
ptm
（
峰
-
峰值
）
。

对于
干式
电抗器
，
夹件
的
最大
振幅
不
应
大于
100
fzm
（
峰
-
峰值
）
。

制造
方应
证明
试验
时
测量
或
观察
到
的
振动
，
对
安装
在
油箱
、
夹件
上
的
设备
的
可靠性
和
性能
没有
长期
的
影响
。

7
.
8
.
14
温升
试验
（
型式
试验
）

试验
一般
按照
GB
1094
.
2
进行
。
对于
干式
电抗器
，
温度
等级
限值
参照
GB
1094
.
11
。

试验
应
在
最高
运行
电压
17
时
和
额定
频率
下
进行
。

在
某些
情况
下
，
如
超大
容量
和
超高
电压
,
试验
条件
难以达到
。
在
这种
情况
下
，
试验
可以
在
降低
电压
下
进行
，
但
不
低于
0.9
倍
额定
电压
Ur
。
试验
水平
由
制造
方在
标书
中
说明
，
并
应
在
订货
时
由
供需双方
达
成
共识
。

温升应
校正
到
最高
运行
电压
下
。

对液
浸式
电抗器
,
油温
升应
乘以
［
户
］
*
，
绕组
对
油温
升应
乘以
和
丁值
如下
选取
：

对于
ON
冷却
电抗器
,
z
=
0
.
8
；
）
=
1
.
3
；

对于
OF
冷却
电抗器
，
二
=
1
.
0
；
丁
=
1
.
3
；

对于
OD
冷却
电抗器
,
x
=
l
.
0
；
j
/
=
2
.
0o

注
1
：
对
带有
零序
磁通
磁
屏蔽
的
三相
电抗器
，
如果
供需双方
同意
，
温升
试验
可
通过
在
绕组
上
施加
直流电
流
进行
。
油
温升
测量
时
，
施加
与
按
7
.
8
.
6.1
确定
的
校正
后
的
损耗
相对
应
的
直流电
流
。
在
最高
电压
Umax
下
的
单相
交流
试验
用于
测
绕组
对
油温
升
。

对
干式
电抗器
来说
，
绕组
对
环境温度
的
温升应
乘以
「
倍
点值
如下
选取
：

-
17
test
.

对于
AN
冷却
电抗器
以
=
1
.
6
；

—
—
对于
AF
冷却
电抗器
以
=
1
.
8
。

在
大多数
情况
下
，
因为
试验
时
的
环境温度
通常
低于
设计
值
，
所以
稳定
状态
下
的
电抗器
的
总
损耗
在
一
定
程度
上
小于
参考
温度
下
的
值
。
此
影响
可以
忽略
。

温升
试验
时
，
应
注意
采用
合适
的
连接件
和
导线
将
电抗器
接到
电源
上
。
这
对
干式
空心
电抗器
特别
重要
。

对于
干式
空心
电抗器
，
如果
要求
，
在
温升
试验
时应
测量
电抗器
端子
的
温升
。
为
得到
有效
的
端子
温升
测量
值
，
用户
应
提供
一个
连接件
和
至少
1
m
的
现场
用
的
导线
，
供
制造
方温升
试验
时用
。
端子
温
升限
值
见
第
6
章
（
也
可见
IEC
/
TR
60943
）
。

7.9
偏差

7.9
.
1
概述

如
无
另行规定
，
带分接
的
并联
电抗器
的
偏差
指主分
接
的
偏差
。

7.9
.
2
额定
电压
和
频率
下
的
电抗
偏差

偏差
不
应
超过
额定
电抗
值
的
±
5%
。

对于
三相
并联
电抗器
或
由
单相
电抗器
组成
的
三相
组
，
若
连接
到
具有
对称
电压
的
系统
上
，
三个
相
的
电
抗
偏差
都
应
在
±
5%
容许
范围
内
，
每相
电抗
与
三个
相
电抗
平均值
间
的
偏差
不
应
超过
±
2%
。

18

7.9
.
3
电抗器
的
线性
偏差

对于
线性
电抗器
，
按照
7
.
8.5
.
3
测得
的
电抗
值
偏差
不
应
超过
在
额定
电压
下测
得
的
电抗
值
的士
5%
。

7.9
.
4
损耗
偏差

按
7.8
.
6
测得
并
校正
后
的
总
损耗
偏差
不
应
超过
损耗
规定值
的
10%
。

8
限流
电抗器
和
中性点
接地
电抗器

8
.
1
概述

本章
阐述
了
对
串联
连接
于
电力系统
或接
在
中性点
与
地
之间
用以
限制
或
控制
电流
的
电抗器
的
要求
，
这些
电抗器
包括
：

—
—
用于
限制
短路
电流
或
短时
电流
的
限流
电抗器
。
正常
情况
下
，
持续
电流
通过
这种
电抗器
。

—
—
用于
三相
电力系统
的
单相
中性点
接地
电抗器
，
接于
系统
中性点
和
地
之间
，
用以
限制
系统故障
时
的
接地
电流
。
通常
中性点
接地
电抗器
无
持续
电流
通过
，
或仅
有
很小
的
持续
电流
通过
。

本
部分
其他
章中
没有
包括
的
其他
限流
或
控制
用
电抗器
，
都
包括
在
本章
中
。
本章
中
包括
的
电抗器
应
用
例子
如下
：

—
—
单相
中性点
接地
电抗器
，
接
在
并联
电抗器
中性点
和
地
之间
，
用于
输电
线路
单相
开断
时
的
消弧
。
详情
参见
附录
D
。

—
—
母联
电抗器
，
接
在
两条
不同
母线
或
不同
系统
间
，
以
限制
故障
电流
的
转移
。

—
—
电机
启动
电抗器
，
与
交流
电机
串联
，
限制
启动
电流
。

—
—
功率
控制
电抗器
，
串接
在
电力系统
中
，
以
控制
功率
潮流
。

—
—
电弧炉
串联
电抗器
，
与
电弧炉
串接
，
以
提高
金属
熔化
的
效率
并
减小
系统
电压
波动
。

—
—
插入
电抗器
，
临时
接入
开关
装置
的
触头
间
，
以
同步
和
（
或
）
衰减
开关
暂态过程
。

—
—
试验
电抗器
，
用于
大容量
试验室
的
电气
回路
中
，
调节
试验
电流
。

—
—
变流器
用
进线
电抗器
，
串接
在
变流器
上
，
以
调整
变流器
端子
和
交流
母线
上
的
电压
波动
。

由于
这些
电抗器
使用
条件
不同
，
因此
第
8
章
的
要求
和
试验
不
可能
完全
适用
。
不同之处
应由
供需
双
方
商定
。

8.2
设计

按
设计
和
安装
不同
，
电抗器
分为
：

单相
或
三相
；

—
—
干式
或液
浸式
；

—
—
空心
或
间隙
铁心
式
；

—
—
带
或
不
带
磁
屏蔽
；

—
—
带
或
不带
分接
；

—
—
户内
或
户外
安装
；

—
—
干式
水平
安装
或
立式
叠装
。

注
1
：
限流
电抗器
的
磁
屏蔽
通常
设计
成
在
强
短路
电流
下
为
饱和
的
。
这样
有
在
短路
条件
下
减小
电抗
的
效果
。
因而
短
路
电流
时
的
额定
电抗
比
持续
电流
时
的
小
。

注
2
：
接到
并联
电抗器
中性点
的
电抗器
的
磁
屏蔽
通常
设计
成在
额定
短时
电流
下
为
不饱和
的
。
因而
在
运行
电流
范围
内
，
认为
电抗
是
常量
。

8.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
。

8.3
.
1

额定
持续
电流
rated
continuous
current

规定
的
额定
频率
下
稳态
电流
的
方均根
值
。

8.3
.
2

额定
热
短路
电流
rated
thermal
short
-
circuit
current

Rcr

在
额定
频率
下
，
电抗器
在
规定
时间
内
可
通过
的
短路
电流
的
稳态
分量
的
方均根
值
。
适用
于
限流
电抗
器
和
电力系统
中性点
接地
电抗器
。

8.3
.
3

额定
热
短路
电流
持续时间
rated
thermal
short
-
circuit
current
duration

TsCr

规定
的
额定
热
短路
电流
持续时间
。

8
.
3.4

额定
机械
短路
电流
rated
mechanical
short
-
circuit
current

^
MSCr

规定
的
不
对称
故障
电流
（
峰值
）
。
如果
没有
规定
，
不
对称
故障
电流
（
峰值
）
可
从
额定
热
短路
电流
导出
。

8.3
.
5

额定
短时
电流
rated
short
-
time
current

'
sTr

对于
电机
启动
电抗器
或
试验
电抗器
:
为
额定
频率
下
施加
规定
负载
周期
时
的
规定
的
电流
方均根
值
。
对于
接到
并联
电抗器
中性点
的
中性点
接地
电抗器
：
为
额定
频率
下
规定
的
故障
线路
灭弧
电流
方均
根值
。

8
.
3.6

额定
短时
电流
持续时间
或
负载
周期
rated
short
-
time
current
duration
or
duty
-
cycle

rSTr

规定
的
额定
短时
电流
持续时间
。
负载
周期
是
每种
使用
情况
规定
的
持续时间
、
各
使用
情况
之间
的
时
间
间隔
以及
额定
短时
电流
的
次数
。

8.3
.
7

额定
电感
rated
inductance

LsCr

额定
频率
以及
额定
热
短路
电流
【
SC
,
下
的
规定
电感
。
适用
时
，
额定
电感
包括
互
电感
。

8.3
.
8

额定
电抗
rated
reactance

Xscr

额定
电感
与
额定
频率
的
积
乘以
2
項
额定
电抗
用
欧姆
/
相
表示
。

8.3
.
9

三相
电抗器
的
互
电抗
mutual
reactance
of
a
three
-
phase
reactor

Xm

开路
相
的
感应
电压
与
励磁
相
的
电流
的
比值
，
用
额定
持续
电流
L
和
额定
频率
下
欧姆
/
相
表示
（
也
可见
图
7
）
。

20

8.3
.
10

耦合
系数
coupling
factor

k
用
额定
电抗
标幺值
或
百分数
表示
的
互
电抗
。

8.3
.
11

额定
短路
阻抗
rated
short
-
circuit
impedance

ZsCr
额定
频率
以及
额定
热
短路
电流
Lcr
下
的
每
相
阻抗
。

额定
短路
阻抗
是
额定
电抗
和
电抗器
有效
电阻
（
由
损耗
导出
）
的
向量
和
。
通常
电阻
远
小于
电抗
。

8.3
.
11
.
1

额定
三相
短路
阻抗
rated
three
-
phase
short
-
circuit
impedance

ZsCr3
额定
频率
及
额定
三相
热
短路
电流
LG
下
的
每
相
阻抗
，
为
三相
的
平均值
。

8.3
.
11.2

额定
单相
短路
阻抗
rated
single
-
phase
short
-
circuit
impedance

ZsCrl

在
额定
频率
以及
额定
热
短路
电流
L
*
下
，
其他
两相
开路
时
的
每
相
阻抗
。

8.3
.
12

额定
短时
阻抗
rated
short
-
time
impedance

ZsTr
额定
频率
以及
额定
短时
电流
下
的
每
相
规定
阻抗
。

8.3
.
12
.
1

额定
三相
短时
阻抗
rated
three
-
phase
short
-
time
impedance

ZsTr3
额定
频率
以及
额定
三相
短时
电流
下
的
每
相
阻抗
，
为
三相
的
平均值
。

8.3
.
12.2

额定
单相
短时
阻抗
rated
single
-
phase
short
-
time
impedance

ZsTr
]

在
额定
频率
以及
额定
短时
电流
MTr
下
，
其他
两相
开路
时
的
每
相
阻抗
。

8.3
.
13

额定
连续
阻抗
rated
continuous
impedance

额定
频率
和
额定
持续
电流
下
的
每
相
阻抗
。

8.3
.
13
.
1

额定
三相
连续
阻抗
rated
three
-
phase
continuous
impedance

Z
「
3
额定
频率
以及
额定
三相
持续
电流
Ir
下
的
每
相
阻抗
，
为
三相
的
平均值
。

8.3
.
13.2

额定
单相
连续
阻抗
rated
single
-
phase
continuous
impedance

Zrl

额定
频率
以及
额定
持续
电流
九
下
，
其他
两相
开路
时
的
每
相
阻抗
。

8.4
额定值

8
.
4
.
1
额定
持续
电流

额定
持续
电流
Ir
由
用户
规定
。
对
串联
连接
到
每
相
的
电抗器
，
额定
持续
电流
可
由
用户
规定
的
系统
电

21

压
和
通过
容量
得出
。

如
无
另行规定
，
对
串联
连接
到
每
相
的
电抗器
，
额定
持续
电流
是
对称
三
相电流
。

对于
中性点
接地
电抗器
（
既
包括
接到
三相
电力系统
接地
中性点
，
也
包括
接到
并联
电抗器
中性点
）
，
如
果
额定
持续
电流
大于
额定
热
短路
电流
或
额定
短时
电流
的
5%
,
则
需要
由
用户
规定
。

对
电机
启动
电抗器
，
如果
电机
启动
后
电抗器
不
被
旁路
，
则
额定
持续
电流
就
需
由
用户
规定
。

8.4
.
2
额定
热
短路
电流

对
限流
电抗器
和
接到
三相
电力系统
中性点
的
接地
电抗器
，
其
额定
热
短路
电流
【
SO
由
用户
规定
。
要
求不应
低于
电抗器
运行
中
预计
会
发生
的
、
认可
的
故障
情况
下
的
最大
对称
电流
的
方均根
值
。
此外
，
额定
热
短路
电流
可以
用
给定
的
系统
的
短路
容量
、
系统
电压
和
电抗器
阻抗
得出
。

8.4
.
3
额定
热
短路
电流
持续时间

额定
热
短路
电流
持续时间
TsCr
，
可以
由
用户
规定
或
采用
下列
的
标准值
：

限流
电抗器
，
2
So

注
1
：
选用
的
持续时间
应
能够
反映
自动
重合
闸时
的
累积
热效应
和
在
故障
被
切除
前
允许
存在
的
时间
。

注
2
：
如果
短路
电流
超过
额定
持续
电流
大约
25
倍
，
热
短路
电流
持续时间
能
影响
电抗器
的
成本
。

—
—
接到
系统
中性点
的
中性点
接地
电抗器
,
1
。
So

如果
有
几个
故障
在短期内
连续
发生
，
其
持续时间
、
发生
的
时间
间隔
以及
发生
的
次数
应由
用户
规定
。
额定
热
短路
电流
持续时间
应
做
相应
的
选择
。

8.4
.
4
额定
机械
短路
电流

规定
的
额定
机械
短路
电流
九心
取决于
系统
的
X
/
R
比值
，
应
按
GB
1094
.
5
-
2008
中
4
.
2.3
计算
。
如果
用户
没有
指定
系统
阻抗
和
X
/
R
值
，
额定
机械
短路
电流
应
取
额定
热
短路
电流值
的
1.8
#
倍
（
Imsg
=
2
.
55
IsCr
）
o

8.4
.
5
额定
短时
电流

额定
短时
电流
【
ST
,
应该
同
额定
短时
电流
持续时间
TsTr
或
负载
周期
一起
，
由
用户
规定
（
如果
适用
）
。

对
接到
并联
电抗器
中性点
的
中性点
接地
电抗器
,
这个
电流
应该
是
单极
开关
动作
后
故障
线路
的
灭弧
电流
。

注
：
对于
运行
时
电流
重复
施加
的
任何
类型
的
电抗器
，
可以
规定
额定
短时
电流
。

8.4
.
6
额定
短时
电流
持续时间
或
负载
周期

额定
短时
电流
持续时间
TST
「
或
负载
周期
应由
用户
规定
（
如果
适用
）
。
例如
，
它
可能
与
电机
启动
操作
和
试验
电路
负载
有关
，
这时
，
应
规定
短时
电流
周期
和
零
电流
状态
。
在
启动
或
试验
周期
之后
，
电抗器
可承
载
额定
持续
电流
或
解除
运行
。

电抗器
技术参数
应有
短时
电流
负载
周期
的
所有
信息
，
包括
短时
电流
的
最
大幅
值
和
持续时间
、
持续
短
时
电流
运行
之间
的
最小
时间
间隔
、
短时
电流
之间
的
电流
水平
以及
规定
持续时间
的
短时
电流
连续
施加
的
最大
次数
（
如果
适用
）
。

注
：
可以
针对
不同
的
工况
规定
不同
的
负载
周期
，
如
电机
冷启动
或
热启动
。

对
接到
并联
电抗器
中性点
的
中性点
接地
电抗器
，
额定
短时
电流
持续时间
由
用户
规定
。
它
与
一段
时
间
间隔
有关
，
就是
故障
相
发生
故障
至
成功
重合
闸
或
三相
完全
切断
的
时间
。

8.4
.
7
耦合
系数

如果
用户
要求
额定
单相
短路
阻抗
近似
等于
三相
短路
阻抗
，
那么
最大
允许
耦合
系数
需要
在
订货
时

规定
。

三相
电抗器
或
指定
安装
方式
的
单相
电抗器
三相
组
，
制造
方应
按
要求
提供
相间
耦合
系数
或互
电抗
的
信息
（
详情
参见
附录
E
）
。

8.4
.
8
额定
短路
阻抗

额定
短路
阻抗
Zs
*
由
用户
规定
。
用户
也
可以
规定
系统
的
短路
电流
或
短路
容量
以及
预期
的
热
短路
电
流
。
额定
短路
阻抗
可以
从
这些
数值
导出
。

如果
电抗器
没有
热
短路
电流
额定值
，
则
应
规定
额定
短时
电流
Isn
（
见
8.4
.
9
）
和
（
或
）
额定
持续
电流
Ir
（
见
8
.
4
.
10
）
下
的
额定
阻抗
（
如果
适用
）
。

8
.
4
.
8
.
1
耦合
系数
小于
5%
的
电抗器

如果
三相
电抗器
的
耦合
系数
小于
5%
,
则
只有
8
.
3
.
11
.
1
规定
的
额定
三相
短路
阻抗
Zsc
「
3
需要
规定
。

8
.
4
.
8
.
2
耦合
系数
不
小于
5%
的
电抗器

如果
耦合
系数
不
小于
5%
（
常见于
三相
立式
叠装
的
电抗器
）
，
应
区分
两个
不同
的
阻抗
：
额定
三相
短路
阻抗
Zsc
「
3
和
额定
单相
短路
阻抗
ZsCH
o

三相
限流
电抗器
的
作用
取决于
系统
接地
方式
。
如果
系统
经高
阻抗
接地
，
则
串
接到
每相
的
电抗器
的
任务
是
限制
对称
的
三相
故障
电流
，
这时
，
只有
ZsG3
需要
规定
。

如果
系统
是
有效
接地
，
则
应对
单相
以及
三相
系统故障
电流
进行
评估
，
并
应
考虑
Zsc
「
3
和
ZsCH
O
应
规定
其中
一个
或
两个
阻抗
值
，
如果
用户
要求
,
则
还
应
提供
测量
值
。
如果
只
规定
一个
阻抗
值
，
则
意味着
两个
阻
抗
Zs
*
和
Zsch
都
应
满足
规定
的
阻抗
值
要求
，
并
在
8
.
10
的
偏差
范围
内
。
需要
注意
的
是
，
在
某些
情况
下
，
例如
电抗器
立式
叠装
，
相邻
相
的
耦合
系数
是
很大
的
，
单相
故障
时
电抗器
的
阻抗
将
与
三相
故障
有
很大
不同
。

立式
叠装
电抗器
一般
要
保证
三相
短路
故障
情况
下
各相
阻抗
相等
。
这
需要
考虑
相间
互感
的
作用
而分
别
调整
各相
自感
。
如果
用户
要
保证
各相
单相接地
故障
电流
相同
，
要求
各相
自感
相同
，
就
需要
特殊
说明
。
更
多
的
信息
参见
附录
E
。

8.4
.
9
额定
短时
阻抗

短时
阻抗
ZsTr
、
额定
短时
电流
厶
日
和
额定
短时
电流
持续时间
^
STr
或
负载
周期
由
用户
规定
（
如果
适
用
）
O

电抗器
在
额定
短时
电流
厶
Tr
及
以下
应该
是
线性
的
。

如果
三相
电抗器
耦合
系数
小于
5%
,
则
只
需
规定
三相
短时
阻抗
。

如果
耦合
系数
不
小于
5%
（
常见于
三相
立式
叠装
电抗器
）
，
则
需要
区分
两个
阻抗
：
额定
三相
短时
阻抗
ZsTr3
和
额定
单相
短时
阻抗
ZsTH
。
应视
系统
中性点
接地
情况
规定
一个
或
两个
阻抗
并且
还
应
按
要求
提供
测量
值
（
见
8
.
4
.
8
.
2
）
。
只有
在
中性点
有效
接地
的
系统
，
规定
额定
单相
短时
阻抗
Zsa
才
是
必要
的
。

8.4
.
10
额定
连续
阻抗

对于
空心
电抗器
,
额定
连续
阻抗
乙
、
额定
短时
阻抗
ZsTr
以及
额定
短路
阻抗
Zscr
是
相同
的
。

耦合
系数
小于
5%
的
三相
电抗器
，
只
需
规定
额定
三相
短时
阻抗
。

如果
耦合
系数
不
小于
5%
（
常见于
三相
立式
叠装
电抗器
）
，
则
需要
区分
两个
阻抗
：
额定
三相
连续
阻抗
Z
”
和
额定
单相
连续
阻抗
zrl
。
应视
系统
中性点
接地
情况
规定
一个
或
两个
阻抗
并且
还
应
按
要求
提供
测量
值
（
见
8.4
.
8
.
2
）
。
只有
在
中性点
有效
接地
的
系统
，
规定
额定
单相
连续
阻抗
乙
］
才
是
必要
的
。

对于
间隙
铁心
或
磁
屏蔽
空心
电抗器
，
额定
连续
阻抗
乙将
大于
额定
短路
阻抗
Zscr
和
额定
短时
阻

23

抗
ZsTr
o

这时
，
因为
连续
阻抗
对
电压
控制
很
重要
或
其他
原因
，
因此
用户
可
规定
额定
连续
阻抗
的
最大值
。
如果
没有
规定
最大值
，
则
制造
方应
按
要求
提供
额定
持续
电流
阻抗
值
，
其
测量
值
应标
在
铭牌
上
。

电抗器
在
额定
持续
电流
L
及
以下
时
应该
是
线性
的
。

8.5
承受
额定
热
短路
电流
和
机械
短路
电流
的
能力

限流
电抗器
和
接到
系统
中性点
的
中性点
接地
电抗器
，
应
设计
为
能
承受
额定
短路
电流
下
的
热
和
机械
作用
，
包括
在
额定
持续时间
下
的
电场
作用
。
如
用户
无
另行规定
，
则
故障
的
间隔时间
最少
为
6h
。
如果
预
计
短路
故障
发生
的
频率
高于
平均
10
次
/
年
,
则
需要
用户
说明
。

8.6
温升

8
.
6.1
额定
持续
电流
下
的
温升

温
升限
值见
GB
1094
.
2
和
GB
1094
.
11
的
相关
部分
。
串
接到
电力系统
中
的
电抗器
应
设计
成能
承担
正常
负载
和
过
负载
，
负载
导则
见
GB
/
T
1094
.
7
（
对液
浸式
电抗器
）
和
GB
/
T
17211
（
对
干式
电抗器
）
。

8
.
6.2
额定
热
短路
电流
和
额定
短时
电流
负载
下
的
温升

额定
热
短路
电流
Jscr
或
额定
短时
电流
Jsn
负载
下
的
绕组
计算
温度
不
应
超过
GB
1094
.
5
~
2008
中
4.1
.
4
规定
的
变压器
绕组
在
短路
条件
下
的
值
。

8.7
绝缘
水平

8.7
.
1
概述

对
绝缘
水平
的
要求
见
GB
1094
.
3O
'

8.7
.
1.1
限流
电抗器
的
绝缘
要求

各
相间
和
相对
地
的
绝缘
要求
通常
应
与
电抗器
所
连接
的
系统
设备
最高
工作电压
Um
相匹配
。
绕组
上
的
绝缘
要求
可以
稍低
些
，
特别
是
当
有
避雷器
与
绕组
并联
时
。
推荐
避雷器
的
额定
电压
不
低于
额定
热
短路
电流
在
电抗器
两端
产生
电压
的
1
.
2
倍
。

注
：
制造
方应
保证
电抗器
的
设计
能
承受
短路
条件
下
绕组
上
承受
的
电压
。

如果
电抗器
装有
当
电抗器
励磁
时
接通
的
旁路
装置
，
用户
应予以
说明
，
并
应
规定
进行
双端
连接
的
雷电
冲击
试验
。

8.7
.
1.2
中性点
接地
电抗器
的
绝缘
要求

绝缘
要求
应
与
电抗器
连接
的
系统
中性点
或
并联
电抗器
中性点
的
绝缘
要求
一致
。
接地
端子
可以
采用
降低
的
绝缘
水平
（
分级
绝缘
）
。

8.8
铭牌

每台
电抗器
均
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
，
并
安装
在
明显
可见
的
位置
，
铭牌
上应
标出
下述
各项
。
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
。

—
—
电抗器
型号
；

—
—
户内
或
户外
用
；

—
—
本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

—
—
制造
年
月
；

—
—
绝缘
水平
；

相数
；

额定
频率
；

设备
最高
电压
；

—
—
额定
持续
电流
（
适用
时
）
；

—
—
额定
热
短路
电流
和
持续时间
（
适用
时
）
；

—
—
额定
机械
短路
电流
（
适用
时
）
；

—
—
额定
短时
电流
和
持续时间
或
负载
周期
（
适用
时
）
；

—
—
单相
和
三相
励磁
额定
持续
电流
下
的
阻抗
实测值
（
适用
时
）
；

—
—
额定
短路
电流
下
的
阻抗
的
计算
值
或
实测值
（
用于
间隙
铁心
或
磁
屏蔽
空心
电抗器
）
；

—
—
额定
短时
电流
下
的
阻抗
的
计算
值
或
实测值
（
对
规定
了
短时
电流
的
电抗器
）
；

冷却
方式
；

—
—
绝缘
耐热
等级
（
仅
适用
于
干式
电抗器
）
；

总
质量
；

—
—
运输
质量
（
液
浸式
电抗器
）
；

—
—
器身
质量
（
液
浸式
电抗器
）
；

—
—
绝缘
液体
质量
（
适用
时
）
；

—
-
非
矿物油
时
绝缘
液体
的
种类
（
适用
时
）
；

—
—
分级
绝缘
中性点
接地
电抗器
接地
端子
绝缘
水平
；

—
—
分接
和
互感器
的
接线图
（
适用
时
）
；

—
—
分接
开关
类型
（
如有载
、
无
励磁
，
适用
时
）
。

8.9
试验

8
.
9
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
见
GB
1094
.
lo

8.9
.
2
例行
试验

应
进行
下列
例行
试验
：

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

—
—
额定
持续
电流
时
的
阻抗
测量
（
8
.
9.5
）
；

—
—
连接
到
并联
电抗器
中性点
的
中性点
接地
电抗器
、
启动
电抗器
和
试验
电抗器
在
额定
短时
电流
下

的
阻抗
测量
（
8.9
.
6
）
；

—
—
环境温度
下
的
损耗
测量
（
8
.
9
.
7
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
外施
耐压
试验
（
8
.
9
.
8
）
；

—
—
限流
电抗器
绕组
过电压
试验
（
8
.
9
.
9
）
；

—
—
中性点
接地
电抗器
绕组
过电压
试验
（
8
.
9
.
10
）
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
绕组
对
地
的
绝缘
电阻
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
,
此处
不
给出
限值
）
；

—
—
液
浸式
电抗器
绕组
对
地
电容
及
介质
损耗
因数
（
tand
）
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
，
此处
不
给出
限值
）
。

8.9
.
3
型式
试验

应
进行
下列
型式
试验
：

—
—
额定
持续
电流
下
的
温升
试验
(
8
.
9
.
11
)
；
—
—
限流
电抗器
雷电
冲击
试验
(
8
.
9
.
12
)
；
—
—
风扇
和
油泵
所
需
功率
测量
(
如果
有
)
。

8.9
.
4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：

—
—
限流
电抗器
、
接到
电力系统
中性点
的
中性点
接地
电抗器
和
试验
电抗器
的
短路
试验
(
8
.
9
.
13
)
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
绕组
电抗
测量
(
8.9
.
21
)
；

声级
测定
(
8
.
9
.
14
)
；

—
—
安装
在
支柱
绝缘子
上
的
干式
电抗器
外施
耐压
试验
(
8
.
9
.
8
)
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
接近
参考
温度
下
的
损耗
测量
(
8
.
9
.
7
)
；

—
—
间隙
铁心
或
磁
屏蔽
空心
电抗器
在
额定
持续
电流
下
的
振动
测量
(
8
.
9
.
15
)
；

操作
冲击
试验
(
8
.
9
.
16
)
；

双端
连接
的
雷电
冲击
试验
(
8
.
9
.
17
)
；

—
—
耦合
系数
测量
(
8.9
.
18
)
；

—
—
绕组
过电压
湿
试验
(
8
.
9
.
19
)
；

—
—
装在
支柱
绝缘子
上
的
干式
电抗器
的
外施
耐压
湿
试验
(
8
.
9
.
20
)
。

8.9
.
5
额定
持续
电流
时
的
阻抗
测量
(
例行
试验
)

电抗
值为
：
L

实测
线
电流
平均值
X
妨

对于
耦合
系数
大于
5%
的
三相
电抗器
或
空心
电抗器
立式
叠装
三相
组
，
用于
中性点
有效
接地系统
时
,
还应
测量
单相
阻抗
Zsm
以及
每
两相
之间
的
互
电抗
并
检查
极性
。
互
电抗
测量方法
见图
7
。
如果
不
可能
做
到
对
连接
引线
完全
屏蔽
以免
产生
感应
电压
，
就
应
采用
一个
更
严格
的
测量
互
电抗
的
方法
，
即
测量
每个
单相
绕组
电抗
和
每
两相
绕组
串接
在
一起
的
电抗
。
互
电抗
可
通过
对
测量
值
的
计算
得出
。

对于
所有
空心
电抗器
，
每相
电抗器
的
单相
阻抗
应用
单相
电源
测量
。

注
：
对
空心
电抗器
，
本
试验
还
用以
校验
额定
短路
阻抗
或
额定
短时
阻抗
。

8.9
.
6
额定
短时
电流
下
的
阻抗
测量
(
例行
试验
)

本
测量
适用
于
具有
间隙
铁心
和
(
或
)
磁
屏蔽
的
、
连接
到
并联
电抗器
中性点
的
中性点
接地
电抗器
、
启动
电抗器
和
试验
电抗器
。

阻抗
测量
应
在
额定
频率
及
额定
短时
电流
下
进行
。
应
限制
测量
的
时间
以
避免
电抗器
的
任何
部分
产生
过热
。

注
：
如果
试验设备
无法
满足
大容量
试验
要求
时
，
也
可以
按
协议
。
作为
型式
试验
时
，
在
额定
短时
电流
下
进行
试验
，
作
为
例行
试验
时
，
在
降低
的
电流
下
进行
试验
。

8.9
.
7
损耗
测量
（
例行
试验
、
特殊
试验
）

8.9
.
7
.
1
概述

本
试验
仅
适用
于
规定
了
额定
持续
电流
的
电抗器
。

损耗
指
的
是
电抗器
在
额定
频率
和
参考
温度
下以
额定
持续
电流
运行
时
的
损耗
。
损耗
测量
值应
校正
到
额定
持续
电流
和
参考
温度
下
。

需要
时
，
应对
所
采用
方法
的
测量
准确度
提供
说明
文件
。

三相
电抗器
损耗
测量
应
在
三相
励磁
下
进行
。

注
1
：
对
低损耗
三相
电抗器
来说
，
单个
相
的
损耗
测量
值
可能
不
相等
或
某
一相为
负值
。
总
损耗
为
三相
损耗
值
的
算
术
和
。

注
2
：
对
有
零序
磁通
磁
屏蔽
的
三相
电抗器
，
如果
供需双方
有
特殊
协议
，
损耗
测量
可以
在
单相
励磁
下
进行
。
在
此
情况
下
，
必须
对
低压
下
单相
和
三相
测量
值
进行
比较
，
并
就
合适
的
校正
系数
达成
共识
。

8
.
9
.
7
.
2
空心
电抗器

损耗
测量
可
在
额定
频率
的
任何
电流
下
进行
，
测量
值
需
校正
到
额定
持续
电流
下
，
即
测量
值
乘以
额定
持
续
电流
与
试验
电流
之
比
的
平方
。

由
制造
方
提供
的
属于
支撑
结构
的
金属件
可能
会
影响
损耗
测量
，
应
在
试验
前装
好
。

注
：
电抗器
周围
的
金属件
对
损耗
测量
有
很大
影响
。
所以
，
在
试验
期间
，
属于
电抗器
支撑
结构
的
金属件
应装
好
，
应
尽
量
避免
有
其他
金属件
。

总
损耗
包括
电阻损耗
和
附加
损耗
。
电阻损耗
部分
等
于是
测得
的
直流电
阻
，
L
是
额定
持续
电
流
。
附加
损耗
部分
是
总
损耗
与
电阻损耗
之差
。

损耗
测量
可
在
任何
方便
的
环境温度
下
进行
，
并
应
按照
GB
1094
.
1
给出
的
方法
校正
到
参考
温度
。

8
.
9
.
7
.
3
间隙
铁心
或
磁
屏蔽
空心
电抗器

损耗
测量
应
在
额定
频率
和
额定
持续
电流
下
进行
。

在
某些
情况
下
，
如
对于
超大
额定
容量
的
电抗器
，
试验
条件
是
难以
满足
的
。
此时
，
额定
持续
电流
下
的
损耗
可
由
测量
值
乘以
额定
持续
电流
与
试验
电流
之
比
的
平方
来
得到
。
试验
电流
应
不
小于
0
.
91r0

总
损耗
包括
电阻损耗
、
铁损
和
附加
损耗
。
电阻损耗
部分
等
于是
测得
的
直流电
阻
，
L
是
额定
持续
电流
。
铁损
和
附加
损耗
在
测量
上
无法
分开
，
铁损
和
附加
损耗
之
和
是
总
损耗
与
电阻损耗
北
R
之差
。

损耗
测量
应
做
为
例行
试验
，
在
工厂
环境温度
下
进行
，
然后
校正
到
参考
温度
。
电阻损耗
按照
GB
1094
.
1
校正
到
参考
温度
。
通常
不
方便
将
铁损
和
附加
损耗
校正
到
参考
温度
。
因而
，
通常
假定
铁损
和
附加
损耗
与
温度
无关
，
这样
假定
通常
会
使
参考
温度
下
的
损耗
略高于
实际
损耗
。

当
要求
在
温度
接近
参考
温度
时
进行
损耗
测量
的
特殊
试验
时
，
损耗
测量
可以
与
温升
试验
同时
进行
。
但
还
应
在
环境温度
下
做
同一
试品
的
损耗
例行
试验
，
以便
得到
总
损耗
的
温度
系数
（
假定
线性
变化
）
。
同一
设计
的
电抗器
的
损耗
值
可以
利用
从
这个
试品
上
得到
的
温度
系数
校正
到
参考
温度
。

注
：
附录
F
给出
损耗
温度
校正
的
例子
。

8
.
9.8
外施
耐压
试验
（
例行
试验
、
特殊
试验
）

试验
一般
应
按照
GB
1094
.
3
进行
，
对
所有
间隙
铁心
或
磁
屏蔽
空心
电抗器
，
本
试验
均
属于
例行
试验
。
试验
电压
应
施加
到
：

—
—
每个
绕组
与
地
之间
；

—
—
各个
绕组
间
（
适用
时
）
。

干式
空心
电抗器
通常
采用
标准
支柱
式
绝缘子
或
母线
支柱
绝缘子
做
为
电抗器
的
支撑
、
绕组
对
地
绝缘

27
以及
两个
或
多个
绕组
叠起来
时
的
相间
绝缘
。
所以
，
试验
是
对
支柱
绝缘子
的
试验
，
只有
特殊要求
时才
进行
。

注
：
如
制造
方在
投标
时
无
特别
说明
，
则
认为
支柱
绝缘子
的
设计
按
IEC
60273
的
规定
，
试验
按
IEC
60168
的
规定
。

8
.
9.9
限流
电抗器
绕组
过电压
试验
（
例行
试验
）

由于
感应
耐压
试验
不能
按照
GB
1094
.
3
-
2003
的
第
12
章
进行
，
因此
，
本
试验
应
采用
雷电
冲击
试验
方法
进行
，
雷电
冲击
依次
施加
在
每个
绕组
的
各
端子
上
，
同时
绕组
的
另一端
直接
接地
，
所有
其他
绕组
的
端
子
（
如果
有
）
也
都
接地
。
试验
水平
按照
GB
1094.3
。
如果
绕组
是
降低
绝缘
的
，
则
雷电
冲击
试验
按照
降低
的
绝缘
水平
进行
。

由于
电抗器
阻抗
低
，
因此
，
通常
不能
满足
标准
波形
要求
。
更
多
的
信息
见
GB
/
T
1094
.
4
-
2005
中
的
A
.
30

注
：
可能
达
不到
半峰
的
规定
时间
，
通常
应该
接受
较
短
的
时间
。

如
无
另行规定
，
对于
UmV40
.
5
kV
的
干式
空心
电抗器
，
附录
G
的
匝
间
过电压
试验
可以
代替
雷电
冲
击
试验
。

8
.
9.10
中性点
接地
电抗器
绕组
过电压
试验
（
例行
试验
）

本
试验
应
采用
雷电
冲击
试验
方法
进行
，
将
电压
施加
到
与
变压器
或
并联
电抗器
的
中性点
相连
的
端子
上
，
同时
另一端
子
接地
。
试验
应
符合
GB
1094
.
3
—
2003
中
13
.
3
.
2b
）
的
要求
。
允许
冲击
电压
波前
时间
稍
长
，
直至
13
”
。

注
：
可能
达
不到
半峰
的
规定
时间
，
通常
应该
接受
较
短
的
时间
。

如
无
另行规定
，
对于
UmW40
.
5
kV
的
干式
空心
电抗器
，
附录
G
中
的
匝
间
过电压
试验
可以
代替
雷电
冲击
试验
。

8
.
9.11
额定
持续
电流
下
的
温升
试验
（
型式
试验
）

本
试验
一般
应
按照
GB
1094.2
进行
。
对
干式
电抗器
，
绝缘
耐热
等级
应
按照
GB
1094.11
的
规定
。

试验
应
在
额定
持续
电流
Ir
和
额定
频率
下
进行
。

在
某些
情况
下
，
如
超大
额定
容量
，
试验
条件
是
难以
满足
的
。
此时
，
试验
可
在
降低
电流
下
进行
，
但
电流
不
应
小于
0.9
L
。
试验
水平
应由
制造
方在
标书
中
说明
，
并
由
供需双方
在
订货
时
达成
共识
。

温升应
校正
到
额定
持续
电流
下
。

对于
液
浸式
电抗器
,
油温
升应
乘以
（
*
）
*
，
绕组
对
油温
升应
乘以
（
￡
）
'
，
"
和
，
值
如下
选取
：

—
—
对于
ON
冷却
电抗器
&
=
（
）
.
8
；
丁
=
1
.
3
；

对于
OF
冷却
电抗器
&
=
1.0
；
丁
=
1.3
；

对于
OD
冷却
电抗器
z
=
l
.
。
；
丁
=
2
.
0o

注
：
对于
带有
零序
磁通
磁
屏蔽
的
三相
电抗器
，
如果
供需双方
同意
，
温升
试验
可
通过
在
绕组
上
施加
直流电
流
进行
。
油
温升
测量
时
，
施加
与
按
8
.
9
.
7.1
确定
的
校正
后
的
损耗
相对
应
的
直流电
流
。
额定
持续
电流
Ir
下
的
单相
试验
用于
测量
绕组
对
油温
升
。

对
干式
电抗器
，
绕组
对
环境温度
温升应
乘以
（
［
土
）
'
以值
如下
选取
：

—
—
对于
AN
冷却
电抗器
）
=
1
.
6
；

对于
AF
冷却
电抗器
丁
=
1
.
8O

在
大多数
情况
下
，
稳态
条件
下
电抗器
的
总
损耗
在
一定
程度
上
小于
参考
温度
下
的
，
这
是因为
试验
时环
境
温度
通常
低于
设计
温度
。
这个
影响
可以
忽略
。

对
干式
空心
电抗器
，
如果
要求
，
在
温升
试验
时应
测量
电抗器
端子
的
温升
。
为
得到
有效
的
端子
温升测
28

量值
，
用户
应
提供
一个
连接件
和
至少
1
m
的
现场
用
的
导线
，
供
制造
方温升
试验
时用
。
端子
温
升限
值见
第
6
章
（
也
可见
IEC
/
TR
60943
）
。

8.9
.
12
限流
电抗器
雷电
冲击
试验
（
型式
试验
）

一般
要求
参考
GB
1094
.
3
—
2003
的
第
13
章
，
干式
电抗器
见
GB
1094
.
11
—
2007
的
第
21
章
，
还
可
参
考
GB
/
T
1094
.
40

本
试验
的
目的
是
考核
被试
端子
与
地间
的
绝缘
。

将
试验
电压
依次
加到
被
试
绕组
的
各个
端子
上
，
必要
时
，
绕组
的
另一端
子
通过
电阻
接地
以
得到
标准
冲
击
波形
。
如
可能
的话
,
其他
绕组
的
端子
也
应
接地
。

8.9
.
13
短路
电流
试验
（
特殊
试验
）

8.9
.
13
.
1
概述

一般
要求
参考
GB
1094.5
。

当
规定
做
短路
电流
试验
时
，
试验
应
按照
GB
1094
.
5
—
2008
中
的
4
.
2
.
2
?
4
.
2
.
7
进行
。

短路
试验
的
技术参数
包括
试验
电流
水平
、
每次
冲击
的
持续时间
、
冲击
次数
以及
要求
的
分接
位置
（
如
果
电抗器
有
分接
）
。

如果
没有
规定
，
试验
应
包括
每相
两次
0
.
25
s
的
冲击
，
冲击
电流
的
第一个
峰值
为
额定
机械
短路
电流
值
。
试验
应
在
具有
最大
电感
的
分接
位置
进行
（
如果
电抗器
有
分接
）
。

三相
电抗器
或
有
明确
安装
方式
的
单相
电抗器
组成
的
三相
电抗器
组
，
应
进行
六次
三相
短路
试验
，
每相
应有
两次
获得
最大
不
对称
峰值
电流
。

试验
时
的
电流
峰值
的
偏差
不
应
超过
相关
规定值
的
5%
。

如果
电抗器
需
进行
热
短路
试验
，
试验
应
包括
一次
额定
持续时间
的
、
大小
为
额定
热
短路
电流
的
对
称
电流
冲击
。
如果
达
不到
额定
热
短路
电流
，
应
在
降低
电流值
下
试验
，
持续时间
应
最
多
延长
到
6
s
,
至少
达
到
规定
的
值
。

如果
所有
的
试验
参数
都
能
满足
，
为
减少
冲击
次数
，
热
短路
试验
也
可以
与
机械
短路
试验
同时
进行
。
更
多
的
信息
参见
附录
Ho

8
.
9
.
13.2
评价
准则

电抗器
耐受
短路
试验
的
能力
按照
GB
1094
.
5
-
2008
中
的
4
.
2
进行
确认
。

短路
试验
前
、
后
都
应
进行
例行
试验
，
包括
阻抗
测量
、
损耗
测量
及
按照
8.9
.
9
或
8
.
9
.
10
在
100%
规定
电压
下
的
绕组
过电压
试验
。
阻抗
和
损耗
的
测量
值应
在
偏差
限值
内
。
绝缘
试验
的
波形
不
应有
变化
，
同时
符合
高压
绝缘
试验
系统
限值
的
相关
规定
。

有关
液
浸式
电抗器
故障
查找
的
一般
资料
参考
GB
1094
.
5
—
2008
中
的
4
.
2
.
7O

对
干式
电抗器
，
目测
检查
电抗器
及其
支撑
结构
，
在
机械
结构
上
不
应有
能
影响
电抗器
功能
的
任何
变
化
。
如果
短路
试验
后
,
绕组
的
夹紧
系统
损坏
或
表面
裂痕
的
数量
或
尺寸
明显增加
，
则
认为
电抗器
未
通过
短
路
试验
。
如果
有
疑问
，
应
增加
最
多
三次
的
全
偏移
电流
下
的
短路
试验
，
以
确认
监视
的
现象
是否
稳定
。
如果
情况
更加
恶化
，
则
应
认为
电抗器
未
通过
试验
。
如果
一次
或
二次
增加
的
短路
试验
后
，
未
出现
恶化
情况
，
并
且
短路
试验
后
的
例行
试验
合格
，
则
认为
电抗器
通过
了
短路
试验
。
更
多
的
信息
参见
附录
Ho

8.9
.
14
额定
持续
电流
下
的
声级
测定
（
特殊
试验
）

测量
应
在
额定
持续
电流
及
额定
频率
下
进行
。
测量方法
参考
GB
/
T
1094
.
10o
某些
情况
下
，
电抗器
的
噪声
可能
会受
试验
变压器
的
影响
（
如果
变压器
距
电抗器
很近
）
。
为
消除
干扰
噪声
，
可以
采用
声强
测

29
量法
。

对
干式
电抗器
进行
测量
时
,
应
保证
对
绕组
有
足够
的
安全
距离
。
GB
/
T
1094
.
10
所述
的
规定
轮廓线
应距
绕组
表面
2
m
。
规定
的
轮廓线
应
位于
绕组
高度
一半
的
水平
面上
。

为了
模拟
运行
时
的
稳定
状态
（
即
绕组
温度
升高
）
，
试验
应
尽可能
在
温升
试验
快
结束
时
进行
。
注
：
对于
大容量
电抗器
，
如果
试验
无法
在
工厂
进行
，
则
在
订货
时
经
供需双方
同意
，
试验
可
在
现场
进行
。

8.9
.
15
额定
持续
电流
下
的
振动
测量
（
特殊
试验
）

8.9
.
15
.
1
概述

间隙
铁心
或
磁
屏蔽
空心
电抗器
的
设计
和
结构
应
避免
因
振动
产生
的
有害
应力
影响
。
为
保证
性能
，
在
控制
振动
方面
主要
考虑
的
区域
如下
：

a
）
液
浸式
电抗器

—
—
器身
的
振动
；

—
—
油箱
振动
，
应力
会
影响
到
板
、
撑条
和
焊缝
；

—
—
仪表
、
附件
和
冷却
设备
的
振动
。

b
）
干式
电抗器
（
空心
电抗器
除外
）

—
—
夹件
的
振动
；

仪表
、
附件
和
风机
（
如果
有
）
的
振动
。

8
.
9
.
15.2
试验
条件

被试
电抗器
应
按
运行
条件
完全
装配
好
,
包括
冷却
设备
、
仪表
、
附件
都
应
安装
并
连接
好
。

注
：
如果
电抗器
装有
箱
壁式
隔音
罩
，
经
供需双方
同意
，
试验
可
在
没有
隔音
罩
下
进行
。

电抗器
应
安装
在
为
底座
提供
合适
支撑
的
平台
上
，
以
消除
油箱
的
非正常
应力
。

电抗器
应
在
额定
频率
及
额定
持续
电流
下
励磁
。
三相
电抗器
需
三相
励磁
。
当
试验
容量
不能
满足
额定
持续
电流
和
（
或
）
三相
励磁
要求
时
，
制造
方需
向
用户
证明
，
在
降低
电流
条件
下
做
的
试验
，
其
结果
的
准确度
与
额定
条件
下
等同
。
试验
首选
在
运行
温度
下
进行
，
也
可
在
环境温度
下
进行
。

8
.
9
.
15.3
测量方法

电抗器
的
振动
由
传感器
、
光学
探头
或
类似
的
测量
装置
测量
。
位移
的
峰
-
峰值
由
直接
测量
得到
，
或用
测得
的
加速度
或
速度
计算
得出
。
两倍
额定
频率
下
的
测量
准确度
应
不
超过
10
Mmo

对液
浸式
电抗器
，
测量
应
在
油箱
四壁
上
进行
，
测量
点数
应
足够
，
以
保证
测
得
振动
的
最大值
。

对
干式
电抗器
，
测量
应
在
上
夹件
进行
，
测量
点数
应
足够
，
以
保证
测
得
振动
的
最大值
。

装配
在
油箱
、
夹件
上
的
设备
的
振动
也
要
测量
或
观察
。

8
.
9
.
15.4
最大
振动
水平

对于
液
浸式
电抗器
，
箱壁
的
最大
振幅
不
应
大于
200
卩
m
（
峰
-
峰值
）
。

对于
干式
电抗器
，
夹件
的
最大
振幅
不
应
大于
100
卩
m
（
峰
-
峰值
）
。

制造
方应
证明
试验
时
测量
或
观察
到
的
振动
，
对
安装
在
油箱
、
夹件
上
的
设备
的
可靠性
和
性能
没有
长期
的
影响
。

8
.
9
.
16
操作
冲击
试验
（
特殊
试验
）

操作
冲击
试验
一般
按照
GB
1094
.
3
的
有关
规定
进行
。
然而
，
这一
试验
只
适用
于
阻抗
足够
高
的
电抗
器
,
否则
不
具有
实际性
。
试验
方法
和
波形
应由
供需双方
协商
确定
。

30

8
.
9
.
17
双端
连接
雷电
冲击
试验
（
特殊
试验
）

本
试验
适用
于
有
旁路
的
电抗器
，
电抗器
运行
时
，
旁路
可能
闭合
。

试验
应对
每相
依次
进行
，
被试
绕组
的
两个
端子
接
在
一起
，
其他
端子
接地
。
一般
要求
参考
GB
1094
.
3
—
2003
的
第
13
章
。

8.9
.
18
耦合
系数
测量
（
特殊
试验
）

测量
应
按照
图
7
进行
，
对
间隙
铁心
或
磁
屏蔽
空心
电抗器
优先
采用
额定
持续
电流
进行
试验
。
如果
无
法
做到
，
那么
采用
的
试验
电流
应
尽可能
接近
额定
持续
电流
。
对于
其他
电抗器
，
测量
可
在
任意
电流
下
进行
。

图中
：

V
］
、
V2
、
V3
：
电压表
读数
；

A
】
：
电流表
读数
；

互
电抗
Xm
：
分别
为
W0
\
或
V3
/
A1
；
耦合
系数
奴互
电抗
Xm
/
额定
电抗
Xscr

图
7
三相
电抗器
或
单相
电抗器
三相
组
的
互
电抗
测量

8
.
9
.
19
绕组
过电压
湿
试验
（
特殊
试验
）

当
要求
时
，
绕组
过电压
湿
试验
应
按照
8.9
.
9
或
8
.
9
.
10
进行
，
喷水
按照
GB
/
T
16927
.
1
—
1997
的
第

9
章
进行
，
试验
电压
为
要求
值
的
0
.
75
倍
。

8
.
9
.
20
外施
耐压
湿
试验
（
特殊
试验
）

当
要求
时
，
外施
耐压
湿
试验
按
8.9
.
8
进行
，
喷水
按照
GB
/
T
16927
.
1
—
1997
的
第
9
章
进行
，
试验
电
压
不
降低
。

8
.
9.21
间隙
铁心
或
磁
屏蔽
空心
电抗器
绕组
电抗
测量
（
特殊
试验
）

当
要求
时
，
需要
测试
一相
绕组
的
电抗
值
。
测量
应
在
没有
间隙
铁心
、
磁
屏蔽
或
在
附近
没有
任何
其他
铁

磁
材料
的
情况
下
进行
。
该值
相当于
3
.
2
.
6
中
定义
的
空心
电抗
值
。

8.10
偏差

8
.
10
.
1
没有
互
耦合
补偿
的
电抗器
阻抗
偏差

对于
限流
电抗器
、
接到
电力系统
中性点
的
中性点
接地
电抗器
以及
主要
功能
是
限制
短路
电流
的
其他
类型
电抗器
，
由
试验
和
（
或
）
计算
得到
的
额定
热
短路
电流
下
的
阻抗
偏差
应
在
额定
短路
阻抗
的
+
芸
％
以内
。
对
额定
持续
电流
下
的
阻抗
偏差
要求
与
此
相同
。

对于
本章
所
涉及
的
所有
其他
类型
电抗器
，
由
试验
和
（
或
）
计算
得到
的
额定
短时
电流
下
的
阻抗
偏差
应
在
额定
短时
阻抗
的士
5%
以内
。
对
额定
持续
电流
下
的
阻抗
偏差
要求
与
此
相同
。

8.10
.
2
有互
耦合
补偿
电抗器
的
阻抗
偏差

当
要求
对
三相
电抗器
（
包括
空心
电抗器
立式
叠装
三相
组
）
互
阻抗
进行
补偿
时
，
按照
8
.
9.5
所
规定
的
条件
测量
的
每
相
绕组
的
电流
与
平均值
的
偏差
应
不
超过
5%
。
此时
，
每相
电抗器
的
单相
阻抗
（
Zscn
、
Zn
、
ZsTrl
）
应
不
小于
额定值
的
85%
。
包括
互
阻抗
在内
的
每
相
电抗器
的
阻抗
（
ZsCr3
、
Z
「
3
、
ZsTr3
）
偏差
应
在
额定值
的
+
罗
％
或士
5%
以内
，
见
8.10
.
1
。

注
：
应用
单相
阻抗
Zss
的
最小值
来
确定
电抗器
最大
额定
单相
故障
电流
。

8
.
10.3
损耗
偏差

按
8.9
.
7
测得
并
校正
后
的
总
损耗
偏差
不
应
超过
损耗
规定值
的
10%
。

9
与
电容器
连接
的
滤波
电抗器
、
阻尼
电抗器
和
放电
电抗器

9.1
概述

本章
阐述
了
对
与
电容器
相关
的
电抗器
的
要求
。

典型
应用
包括
：

—
—
最高
频率
达
10
kHz
、
与
电容器
串联
或
并联
以
减少
或
阻断
谐波
或
控制
信号
（
脉动
信号
）
的
滤波
电
抗器
；

注
：
本
部分
不
包括
线路
阻波器
（
见
IEC
60353
）
,
但
包括
阻断
系统
遥控
开关
所
需
控制
信号
的
电抗器
。

—
—
与
并联
电容器
串接
的
阻尼
电抗器
,
用以
限制
电容器
的
合闸
涌流
，
限制
故障
或
邻近
的
电容器
投切
时
产生
的
外界
涌流
或供
电容器
组去
谐用
，
以免
与
电力系统
发生
谐振
；

—
—
用于
高压
电力系统
串连
电容器
组
的
旁路
或
放电
回路
的
放电
电抗器
，
以
限制
故障
时
的
电流
。

加
在
这些
电抗器
上
的
稳态
电压
通常
低于
系统
电压
。
然而
开关
操作
会
引起
很
高
的
暂态
电压
，
暂态
电
压
的
频率
是
电容器
和
电抗器
共同
形成
的
谐振
频率
。

正常
条件
下
运行
的
滤波
电抗器
和
阻尼
电抗器
，
流过
的
电流
由
工频
电流
和
叠加
的
谐波
电流
两
部分
组
成
。
阻尼
电抗器
的
工频
电流
通常
远大于
谐波
电流
，
滤波
电抗器
的
使用
条件
决定
了
两个
电流
间
的
比例
。

串联
电容器
组
的
放电
电抗器
在
正常
工作
时
没有
持续
电流
通过
,
但是
为了
允许
电容器
长时间
被
放电
电抗器
旁路
，
通常
也
为
放电
电抗器
规定
一个
持续
电流值
。

阻尼
电抗器
、
放电
电抗器
和
某些
滤波
电抗器
在
投切
或
故障
时会
通过
很
高
的
短时
电流
。
阻尼
电抗器
可能
投切
频繁
，
经常
是
每天
数次
，
因而
每日
承受
多次
暂态
过电压
是
很
正常
的
。
某些
情况
下
，
还应
考虑
到
电容器
短路
引起
的
故障
电流
。

由于
放电
电抗器
通常
同
串联
的
电容器
组
一起
安装
在
绝缘
平台
上
，
因而
对
电抗器
的
绝缘
要求
是
由
串
联
的
电容器
的
绝缘
配合
决定
的
，
而
不
取决于
系统
电压
。

本章
涉及
的
电抗器
通常
专指
干式
空心
电抗器
,
本章
的
额定值
和
试验
通常
只
适用
于
这些
电抗器
。

注
：
并联
电容器
导则
见
IEC
60871
-
1
,
串连
电容器
导则
见
IEC
60143
。

9.2
设计

本章
的
电抗器
是
干式
空心
电抗器
，
按
设计
和
安装
不同
，
分为
：

单相
或
三相
；

—
—
户内
或
户外
安装
；

—
—
相与
相
并列
或
立式
叠装
；

—
—
带
或
不带
分接
。

注
：
也
可以
用
其他
方法
改变
电感
，
本
部分
对此
不予考虑
。

9.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
。

9.3
.
1

额定
工频
电流
rated
power
frequency
current

Jr

工频
下
持续
电流
的
方均根
值
。

9.3
.
2

额定电流
频谱
rated
current
spectrum

除
工频
外
规定
频率
下
的
持续
电流
的
方均根
值
。

9.3
.
3

RSS
电流
RSS
current

额定
工频
电流
和
额定电流
频谱
中
规定
频率
下
的
电流
的
方
和
根值
。

9.3
.
4

工频
等效
电流
equivalent
current
at
power
frequency

Lqu

计算
的
工频
电流
方均根
值
,
其
产生
的
绕组
损耗
相当于
工频
电流
和
额定电流
频谱
产生
的
损耗
之
和
。

9.3
.
5

额定
涌入
电流
rated
inrush
current

Lin

当给
相关
的
电容器
或
附近
的
电容器
充电
或
系统故障
时
，
可能
通过
滤波
电抗器
或
阻尼
电抗器
的
暂态
电流
的
最高峰
值
。

注
：
系统故障
或
临近
电容器
充电
产生
的
暂态
电流
有时
叫做
涌出
电流
，
本
定义
也
将
其
包括
在内
。

9.3
.
6

额定
涌流
频率
rated
inrush
frequency

/
rIN

对于
阻尼
电抗器
，
指
与
额定
涌入
电流
相关
的
谐振
频率
。

9.3
.
7

额定
调谐
频率
rated
tuning
frequency

对于
滤波
电抗器
，
指
滤波
电路
的
谐振
频率
，
电抗器
只是
滤波
电路
中
的
一个
元件
。

9.3
.
8

额定
放
电
电流
rated
discharge
current

/
rd

对
放电
电抗器
，
指
电抗器
通过
的
最大
电流
的
峰值
。

9.3
.
9

额定
放电
频率
rated
discharge
frequency

兀
d

对于
放电
电抗器
，
指
电抗器
和
关联
的
串连
电容器
的
谐振
频率
。

9.3
.
10

额定
频率
rated
frequency

对于
滤波
电抗器
，
指
额定
调谐
频率
；
对
阻尼
电抗器
，
指
额定
涌流
频率
；
对
放电
电抗器
，
指
额定
放电
频率
。

9
.
3
.
11

额定
热
短路
电流
rated
thermal
short
-
circuit
current

JsCr

规定
的
工频
下流
过
规定
持续时间
的
短路
电流
的
稳态
对称
分量
的
方均根
值
。

9.3
.
12

额定
热
短路
电流
持续时间
rated
thermal
short
-
circuit
current
duration

TsCr

规定
的
额定
热
短路
电流
持续时间
。

9.3
.
13

额定
机械
短路
电流
rated
mechanical
short
-
circuit
current

】
MSCr

规定
的
非对称
（
峰值
）
故障
电流
。
如果
未
规定
，
非对称
（
峰值
）
故障
电流
由
额定
热
短路
电流
导出
。

9.3
.
14

额定
电感
rated
inductance

Lr

规定
的
额定
频率
下
的
电感
。
适用
时
，
额定
电感
还
包括
相间
的
互感
。

9.3
.
15

额定
电抗
rated
reactance

Xr

对
阻尼
电抗器
和
放电
电抗器
，
指
规定
工频
下
的
电抗
，
用
每
相
欧姆
表示
。

9.3
.
16

耦合
系数
coupling
factor

k

用
三相
电抗器
或
立式
叠装
空心
电抗器
三相
组
的
两相
自感
乘积
的
平方根
的
标幺值
或
百分数
表示
的
两
相间
的
互感
。

注
：
对
相
1
和
相
2
,
耦合
系数
等于
。

a
/
Lj
xl2

9.3
.
17

有效
电阻
effective
resistance

用
规定
频率
和
参考
温度
下
的
损耗
导出
的
电阻
。

注
：
功率
损耗
包括
电阻损耗
和
所有
特定
频率
的
附加
杂散
损耗
。

9.3
.
18

品质因数
quality
factor

Qf

规定
频率
下
的
电抗
与
有效
电阻
的
比
。

9.4
额定值

9.4
.
1
额定
工频
电流

额定
工频
电流
Ir
由
用户
规定
,
但
不应
低于
电抗器
运行
时
的
最大
工频
持续
电流
。
对于
阻尼
电抗器
,
也
可见
9
.
4
.
2O

对于
放电
电抗器
，
额定
工频
电流
不
应
低于
电抗器
串接
于
输电
线路
时
的
工作
电流
。

9.4
.
2
额定电流
频谱

对于
滤波
电抗器
，
额定电流
频谱
上
各个
频率
的
电流
应由
用户
规定
，
但
不应
低于
运行
中
的
电抗器
的
最
大
持续
电流
。

注
1
：
电流
频谱
的
资料
应由
用户
提供
，
以
恰当
地
进行
电抗器
的
热
设计
。

对于
阻尼
电抗器
,
额定电流
频谱
在
必要
时
可以
规定
。
不
规定
时
,
较
高频率
的
电流
分量
应该
通过
限定
工频
电流
不
低于
相关
电容器
组
的
最大
许可
电流
来
考虑
。

注
2
：
通过
滤波
电抗器
或
阻尼
电抗器
的
较
高频率
的
电流
需要
特殊
考虑
，
因为
较
高频率
的
电流
既会
增加
电抗器
的
损
耗
，
也
会
增加
电抗器
绕组
的
压降
。

注
3
：
按照
IEC
60871
-
1
,
最大
许可
电流
的
方均根
值
是
额定
正弦
电压
加
到
电容器
上
所
得到
的
电流
的
1
.
3
倍
。
对于
放电
电抗器
,
额定电流
频谱
一般
不
适用
。

9.4
.
3
额定
涌入
电流

滤波
电抗器
和
阻尼
电抗器
的
额定
涌入
电流
Ln
应由
用户
规定
，
但
不应
低于
投
、
切
相关
电容器
以及
临
近
电容器
或
系统故障
时
的
电流
峰值
。
在
询价
时
，
需要
指明
开关
每天
预计
的
操作
次数
。

注
：
本章
涉及
的
系统故障
是
指
导致
电容器
通过
电抗器
放电
，
但
没有
导致
工频
故障
电流
通过
电抗器
的
故障
。

9.4
.
4
额定
涌流
频率

额定
涌流
频率
九
IN
应由
用户
规定
。

9.4
.
5
额定
放电
电流

对于
放电
电抗器
，
额定
放电
电流
九应
由
用户
规定
，
但
不应
低于
所有
相关
串联
电容器
放电
电流
的
最
大
峰值
。
规定
额定
放电
电流
时应
考虑
到
电容器
高频放电
电流
和
工频
故障
电流
。

9.4
.
6
额定
放电
频率

额定
放电
频率
应由
用户
规定
。

9.4
.
7
额定
热
短路
电流

如果
电抗器
设计
为
能
耐受
特殊
短路
条件
时
，
对于
滤波
电抗器
和
阻尼
电抗器
，
额定
热
短路
电流
JsCr
应
由
用户
规定
，
但
不应
低于
规定
持续时间
的
工频
短路
电流
的
稳态
对称
分量
。

注
：
如果
电抗器
接到
电容器
中性点
侧
或
电容器
与
电抗器
间
的
连接
非常
短
，
短路
的
可能性
就
很
低
。
这时
规定
额定
热
短路
电流
就
不
十分
恰当
。
但应
注意
带有
维修
接地
的
电容器
组
因为
误操作
导致
通电
的
可能性
。

对于
放电
电抗器
，
额定
热
短路
电流
应由
用户
指定
，
但
不应
低于
电抗器
运行
时
故障
条件
下
可能
产生
的
最高
对称
电流
方均根
值
,
也
可
从
系统
短路
容量
、
系统
电压
和
电抗器
阻抗
导出
。

9.4
.
8
额定
热
短路
电流
持续时间

额定
热
短路
电流
持续时间
Ts
*
，
既
可
由
用户
规定
，
也
可取
标准值
。
对于
滤波
电抗器
和
阻尼
电抗器
，

标准值
为
1
S
,
对于
放电
电抗器
，
标准值
为
2
s0

注
1
:
选取
的
持续时间
应
能够
反映
自动
重合
闸时
的
累积
热效应
和
故障
跳闸
前
允许
的
时间
。

注
2
：
如果
短路
电流
超过
额定
持续
电流
大约
25
倍
，
则
热
短路
电流
持续时间
能
影响
电抗器
的
成本
。

注
3
：
如果
有
几个
故障
在短期内
连续
发生
，
其
持续时间
、
发生
的
时间
间隔
以及
发生
次数
应由
用户
规定
。
额定
热
短路
电流
持续时间
应
做
相应
的
选择
。

9.4
.
9
额定
机械
短路
电流

对
已经
规定
了
热
短路
电流
/
心
的
电抗器
，
用户
还应
规定
额定
机械
短路
电流
。
该
电流
取决于
系统
的
X
/
R
比值
，
应
按
GB
1094
.
5
-
2008
计算
。
如果
用户
没有
规定
系统
阻抗
和
X
/
R
比值
，
额定
机械
短路
电流
【
MSCr
应取
额定
热
短路
电流值
的
1
.
8
也
倍
（
九心
=
2
.
551
心
）
。

9
.
4
.
10
额定
电感

电抗器
的
额定
电感
Lr
应由
用户
规定
。
该值
应
保证
电抗器
的
滤波
、
阻尼
袒
放电
性能
。

对于
立式
叠装
滤波
电抗器
三相
组
，
如果
用于
无零序
电流
通路
的
滤波
装置
、
并联
电容器
装置
，
则
应明
确
规定
正序
电流
下
的
电感
。
为
保证
电抗器
对
正序
和
负序
电流
呈现
所
规定
的
有效
电感
，
则
每
相
电抗器
的
电感应
补偿
相间
互感
的
影响
。

如果
立式
叠装
滤波
电抗器
三相
组
用于
具有
零序
电流
通路
的
滤波
电容器
或
并联
电容器
组
，
并且
零序
与
正序
、
负序
电流
（
或
分量
）
都
存在
，
则
应
规定
是
保证
零序
电流
下
的
有效
电感
还是
保证
正序
电流
下
的
有效
电感
，
同时
应
规定
耦合
系数
或
互感
的
上限
。

采用
立式
叠装
的
阻尼
电抗器
，
除非
特殊
规定
，
每个
单相
电抗器
的
电感
不
应
进行
互感
影响
的
补偿
。

注
：
相间
具有
较大
磁
耦合
的
电抗器
，
在
零序
电流
下
的
有效
电感
明显
小于
正序
（
和
负序
）
电流
下
的
有效
电感
，
更
多
的
信
息
参见
附录
E
。

不
采用
叠装
结构
的
放电
电抗器
和
水平
布置
的
滤波
电抗器
、
阻尼
电抗器
，
耦合
系数
一般
很小
。
因而
,
这些
装置
在
设计
上
不
需
做
电感
补偿
。

9.4
.
11
品质因数

如果
希望
得到
某个
暂态过程
的
特定
阻尼
系数
，
询价
中
就
应
规定
电抗器
在
额定
频率
下
的
最大
品质
因
数
Qf
。
如果
没有
规定
品质因数
，
则
制造
方应
按
要求
提供
电抗器
在
额定
频率
下
的
预期
的
品质因数
。

对于
滤波
电抗器
，
如果
品质因数
对
滤波
电路
的
性能
或
控制
损耗
很
重要
,
用户
就
应
规定
某
一个
或
多个
特定
频率
下
的
品质因数
Qi
及其
偏差
。

9.5
耐受
额定
热
短路
电流
和
额定
机械
短路
电流
的
能力

当
电抗器
规定
了
某
一
短路
电流
时
,
它
的
设计
就
应能
承受
额定
持续时间
下
的
额定
热
短路
电流
和
额定
机械
短路
电流
的
热
和
机械
作用
以及
相应
的
电场
作用
。
如
用户
无
另行规定
，
两次
故障
间
的
时间
间隔
则
至
少是
6
ho
如果
短路
发生
的
预期
频率
大于
平均
10
次
/
年
，
则
应
由
用户
特殊
说明
。

电抗器
耐受
额定
机械
短路
电流
的
能力
应由
以下
方法
来
验证
：

试验
验证
，
或

—
—
计算
和
设计
验证
。

验证
方法
应由
供需双方
在
订货
前
商定
。

电抗器
承受
额定
热
短路
电流
持续时间
的
额定
热
短路
电流
的
热
耐受
能力
应由
计算
验证
，
此外
还
可用
试验
作为
计算
的
补充
。
计算
绕组
在
施加
额定
时间
的
额定
短路
电流
所
能
达到
的
平均温度
的
方法
见
GB
1094
.
5
—
2008
中
4
.
1
.
50
计算
的
绕组
平均温度
不
应
超过
GB
1094
.
5
—
2008
中
4
.
1.4
要求
的
变压器
绕组
在
短路
条件
下
的
温度
。

9.6
承受
涌入
或
放电
电流
的
能力

当
电抗器
规定
了
一个
额定
涌入
电流
或
额定
放电
电流
时
，
电抗器
的
设计
就
应能
承受
这些
电流
的
热
和
机械
作用
以及
相应
的
电场
作用
。
由于
涌入
或
放电
重复
发生
，
电抗器
在
两倍
额定
涌入
频率
或
两倍
放电
频
率
的
10%
偏差
以内
不
应
发生
机械
谐振
。
如果
有
要求
,
避免
谐振
能力
以及
承受
涌入
和
放电
电流
热
和
机械
36

作用
的
能力
应由
计算
验证
或
按
要求
由
试验
验证
，
见
9.10
.
13.9
.
10
.
14
和
9
.
10
.
6O

9.7
温升

9.7
.
1
工频
等效
电流
下
的
温升

温
升限
值
参考
GB
1094
.
110

串联
在
电力系统
中
的
放电
电抗器
，
负载
和
过
负载
能力
应
按
GB
/
T
17211
负载
导则
的
规定
。

9.7
.
2
额定
热
短路
电流
下
的
温度

绕组
在
额定
热
短路
电流
/
so
负载
下
的
计算
温度
不
应
超过
GB
1094
.
5
-
2008
中
4.1
.
4
给出
的
变压器
绕组
短路
条件
下
的
值
。

9.8
绝缘
水平

9.8
.
1
概述

对
绝缘
水平
的
要求
见
GB
1094
.
30

9.8
.
2
绝缘
要求

对于
滤波
电抗器
和
阻尼
电抗器
，
各
相间
和
相对
地
的
绝缘
水平
通常
应
与
电抗器
所
连接
系统
的
设备
最
高
工作电压
Um
相一致
。
根据
实际
运用
情况
，
用户
也
可以
规定
一个
降低
的
绝缘
水平
。
电压
的
选择
应考
虑
到
流过
短路
电流
时
作用
到
电抗器
的
电压
或
投切
、
放电
或
连续
操作
时
作用
到
电抗器
上
的
最高
电压
，
取
两
者
中
较大
值
。

对于
放电
电抗器
，
绝缘
水平
取决于
相关联
的
串连
电容器
的
绝缘
配合
。
用
作用
到
电容器
上
的
最高
电
压
做
为
绝缘
水平
的
依据
。
放电
电抗器
以及
放电
电抗器
与
平台
间
受到
的
雷电
冲击
和
操作
冲击
水平
应由用
户
规定
。

因为
放电
电抗器
通常
安装
在
绝缘
平台
上
,
放电
电抗器
是否
设置
防
电晕
的
屏蔽
取决于
放电
电抗器
在
平台
上
的
位置
。
所以
放电
电抗器
安装
电晕
屏蔽
的
要求
（
如果
需要
）
应由
用户
提出
。

9.9
铭牌

每台
电抗器
均
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
，
并
安装
在
明显
可见
的
位置
。
铭牌
上
应标
出
下述
各项
，
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
：

—
—
电抗器
型号
；

户内
或
户外
用
；

―
本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

制造
年
月
；

额定
雷电
冲击
耐受
电压
；

设备
最高
电压
；

—
—
额定
工频
；

—
—
额定
工频
电流
；

—
—
额定
热
短路
电流
和
持续时间
（
如果
有
要求
）
；

—
—
额定
机械
短路
电流
（
如果
有
要求
）
；

—
—
RSS
电流
（
对
滤波
电抗器
）
；

—
—
额定
涌入
电流
（
对
滤波
和
阻尼
电抗器
，
如果
有
要求
）
；

—
—
额定
放电
电流
（
对
放电
电抗器
）
；

—
-
额定
调谐
频率
（
对
滤波
电抗器
）

—
-
额定
涌流
频率
（
对
阻尼
电抗器
）
；

额定
放电
频率
（
对
放电
电抗器
）
；

—
—
额定
调谐
频率
下
的
测量
电感
（
对
滤波
电抗器
）
；

—
—
额定
涌流
频率
下
的
测量
电感
（
对
阻尼
电抗器
）
；

—
—
额定
放电
频率
下
的
测量
电感
（
对
放电
电抗器
）
；

—
—
工频
下
的
测量
电感
（
适用
时
）
；

—
—
测量
的
品质因数
以及
相关
频率
（
适用
时
）
；

—
—
绝缘
耐热
等级
；

总
质量
。

9
.
10
试验

9
.
10
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
见
GB
1094
.
1
。

9
.
10.2
例行
试验

应
进行
下列
例行
试验
：

—
—
绕组
电阻
测量
（
GB
1094.1
）
；

电感
测量
（
9
.
10
.
5
）
；

—
—
损耗
和
品质因数
测量
（
9
.
10
.
6
）
；

—
—
绕组
过电压
试验
（
9
.
10
.
7
）
o

9
.
10.3
型式
试验

应
进行
下列
型式
试验
：

电感
测量
（
9
.
10
.
5
）
；

—
—
损耗
和
品质因数
测量
（
9
.
10
.
6
）
；

—
—
温升
试验
（
9
.
10.8
）
；

雷电
冲击
试验
（
9
.
10
.
9
）
o

9
.
10.4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：

—
—
短路
电流
试验
（
9
.
10
.
10
）
；

—
—
声级
测定
（
9.10
.
11
）
；

—
—
外施
耐压
试验
（
9
.
10
.
12
）
；

—
—
滤波
和
阻尼
电抗器
的
涌流
耐受
试验
（
9
.
10
.
13
）
；

—
—
放电
电抗器
的
放电
电流
试验
（
9
.
10
.
14
）
；

—
—
对
放电
电抗器
做
修改
的
短路
或
放电
电流
试验
（
9
.
10
.
15
）
；

机械
谐振
试验
（
9
.
10
.
16
）
o

9
.
10.5
电感
测量
（
例行
试验
、
型式
试验
）

电感
测量
应
在
工频
以及
额定
频率
下
进行
。

如果
有
分接
，
作为
型式
试验
时
，
电感
测量
应
在
所有
分
接上
进行
。
作为
例行
试验
时
，
电感
测量
则
应
在
额定
、
最小
和
最大
电感
分
接上
进行
，
其他
分接
位置
是否
正确
应
检查
确认
。

如果
电抗器
的
电感
连续
可调
，
则
在
例行
和
型式
试验
时
，
电感
测量
最少
应
在
五个
位置
进行
，
这
五个
值
应
在
调节
范围
内均布
。

对于
立式
叠装
电抗器
，
作为
型式
试验
时
，
电感
测量
应
在
电抗器
按
运行
状态
装配
好后
在
三相
励磁
下进
行
。
作为
例行
试验
时
，
可
利用
型式
试验
得到
的
互感
（
耦合
系数
）
，
通过
测量
每个
单相
的
自感
来
得到
每相
的
电感
（
包括
互感
）
。
这种
情况
下
，
型式
试验
应
包括
每个
单相
的
自感
测量
以及
按
运行
条件
布置
的
耦合
系数
测量
。

对于
水平
布置
的
三相
电抗器
（
耦合
系数
小于
5%
的
电抗器
）
，
可以
在
单相
励磁
下
进行
电感
测量
。

9.10
.
5.1
滤波
电抗器

对于
滤波
电抗器
，
电感
测量
只
在
额定
频率
下
进行
。
如果
有
多个
调谐
频率
，
电感
测量
则
应
在
最低
调谐
频率
下
进行
。

对于
立式
叠装
滤波
电抗器
三相
组
，
如果
额定
调谐
频率
为
零序
谐波
频率
,
并且
滤波
装置
具有
零序
电流
通路
，
制造
方应
根据
用户
的
明确要求
施加
零序
电流
进行
三相
励磁
。
如果
滤波
装置
没有
零序
电流
通路
，
则
以
三相
正序
电流
励磁
。

注
：
某些
调谐
在
3
次
谐波
频率
的
滤波
装置
,
虽然
额定
调谐
频率
为
零序
谐波
频率
，
但
未必
有
零序
谐波
电流
。

9
.
10.5
.
2
阻尼
电抗器

对于
立式
叠装
阻尼
电抗器
三相
组
，
应
根据
系统
中性点
接地
方式
和
用户
要求
施加
正序
或
零序
试验
电流
。

注
：
用于
中性点
非
有效
接地系统
的
阻尼
电抗器
，
通常
在
三相
正序
励磁
时
测量
有效
电感
，
更
多
信息
参见
附录
E
。

9
.
10.6
损耗
和
品质因数
测盘
（
例行
试验
、
型式
试验
）

损耗
测量
应
在
工频
、
额定
频率
以及
额定电流
频谱
规定
的
每
一
频率
下
进行
。

损耗
测量
可
在
任何
电流
及
任何
方便
的
环境温度
下
进行
，
并
应
校正
到
相应
的
额定电流
下
，
校正
方法
是
用
实测
损耗
乘以
相应
的
额定电流
与
试验
电流
比值
的
平方
，
还应
校正
到
参考
温度
。

总
损耗
包括
电阻损耗
和
附加
损耗
。
电阻损耗
部分
等于
I2rR
,
R
是
测量
的
直流电
阻
，
L
是
相应
的
额定
电流
。
附加
损耗
部分
等于
总
损耗
与
电阻损耗
之差
。

品质因数
通常
用
测量
的
损耗
和
电感
导出
。
应
在
额定
频率
和
用户
要求
的
任何
其他
频率
下
得出
品质
因
数
。
对
三相
叠装
电抗器
，
品质因数
由
三相
测得
的
总
损耗
的
三分之一
得出
。

如
无
另行规定
，
对于
滤波
电抗器
，
品质因数
是
指
参考
温度
下
的
；
对于
阻尼
电抗器
和
放电
电抗器
，
是
指
20
°
C
下
的
。

电阻
的
温度
校正
应
按照
GB
1094.1
的
方法
进行
。

对于
立式
叠装
电抗器
，
作为
型式
试验
时
，
电抗器
应
按照
运行
条件
组装
好
，
在
三相
励磁
下
测量
总
损耗
和
品质因数
。
作为
例行
试验
时
，
应
在
单相
励磁
条件
下
，
测量
单相
损耗
和
品质因数
。

注
：
对于
立式
叠装
电抗器
来说
，
三相
励磁
条件
下
单个
相
的
损耗
测量
值
可能
是
不
相等
的
或
甚至
一相
是
负值
。
三个
测
量值
的
算术
和
就是
总
损耗
。

电抗器
周围
的
金属件
可能
对
损耗
测量
有
很大
影响
。
所以
，
试验
时
，
属于
电抗器
支撑
结构
的
金属件
应
装
好
，
同时
应
尽量避免
有
其他
金属件
。

9
.
10.7
绕组
过电压
试验
（
例行
试验
）

本
试验
应
采用
雷电
冲击
试验
的
方法
，
将
试验
电压
依次
施加
在
每个
绕组
的
一个
端子
上
，
同时
绕组
的
另

39

一端
子
直接
接地
。
试验
水平
应
按照
GB1094.3
。
由于
电抗器
阻抗
低
,
所以
通常
不能
满足
标准
波形
要求
。
更
多
的
信息
见
GB
/
T
1094
.
4
—
2005
中
A
.
30

注
1
：
可能
达
不到
半峰
的
规定
时间
，
通常
应该
接受
较
短
的
时间
。

注
2
：
由于
要求
试验
容量
很
高
，
因此
感应
耐压
试验
通常
不能
按照
GB
1094
.
3
-
2003
的
第
12
章
进行
。

对于
UmV40
.
5
kV
的
设备
，
附录
G
中
的
匝
间
过电压
试验
可用
来
代替
雷电
冲击
试验
。

9
.
10.8
温升
试验
（
型式
试验
）

本
试验
一般
应
按照
GB
1094
.
2
进行
。
绝缘
耐热
等级
应
按照
GB
1094
.
11
的
规定
。

试验
应
在
工频
等效
电流
/
或
下
进行
。

在
某些
情况
下
，
如果
不能
达到
温升
试验
要求
的
工频
下
的
等效
电流
，
则
试验
可
在
降低
电流
下
进行
，
但
不
应
低于
0
.
9Iequo
试验
水平
应由
制造
方在
标书
中
说明
，
并
由
供需双方
在
订货
时
达成
共识
。

温升应
校正
到
工频
等效
电流
下
。

绕组
对
环境温度
的
温升应
乘以
[
3
]
'
以值
如下
选取
：

—
—
对于
AN
冷却
电抗器
k
=
L
6
;

对于
AF
冷却
电抗器
夕
=
1
.
8
。

如果
有
要求
，
在
温升
试验
时应
测量
电抗器
端子
的
温升
。
为
得到
有效
的
端子
温升
测量
值
，
用户
应
提供
一个
连接件
和
至少
1
m
的
现场
用
的
导线
，
供
制造
方温升
试验
时用
。
端子
温
升限
值见
第
6
章
（
也
可见
IEC
/
TR
60943
）
0

9
.
10
.
9
雷电
冲击
试验
（
型式
试验
）

一般
要求
参考
GB
1094
.
3
和
GB
1094
.
11
,
也
可
参考
GB
/
T
1094
.
40

试验
电压
依次
施加
到
被
试
绕组
的
每
一个
端子
上
，
另
一个
端子
通过
尽可能
小
的
电阻
接地
，
以
得到
标准
冲击波
形
。
如果
要求
绕组
或
绕组
对
地
降低
绝缘
水平
，
则
雷电
冲击
试验
应
按
所
要求
的
降低
绝缘
水平
进行
。

9
.
10
.
10
短路
电流
试验
（
特殊
试验
）

9
.
10
.
10
.
1
概述

一般
要求
参考
GB
1094.5
。

当
规定
做
短路
电流
试验
时
，
试验
应
按照
GB
1094
.
5
—
2008
中
4.2
.
2
-
4
.
2
.
7
进行
。

短路
试验
的
技术参数
包括
试验
电流
水平
、
每次
冲击
的
持续时间
、
冲击
次数
以及
要求
的
分接
位置
（
如
果
电抗器
有
分接
）
。

如果
没有
规定
，
试验
应
包括
每相
两次
0
.
25
s
的
冲击
，
冲击
电流
的
第一个
峰值
为
额定
机械
短路
电流
值
。
试验
应
在
具有
最大
电感
的
分接
位置
进行
（
如果
电抗器
有
分接
）
。

三相
电抗器
或
有
明确
安装
方式
的
单相
电抗器
组成
的
三相
电抗器
组
，
应
进行
六次
三相
短路
试验
，
每相
应有
两次
获得
最大
不
对称
电流
。

试验
时
的
电流
峰值
的
偏差
不
超过
相关
规定值
的
5%
。

如果
电抗器
需
进行
热
短路
试验
，
试验
应
包括
一次
额定
持续时间
的
、
大小
为
额定
热
短路
电流
的
对
称
电流
冲击
。
如果
达
不到
额定
热
短路
电流
，
应
在
降低
电流值
下
试验
，
持续时间
应
最
多
延长
到
6
s
,
至少
达
到
规定
的
/
勺值
。

如果
所有
的
试验
参数
都
能
满足
，
为
减少
冲击
次数
，
热
短路
试验
也
可以
与
机械
短路
试验
同时
进行
。
更
多
的
信息
参见
附录
H
。

9
.
10
.
10.2
评价
准则

电抗器
耐受
短路
试验
的
能力
按照
GB
1094
.
5
-
2008
中
4
.
2
进行
确认
。

短路
试验
前
、
后
都
应
进行
例行
试验
,
包括
电感
测量
、
损耗
测量
及
按照
9
.
10
.
7
在
100%
规定
电压
下
的
绕组
过电压
试验
。
电感
和
损耗
的
测量
值应
在
偏差
限值
内
。
绝缘
试验
的
波形
不
应有
变化
，
同时
符合
高压
绝缘
试验
系统
限值
的
相关
规定
。

目视
检查
电抗器
及其
支撑
结构
，
在
机械
结构
上
不
应有
影响
电抗器
功能
的
任何
变化
。
如果
短路
试验
后
，
绕组
的
夹紧
系统
损坏
或
表面
裂痕
的
数量
或
尺寸
明显增加
，
则
认为
电抗器
未能
通过
短路
试验
。
如果
有
疑问
，
应
增加
最
多
三次
的
最大
不
对称
电流
下
的
短路
试验
，
以
确认
监视
的
现象
是否
稳定
。
如果
情况
更加
恶
化
，
则
应
认为
电抗器
未
通过
试验
。
如果
一次
或
二次
增加
的
短路
试验
后
，
未
出现
恶化
情况
，
并且
短路
试验
后
的
例行
试验
合格
，
则
认为
电抗器
通过
了
短路
试验
。
更
多
的
信息
参见
附录
H
。

9
.
10
.
11
声级
测定
（
特殊
试验
）

测量方法
按
GB
/
T
1094
.
10o

测量
时
，
应
保证
对
绕组
有
足够
的
安全
距离
。
GB
/
T
1094
.
10
所述
的
规定
轮廓线
应距
绕组
表面
2
mo
规定
的
轮廓线
应
位于
绕组
高度
一半
的
水平
面上
。

为了
模拟
运行
时
的
稳定
状态
（
即
绕组
温度
升高
）
，
试验
应
尽可能
在
温升
试验
快
结束
时
进行
。

电抗器
发出
的
声波
取决于
工频
电流
以及
其他
频率
的
电流
（
如
适用
）
。
除
另行规定
，
否则
只
需
考虑
额
定
电流
频谱
中
最
有
影响
的
电流
。

因为
试验
时
工频
和
其他
频率
的
电流
通常
不能
同时
施加
，
所以
电抗器
可以
在
工频
和
其他
频率
的
电流
下
连续
试验
。
此时
，
电抗器
还
应
在
能
反映
不同
频率
的
电流
相互作用
的
电流
和
频率
下
进行
试验
。
如果
不
能
在
所有
有
影响
的
频率
和
电流
下
进行
试验
，
制造
方应
在
标书
中
说明
，
供需双方
需
就
试验
方法
和
测量
值达
成
共识
。

对于
电流
频谱
中
含有
电流
L
、
L
、
L
…
…
的
电抗器
，
这些
声级
等效
电流
如下
：

试验
电流
幅值
试验
电流
频率
声波
频率

/
1

12
f2
2
/
2

/
3
2
/
3

对
上述
任何
一对
电抗器
电流
，
例如
L
和
A
，
由于
相互影响
，
应
考虑
到
下述
试验
电流
：
试验
电流
幅值
试验
电流
频率
声波
频率

（
2IJ2
）
172
（
/
1
+
/
2
）
/
2
/
i
+
f2

（
2LL
）
/
（
为
一
/
\
）
/
2
/
2
-
/
i

注
：
f
\
、
f2
、
、
f3
…
…
是
相互影响
的
电抗器
方均根
值
电流值
\
」
2
、
厶
…
…
的
频率
，
通常
￡
是
工频
，
/
'
2
、
/
3
…
…
是
额定
电
流
频谱
中有
影响
的
电流
对应
的
频率
。

总
的
声功率
水平
应用
下面
的
公式
计算
，
也
可见
GB
/
T
1094
.
10
—
2003
的
附录
D
：

Ltot
=
10
?
log

式
中
：

L
心
—
—
总
的
声功率
级
水平
；

如
一一
每个
单独
分量
下
的
声功率
级
水平
。

在
试验
中未
包括
的
有
影响
的
电流
分量
的
声级
水平
应用
计算
法
估算
并
包含
在
总
的
声功率
级
水平
中
。

9
.
10
.
12
外施
耐压
试验
（
特殊
试验
）

试验
一般
参照
GB
1094
.
3
-
2003
的
第
11
章
进行
。

试验
电压
应
施加
在
绕组
与
地
之间
。

干式
空心
电抗器
通常
采用
标准
支柱
式
绝缘子
或
母线
支柱
绝缘子
做
为
电抗器
的
支撑
、
绕组
对
地
绝缘

41

以及
两个
或
多个
绕组
叠起来
时
的
相间
绝缘
。
所以
，
试验
是
对
支柱
绝缘子
的
试验
。

注
：
如
制造
方在
投标
时
无
特别
说明
，
则
认为
支柱
绝缘子
的
设计
按
IEC
60273
的
规定
，
试验
按
IEC
60168
的
规定
。

9
.
10
.
13
涌流
耐受
试验
（
特殊
试验
）

按照
9
.
10
.
10
在
工频
下
施加
额定
涌流
进行
试验
。

9
.
10
.
14
放电
电流
试验
（
特殊
试验
）

当
规定
进行
放电
电流
试验
时
，
应对
放电
电抗器
施加
不
小于
1
.
1
倍
额定
放电
电流
的
试验
电流
。
试验
电流
应
含有
半个
周期
的
工频
电流
。
试验
应
重复
25
次
。

试验
方法
和
评价
准则
按照
9
.
10
.
10
的
规定
（
如
适用
）
。
由于
放电
电抗器
的
每
一相
通常
装在
单独
的
平
台上
，
因此
，
如
无
另行规定
，
则
放电
电流
试验
应
做
为
单相
试验
在
一个
单元
上
进行
。

9
.
10
.
15
修改
的
短路
或
放电
电流
试验
（
特殊
试验
）

对于
放电
电抗器
，
作为
9
.
10
.
10
和
9
.
10
.
14
试验
的
替代
方法
，
可以
考虑
下述
试验
：

对
放电
电抗器
做工
频
短路
电流
试验
，
包括
10
个
周期
的
对称
试验
电流
，
其
峰值
为
1
.
1
倍
的
额定
放电
电流
。

评价
准则
见
9.10
.
10.2
。

9
.
10
.
16
机械
谐振
试验
（
特殊
试验
）

适用
时
，
制造
方应
向
用户
提议
，
并
与
用户
就
适当
的
试验
方法
达成
一致
，
以
证明
电抗器
绕组
机械
谐振
频率
与
两倍
额定
涌流
频率
或
两倍
额定
放电
频率
至少
偏离
10%
。

9.11
偏差

9.11
.
1
额定
电感
偏差

对于
阻尼
电抗器
和
放电
电抗器
，
额定
频率
下
测量
的
电感
对
额定值
的
偏差
应
在
+
T
%
内
。

对于
滤波
电抗器
，
如
不可
调
，
则
应
规定
额定
电感
值
的
偏差
，
如
带有
分接
，
应
规定
每个
分接
的
偏差
或
最
小分接
范围
和
最大
分接
步长
。

9.11
.
2
测量
损耗
和
品质因数
的
偏差

测量
的
损耗
偏差
不
应
超过
规定值
的
10%
。

测量
的
品质因数
偏差
应
在
制造
方
标书
中
给出
值
的
±
20%
之内
。

10
接地
变压器
（
中性点
耦合
器
）

10.1
概述

接地
变压器
用于
为
三相
电网
提供
一个
接地
的
中性点
。

接地
变压器
的
中性点
，
可
通过
下述
方法
接地
：

直接
接地
；

—
—
通过
限流
电抗器
接地
（
第
8
章
）
；

—
—
通过
电阻
接地
；

—
—
通过
消
弧线
圈
接地
（
第
11
章
）
。

当
接地
变压器
是
电网
的
唯一
接地
方式
时
，
接地
变压器
的
零序
阻抗
加上
中性点
和
地
之间
的
阻抗
决定
了
单
相对
地
故障
时
流过
的
电流
。

注
：
故障
下流
过
中性点
的
电流
的
持续时间
通常
被
限制
为
数秒
，
但
如果
中性点
接到
消
弧线
圈上
就
不同
了
。
此时
，
中性
点
电流
的
幅值
是
有限
的
，
但
持续时间
更长
（
通常
为
2
h
）
0
某些
情况
下
，
变压器
有
能力
通过
一个
因
系统
电压
不平
衡
引起
的
持续
的
小
电流
。

接地
变压器
经常
带有
一个
二次
（
低压
）
绕组
，
以
给
本地
辅助
负载
供电
，
如
电站
400
V
的
设备
。
本
部分
也
适用
于
向
二次
负载
供电
的
接地
变压器
。

10.2
设计

接地
变压器
设计
成
三相
、
户内
或
户外
安装
、
自然
冷却
方式
。

接地
变压器
有
两种
不同
的
结构
：

—
—
主
绕组
曲折
形
联结
；

—
—
主
绕组
星形
联结
，
同时
带有
三角形
联结
稳定
绕组
。
三角形
联结
绕组
可以
做成
开口
结构
，
以便
允
许
接入
一个
内部
或
外部
电阻器
或
电抗器
来
调整
其零序
阻抗
。

接地
变压器
可以
设计
成
带有
消
弧线
圈
并
装
在
同一
油箱
内
。
本章
包括
了
这种
组合
结构
，
但
如果
变压
器
的
中性点
端子
不
引出
，
则
适用
时
可
参考
第
11
章
。

如果
规定
有
二次
绕组
，
则
通常
是
星形
联结
绕组
以
适用
于
连续
负载
。

还
可以
包括
用于
测量
的
辅助
绕组
。

10.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
。

10.3
.
1

主
绕组
main
winding

接地
变压器
线端间
的
绕组
,
线端
连接
到
拟
接地系统
的
各
相上
。

10.3
.
2

额定
电压
rated
voltage

J

规定
的
额定
频率
下
的
线电压
，
即
施加
到
主
绕组
线端间
的
电压
。

10.3
.
3

最高
运行
电压
maximum
operating
voltage

^
"
max

规定
的
额定
频率
下
的
最高
线电压
,
接地
变压器
在
此
电压
下应
能够
连续
运行
。

注
：
。
吋
不同于
Um
（
见
3.2
.
1
）
,
但
在
特殊
情况
下
可以
有
相同
的
值
。

10.3
.
4

稳定
绕组
stabilizing
winding

星形
联结
变压器
附加
的
三角形
联结
绕组
以
减小
零序
阻抗
。

注
：
只有
不是
用来
连接
外部
三相
电路
的
绕组
才
称为
稳定
绕组
。

10.3
.
5

额定
零序
阻抗
rated
zero
-
sequence
impedance

Z
。

规定
的
额定
频率
下
的
每
相
阻抗
，
用
欧姆
表示
，
它
等于
连接
在
一起
的
线端
与
中性点
之间
的
阻抗
的
三
倍
，
要求
任意
二次
绕组
开路
，
稳定
绕组
处于
运行
状态
。

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
用
欧姆
/
相
表示
的
额定
零序
阻抗
等于
连接
在
一起
的
线端
与
消
弧线
圈
接地
端
之间
的
阻抗
的
三倍
。

注
：
如果
零序
阻抗
可调
，
则
通常
指
最低
阻抗
，
但
也
可以
规定
另外
的
额定值
。

10
.
3.6

额定
持续
中性点
电流
rated
continuous
neutral
current

，
Nr

规定
的
额定
频率
下
通过
主
绕组
中性点
端子
的
持续
电流
。

注
：
如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
则
指
的
是
流过
变压器
中性点
和
消
弧线
圈
的
电流
。

10.3
.
7

额定
短时
中性点
电流
rated
short
-
time
neutral
current

，
NSTr

额定
频率
下
通过
主
绕组
中性点
端子
的
，
时间
为
额定
短时
中性点
电流
持续时间
的
电流
。
注
：
如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
则
指
的
是
流过
变压器
中性点
和
消
弧线
圈
的
电流
。

10.3
.
8

额定
短时
中性点
电流
持续时间
rated
short
-
time
neutral
current
duration

TNSTr

规定
的
额定
短时
中性点
电流
持续时间
。

10.3
.
9

二次
绕组
secondary
winding

接地
变压器
上
用于
连接
辅助
负载
的
绕组
。

10.3
.
10

二次
绕组
额定
电压
rated
voltage
of
secondary
winding

当主
绕组
施加
额定
电压
时
，
在
二次
绕组
线端
上
感应
出
的
额定
频率
下
的
空载
电压
。

10.3
.
11

二次
绕组
额定
容量
rated
power
of
secondary
winding

规定
的
二次
绕组
连续
负载
时
的
容量
。
该
额定
容量
是
主
、
二次
绕组
的
负载
损耗
和
温升
试验
的
规定值
和
试验
值
的
参考
。

10.3
.
12

主
绕组
和
二次
绕组
间
短路
阻抗
short
-
circuit
impedance
between
main
and
secondary
winding

在
额定
频率
及
参考
温度
下
，
二次
绕组
端子
短接且
辅助
绕组
（
如果
有
）
开路
时
，
规定
的
主
绕组
端子
上
的
等效
串联
阻抗
，
用
欧姆
/
相
表示
。

注
：
该值
也
可用
二次
绕组
额定值
的
百分数
表示
，
见
GB
1094
.
1
-
1996
中
3
.
7
.
1
。

10
.
3
.
13
更
多
定义

在
接地
变压器
和
消
弧线
圈
组合
的
情况
下
，
更
多
定义
参见
第
11
章
。

10.4
额定值

10
.
4
.
1
额定
电压

额定
频率
下
的
额定
电压
Ur
由
用户
规定
。
如
10
.
9
中
无
另行规定
，
则
额定
电压
是
设计
、
制造
保证
值
和
试验
的
基础
。

注
：
额定
电压
通常
认为
是
系统
标称
电压
。

在
接地
变压器
和
消
弧线
圈
组合
的
情况
下
，
消
弧线
圈
的
额定
电压
（
定义
见
11
.
3
）
应该
由
中性点
短时
电
流和消
弧线
圈
阻抗
导出
。

10
.
4
.
2
最高
运行
电压

最高
运行
电压
Umax
应由
用户
规定
。
它
不能
低于
运行
中
的
接地
变压器
最高
持续
运行
线电压
。
如
无
另行规定
，
则
应为
1
.
1
倍
的
额定
电压
。

注
：
当
接地
变压器
拟
用于
运行
电压
明显
高于
额定
电压
的
情况
下
，
参数
Umax
就
特别
重要
。
这是
接地
变压器
设计
的
一
个
方面
。
用户
要求
在
下
测量
空载
损耗
和
空载
电流
可以
认为
是
特殊
试验
。

10.4
.
3
额定
零序
阻抗

额定
零序
阻抗
可
由
用户
规定
，
例如
：
接地
变压器
与
单独
的
中性点
限流
装置
一起
使用
的
情况
。

如果
接地
变压器
的
中性点
直接
接地
或是
接地
变压器
与
消
弧线
圈
组合
的
情况
，
则
额定
零序
阻抗
可以
由
最高
运行
电压
和
额定
短时
中性点
电流
导出
。
如果
没有
规定
额定
零序
阻抗
，
就
应该
规定
额定
短时
中性
点
电流
。

10.4
.
4
额定
持续
中性点
电流

用户
可以
规定
持续
中性点
电流
。
额定
持续
中性点
电流
应
规定
为
不
低于
运行
条件
下
最高
持续
中性点
电流
。
该
电流
是
由于
系统
电压
不
平衡
引起
的
。

当
持续
中性点
电流
中
预期
含有
高次
谐波
分量
时
,
用户
应
说明
。

对于
接地
变压器
和
消
弧线
圈
组合
的
情况
，
该
电流
既
流过
接地
变压器
中性点
也
流过
消
弧线
圈
。
消弧
线圈
的
最高
持续
电压
（
见
1L
3
定义
）
等于
额定
持续
中性点
电流
与
消
弧线
圈
阻抗
之积
。

注
：
如果
接地
变压器
拟
与
消
弧线
圈
一起
使用
，
则
接地
变压器
的
额定
持续
中性点
电流
宜
与
消
弧线
圈
匹配
（
见
11.4
）
。

10.4
.
5
额定
短时
中性点
电流

额定
短时
中性点
电流
既
可以
由
用户
规定
，
也
可以
不
规定
，
但应
规定
额定
零序
阻抗
。
如果
有
规定
，
不
应
低于
发生
单相接地
故障
时
的
最大
电流
。

如
无
另行规定
，
则
额定
短时
中性点
电流
应该
用
最高
运行
电压
和
零序
阻抗
算
岀
。

注
：
额定
短时
中性点
电流
可用
公式
算
出
：

E
=
3X
亨
」

这是
短时
中性点
电流
的
最
严酷
情况
。
如果
认为
太高
，
那么
额定
短时
中性点
电流
和
额定
零序
阻抗
应由
用户
规定
,
以
替代
公式
计算
。

10.4
.
6
额定
短时
中性点
电流
持续时间

用户
应该
既
可以
规定
额定
短时
中性点
电流
持续时间
，
也
可以
在
连续
的
故障
可能
在
短时间
内
发生
的
情况
下
，
指定
两次
故障
之间
的
时间
间隔
、
故障
的
持续时间
和
发生
的
次数
。
在
后
一种
情况
下
，
短时
电流
持
续
时间
相应
地应
由
制造
方
选定
。

10.4
.
7
二次
绕组
额定
电压

如果
规定
了
二次
绕组
，
则
其
额定
电压
应由
用户
规定
。

注
：
考虑
到
带
负载
时
变压器
的
短路
阻抗
引起
的
电压
降
，
二次
绕组
的
额定
电压
通常
等于
或
略高于
辅助
系统
的
额定
线
电压
。

10.4
.
8
接地
变压器
和
消
弧线
圈
组合
的
进一步
的
额定值

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
本
部分
第
11
章中
的
额定值
适用
于消
弧线
圈
。
额定
电
压
、
最高
持续
电压
以及
额定电流
（
见
11.4
.
1
-
11.4
.
3
）
不
需要
由
用户
规定
。
这些
额定值
应由
制造
方计
算
出
。

10.5
耐受
额定
短时
中性点
电流
的
能力

接地
变压器
应
能
耐受
额定
短时
中性点
电流
的
热
和
机械
的
作用
而
不受
损坏
。

当
变压器
有
二次
绕组
，
变压器
还
应能
耐受
辅助
电网
故障
时
故障
电流
的
热
和
机械
的
作用
而
不受
损坏
。
GB
1094
.
5
适用
于
对
二次
绕组
端子
的
短路
要求
。

10.6
温升

10
.
6
.
1
在
额定
电压
、
额定
持续
中性点
电流
和
额定
二次
绕组
容量
下
的
温升

液
浸式
变压器
的
温
升限
值见
GB
1094.2
,
干式
变压器
的
温
升限
值见
GB
1094
.
11
。

引起
温升
的
损耗
有
额定
电压
下
的
铁损
、
额定
持续
中性点
电流
下
的
绕组
损耗
以及
二次
带
负载
时
的
负
载
损耗
。

如果
变压器
有
二次
绕组
，
则
变压器
在
二次
绕组
额定
容量
下不应
超过
温
升限
值
。
或
当
规定
了
持续
中
性点
电流
时
，
在
二次
绕组
额定
容量
和
持续
中性点
电流
组合
作用
下不应
超过
温
升限
值
。

在
接地
变压器
和
消
弧线
圈
组合
的
情况
下
，
11
.
5
给出
的
温
升限
值
适用
于
额定
持续
中性点
电流
下
的
消
弧线
圈
。

10
.
6.2
额定
短时
中性点
电流
负载
下
的
温度

短时
负载
就是
流过
额定
短时
中性点
电流
持续时间
的
额定
短时
中性点
电流
。
适用
时
，
变压器
和
消弧
线圈
在
短时
负载
前
的
温度
应该
达到
额定
持续
中性点
电流
和
二次
绕组
额定
容量
下应
达到
的
温度
。

如果
额定
短时
中性点
电流
持续时间
小于
或
等于
10
s
,
则
短时
负载
后
，
绕组
的
温度
不
应
超过
GB
1094
.
5
-
2008
中
4.1
.
4
要求
的
变压器
绕组
在
短路
条件
下
的
温度
。

如果
额定
短时
中性点
电流
持续时间
大于
10
s
,
则
流过
额定
短时
负载
后
绕组
的
平均
温升
和
顶层
油
的
温升
不应
超过
11
.
5
给出
的
值
。

在
接地
变压器
和
消
弧线
圈
组合
的
情况
下
，
如果
可以
单独
测量
，
则
绕组
平均
温升
指
的
是
变压器
和
消弧
线圈
单独
的
温升
，
如果
不能
单独
测量
，
则
绕组
平均
温升
指
的
是
组合
的
温升
。

10.7
绝缘
水平

接地
变压器
主
绕组
线
端的
绝缘
水平
应
按
GB
1094
.
3
选择
。

对于
中性点
端子
，
可
选择
降低
的
绝缘
水平
（
分级
绝缘
）
。

10.8
铭牌

每台
变压器
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
,
并
安装
在
明显
可见
的
位置
。
铭牌
上应
标出
下述
各项
，
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
。

—
—
变压器
型号
；

户内
或
户外
用
；

本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

制造
年
月
；

—
—
绝缘
水平
；

额定
频率
；

—
—
额定
电压
；

—
—
额定
中性点
电流
和
持续时间
；

冷却
方式
；

—
—
绝缘
耐热
等级
（
仅
适用
于
干式
）
；

—
—
顶层
油温
升
和
绕组
平均
温升
（
对液
浸式
变压器
）
；

总
质量
；

—
—
绝缘
液体
质量
（
适用
时
）
；

—
—
非
矿物油
时
绝缘
液体
的
种类
（
适用
时
）
；

—
—
绕组
联结
或
接线图
；

—
—
零序
阻抗
测量
值
（
如果
不是
接地
变压器
和
消弧
电抗器
组合
）
O

如果
有
二次
绕组
，
还应
附加
的
信息
：

二次
绕组
空载
电压
；

—
—
短路
阻抗
测量
值
；

二次
绕组
额定
容量
。

如果
还有
消
弧线
圈
，
应
附加
的
信息
：

—
—
消
弧线
圈
型号
；

调节
方式
（
连续
或
分级
，
适用
时
）
；

—
—
分接
开关
类型
（
如有载
、
无
励磁
，
适用
时
）
；

—
—
用图
或表
说明
零序
阻抗
调节
范围
，
如果
用户
要求
，
还应
说明
额定
电压
下
的
电流
（
对
电感
可调
消
弧线
圈
）
。

10.9
试验

10.9
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
参考
GB
1094
.
lo

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
这
两
部分
通常
不能
单独
试验
。
如果
用户
要求
对
每
一部
分
单独
试验
,
那么
供需双方
应
在
订货
时
就
单独
试验
需
釆
取
的
措施
达成
共识
。

10
.
9.2
例行
试验

应
进行
下列
例行
试验
：

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

零序
阻抗
测量
（
1
。
.
9
.
5
）
；

—
—
空载
损耗
和
空载
电流
测量
（
GB
1094
.
1
）
；

—
—
绝缘
试验
（
10
.
9
.
7
）
o

如果
接地
变压器
有
二次
绕组
：

—
—
电压
比
测量
和
联结
组
标号
检定
（
GB
1094
.
1
）
；

—
—
短路
阻抗
和
负载
损耗
测量
（
GB
1094
.
1
）
;

—
—
辅助
绕组
和
控制
、
测量
线路
外施
耐压
试验
（
GB
1094
.
3
-
2003
的
第
10
章
）
；

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
：

—
—
如果
消
弧线
圈
电感
可调
，
全部
可调
范围
内
的
零序
阻抗
测量
（
10
.
9.5
）
；

—
—
分接
开关
、
铁心
气隙
调整
机构
或
任何
其他
开关设备
以及
与
控制
和
测量
有关
的
设备
的
操作
试验
（
按照
GB
1094
.
1
—
1996
中
10
.
8
.
1
的
a
）
、
b
）
、
c
）
或
由
用户
规定
）
。

10
.
9.3
型式
试验

应
进行
下列
型式
试验
：

绝缘
试验
（
10
.
9
.
7
）
；

—
—
温升
试验
（
10
.
9
.
6
）
0

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
：

—
—
三相
励磁
单相
故障
情况
下
的
中性点
电流
测量
（
10.9
.
10
）
o

10.9
.
4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：

—
—
额定
短时
中性点
电流
耐受
能力
试验
（
10
.
9
.
8
）
；

—
—
最高
运行
电压
Umax
下
的
空载
损耗
和
空载
电流
测量
（
GB
1094
.
1
）
;

声级
测定
（
GB
/
T
1094
.
10
）
；

如果
接地
变压器
带
二次
绕组
：

—
—
当
二次
绕组
短路
时
的
变压器
短路
试验
（
GB
1094
.
5
）
0

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
：

—
—
额定
持续
中性点
电流
下
的
损耗
测量
（
10.9
.
9
）
；

—
—
电感
调节
机构
机械
寿命
试验
（
11
.
8
.
12
）
；

—
—
线性
度
测量
（
11.8
.
10
）
。

10.9
.
5
零序
阻抗
测量
（
例行
试验
）

零序
阻抗
测量
可以
在
0.1
倍
?
1
.
0
倍
额定
短时
中性点
电流
范围
内
的
任意
电流
下
进行
。

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
且
供需双方
无
其他
协议
，
则
零序
阻抗
测量
应
在
额定
短时
中性点
电流
下
进行
。

测量方法
见
GB
1094
.
10

如果
是
接地
变压器
和
可调
消
弧线
圈
组合
的
情况
，
则
零序
阻抗
测量
应
在
全部
可调
范围
内
进行
。
对于
分级
可调
消
弧线
圈
，
测量
应
在
每级
进行
。

10
.
9.6
温升
试验
（
型式
试验
）

10
.
9.6
.
1
额定
持续
中性点
电流
和
二次
绕组
额定
容
■
:
下
的
温升
试验

试验
应
按照
GB
1094
.
2
进行
，
测量
油温
升时
应
计入
空载
损耗
。

如果
规定
了
额定
持续
中性点
电流
和
二次
绕组
，
则
油
平均
温升
和
顶层
油温
升
的
测量
应
在
能
提供
总损
耗
的
电流
下
进行
，
这个
总
损耗
包括
额定
持续
中性点
电流
（
如果
规定
）
产生
的
损耗
、
二次
绕组
（
如果
有
）
额定
容量
下
的
损耗
和
空载
损耗
。
主
绕组
温升
测量
应
在
持续
电流
与
二次
绕组
额定
容量
相应
的
电流
之
和
的
电流
下
进行
。
二次
绕组
温升
的
测量
应
在
相应
于
二次
绕组
额定
容量
的
电流
下
进行
，
并
考虑
之前
在
总
损耗
下测
得
的
油温
升
。

注
1
：
对
某些
结构
的
绕组
（
如星
-
星
-
角
）
，
还应
考虑
额定
持续
中性点
电流
下
的
附加
温升
试验
，
以
证明
稳定
绕组
和
中性
点
的
额定
运行
能力
。

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
则
应
进行
额定
持续
中性点
电流
下
的
温升
试验
。
消
弧线
圈
和
接地
变压器
应
同时
试验
。
此时
，
测量
的
绕组
温度
是
两
部分
的
平均温度
。
如果
消
弧线
圈
是
可调
的
，
则
温升
试验
应
在
最高
损耗
位置
进行
。

绕组
温度
应
在
试验
后
用
电阻
法
确定
，
见
GB
1094.2
。

注
2
：
如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
应
进行
两次
电阻
测量
，
以
确定
变压器
主
绕组
温差
和
消
弧线
圈
绕组
的
温差
。
一次
测量
是
在
一个
线端
和
消
弧线
圈
接地
端子
间
进行
，
另
一次
测量
是
在
接地
变压器
两个
线端间
进行
。

10.9
.
6.2
额定
短时
中性点
电流
下
的
温升
试验
（
不带
二次
绕组
）

如果
接地
变压器
的
额定
短时
中性点
电流
持续时间
不
超过
10
s
,
则
耐热
能力
按
GB
1094
.
5
-
2008
中
4.1
.
5
，
通过
计算
来
验证
。

如果
接地
变压器
的
额定
短时
中性点
电流
持续时间
超过
10
s
但
少于
10
min
,
则
温升应
由
供需双方
协
商
采用
计算
法
或
测量法
确定
。

如果
额定
短时
中性点
电流
持续时间
是
10
min
或
更长
，
就
应
在
施加
额定
短时
中性点
电流
持续时间
的
额定
短时
中性点
电流
后
，
用
电阻
法来
测量
绕组
的
平均
温升
。

试验
开始
时
，
顶层
油
温度
的
初始值
应该
是
接近
于
按
10
.
9.6
.
1
施加
总
损耗
时测
得
的
温度
。
如果
试验
开始
时
的
顶层
油
温度
不同于
该
温度
，
则
应对
测得
的
绕组
平均
温升
做
校正
。

10.9
.
6.3
干式
接地
变压器
的
温升
试验

10
.
9
.
6
.
3
.
1
不带
二次
绕组
的
干式
接地
变压器

温升
试验
采用
模拟
负载
法
，
可
采用
下述
两种
方法
之一
：

—
—
先
进行
额定
持续
中性点
电流
下
的
温升
，
维持
额定
的
持续时间
；
然后
进行
空载
试验
，
直到
铁心
和
绕组
温度
达到
稳定
为止
；

—
—
先
进行
空载
试验
，
直到
铁心
和
绕组
温度
达到
稳定
为止
；
然后
，
进行
额定
持续
中性点
电流
下
的
温
升
，
直到
维持
额定
的
持续时间
为止
。

10.9
.
6.3
.
2
带
二次
绕组
的
干式
接地
变压器

温升
试验
推荐
采用
如下
方法
：

先
进行
空载
试验
，
直到
铁心
和
绕组
温度
达到
稳定
为止
；
然后
进行
二次
绕组
额定
容量
下
的
负载
试验
,
将
一次
侧
A
-
B
-
C
端子
短接
，
由
二次
侧
施加
相应
的
额定电流
，
直到
铁心
和
绕组
温度
达到
稳定
，
不断
电
，
在
一次
绕组
A
-
B
-
C
短接
端子
与
中性点
间
施加
额定
持续
中性点
电流
，
维持
额定
的
持续时间
，
然后
断电
，
测试
一
、
二次
侧
绕组
热电阻
，
确定
绕组
的
平均
温升
。

10
.
9.7
绝缘
试验
（
例行
试验
、
型式
试验
）

额定
耐受
电压
应
通过
下列
绝缘
试验
来
检验
。

10.9
.
7
.
1
全
绝缘

—
—
外施
耐压
试验
（
GB
1094
.
3
—
2003
的
第
11
章
，
例行
试验
）
；

—
—
感应
耐压
试验
（
GB
1094.3
—
2003
中
12.2
,
例行
试验
）
；

—
—
雷电
冲击
试验
（
GB
1094
.
3
—
2003
的
第
13
章
，
型式
试验
）
。

10.9
.
7.2
分级
绝缘

—
—
主
绕组
接地
端子
外施
耐压
试验
（
GB
1094.3
-
2003
的
第
11
章
，
例行
试验
）
；

—
—
感应
耐压
试验
（
GB
1094
.
3
—
2003
中
12.3
,
例行
试验
）
；

—
—
接地
变压器
和
消
弧线
圈
组合
情况
下
的
感应
耐压
试验
，
试验
应
分别
进行
，
一次
是
单相
励磁
，
一次
是
三相
励磁
；

—
—
雷电
冲击
试验
（
GB
1094
.
3
—
2003
的
第
13
章
，
型式
试验
）
；

—
—
接地
变压器
和
可调
电感
消
弧线
圈
组合
情况
下
的
雷电
冲击
试验
，
试验
时
电感
连续
可调
的
消
弧线

49

圈应
设定
为
电流
最小
。
如果
消
弧线
圈有
分接
绕组
，
可
参考
GB
1094
.
3
-
2003
第
8
章
的
原理
。

10.9
.
8
额定
短时
中性点
电流
耐受
能力
试验
（
特殊
试验
）

耐受
额定
短时
中性点
电流
机械
作用
的
能力
应
通过
试验
或
参考
对
类似
产品
的
试验
来
验证
。

可
釆
用
的
两种
试验
接线
：

—
—
对
接地
变压器
应
施加
三
相对
称
电源
，
并
应
将
一
相线
端
和
中性点
端子
短路
。

—
—
将
接地
变压器
三相
的
线端
连结
在
一起
，
对线
端
和
中性点
端子
施加
单相
电源
。

如
用户
无
另行规定
，
则
应
进行
两次
试验
，
每次
试验
的
时间
为
0.5
s
+
0.05
s
。

短路
电流
第一个
峰值
应为
额定
短时
中性点
电流
乘以
系数
M
值
参考
GB
1094
.
5
-
2008
中
4
.
2
.
3
）
所得
的
值
，
系数
k
的
最小值
为
1
.
8
#
=
2
.
55
。

两次
试验
的
时间
间隔
应是
足够
的
，
以
避免
热量
的
过度
累积
，
其他
应
按照
GB
1094
.
5
-
2008
中
4.2
的
规定
。

如果
是
接地
变压器
与
消
弧线
圈
组合
的
情况
，
则
两
部分
应
同时
进行
试验
。
如果
消
弧线
圈
是
可调
的
，
且
是
用
分接
调节
的
，
则
试验
应
在
极限
分接
位置
进行
。
如果
是
电感
连续
可调
的
，
则
试验
应
在
最低
零序
阻抗
位
置
进行
。
如果
消
弧线
圈
是
有
多个
独立
绕组
的
结构
，
则
应
首先
对
具有
最低
零序
阻抗
的
绕组
进行
试验
，
然后
依次
对
其他
绕组
进行
试验
。

10
.
9.9
额定
持续
中性点
电流
下
的
损耗
测
■
（
特殊
试验
）

应
在
额定
持续
中性点
电流
下
进行
损耗
测量
。
试验
按
H.8
.
9
进行
。

如果
是
接地
变压器
和
消
弧线
圈
组合
的
情况
，
则
两
部分
应
同时
进行
试验
。
如果
消
弧线
圈
是
可调
的
，
则
试验
最少
应
在
两个
极限
位置
上
进行
。

10
.
9.10
三相
励磁
单相
故障
情况
下
的
中性点
电流
测量
（
型式
试验
）

本
试验
是
对
接地
变压器
和
消
弧线
圈
组合
的
情况
进行
的
，
以
测量
三相
电源
供电
时单
相对
地
故障
下
的
中性点
电流
。
试验
应
按
11.8
.
5
进行
。
消
弧线
圈
的
接地
端子
应
接到
电源
的
一个
线端
上
，
通常
在
试验
时
还
应
接地
（
见图
8
）
。
如果
试验
电源
内部
有
接地
中性点
，
则
消
弧线
圈
的
接地
端子
就
不能
接地
，
而
应该
能
承受
相对
地
电压
（
见图
9
）
0

图
8
中性点
接地
情况
下
单相
故障
试验
电路

图
9
电源
带接
地点
的
单相
故障
试验
电路

10
.
10
偏差

表
2
给出
了
额定
参数
的
偏差
。

表
2
偏差

参
数
偏
差

零序
阻抗
额定值
的
+
4
%

接地
变压器
和
消
弧线
圈
组合
情况
时
的
零序
阻抗
最小
位置
时
：
额定值
的
±
5%
其他
位置
时
：
额定值
的士
10%

辅助
或
二次
绕组
对主
绕组
的
电压
比
规定值
的士
0.5%

用户
可以
提出
较
低
的
偏差
,
但应
在
询价
时
提出
。

11
消
弧线
圈

11
.
1
概述

消
弧线
圈
是
用来
补偿
电力系统
发生
对
地
故障
时
产生
的
容性
电流
的
单相
电抗器
。
消
弧线
圈
在
三相
电

力
系统
中接
在
电力
变压器
或
接地
变压器
中性点
与
地
之间
。

11.2
设计

消
弧线
圈
通常
是
自然
冷却
、
户内
或
户外
安装
。

注
：
消
弧线
圈
和
配套
的
接地
变压器
可以
合装
在
一个
油箱
中
，
这种
结构
方式
参考
第
io
章
。

消
弧线
圈
的
电感
通常
是
可调
的
，
包括
分级
可
调和
连续
可调
，
在
规定
的
范围
内
可
与
电网
的
电容
相

配合
。

消
弧线
圈
应该
是
线性
的
，
见
11.4
.
8
。

消
弧线
圈
可
带有
一个
测量
用
辅助
绕组
和
（
或
）
供
连接
负载电阻
用
的
二次
绕组
，
有关
负载电阻
的
更
多

信息
参见
附录
I
。

11.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
。

11.3
.
1

额定
电压
rated
voltage

额定
频率
下
施加
到
消
弧线
圈主
绕组
端子
间
的
规定
电压
。

11.3
.
2

最高
持续
电压
maximum
continuous
voltage

Umax
额定
频率
下
持续
施加
到
消
弧线
圈主
绕组
端子
间
的
规定
电压
。

11.3
.
3

额定电流
rated
current

Ir

额定
频率
下
施加
额定
电压
时
，
流过
主
绕组
的
电流
。
如果
电感
在
某
一
范围
内
可调
，
额定电流
指
最小
电
感时
的
电流
。
另外
，
用户
也
可以
规定
其他
电感
设定
下
的
电流
为
额定电流
。

11.3
.
4

额定电流
持续时间
rated
current
duration

Tr
规定
的
额定电流
持续时间
。

11.3
.
5

调节
范围
adjustment
range

对
电感
可调
消
弧线
圈
，
规定
的
额定电流
与
（
额定
电压
下
）
最大
电感
位置
时
的
电流
的
比值
。

11.3
.
6

辅助
绕组
auxiliary
winding

用于
测量
和
控制
的
绕组
，
承受
低电压
和
低
电流
。

11.3
.
7

二次
绕组
secondary
winding

附加
的
用于
连接
短时
工作
电阻
的
绕组
，
短时
工作
电阻
用以
增加
接地
故障
电流
的
电阻
分量
。
注
：
二次
绕组
还
可
用于
连接
测量
、
控制
和
接地
故障
保护
为
目的
的
设备
。

11.4
额定值

11.4
.
1
额定
电压

额定
电压
U
应由
用户
规定
，
至少
应该
等于
接地
故障
时
，
在
变压器
或
接地
变压器
中性点
与
地
之间
产
生
的
最高
电压
。

注
：
通常
规定
额定
电压
等于
电力系统
的
相电压
。

11.4
.
2
最高
持续
电压

最高
持续
电压
Umax
应由
用户
规定
，
这个
电压
不
应
低于
在
正常
运行
条件
下
由于
电力系统
电压
不
平衡
而
在
中性点
产生
的
电压
，
除非
此值
小于
10%
额定
电压
。

如果
没有
规定
最高
持续
电压
，
就
取
10%
额定
电压
。

11.4
.
3
额定电流

额定电流
L
由
用户
规定
，
不
应
低于
线
对
地
故障
时
产生
的
最大
电流
。
电抗器
应
设计
为
能
持续
通过
这个
电流
或
在
额定电流
持续时间
下
通过
这个
电流
（
如果
规定
）
。

11.4
.
4
额定电流
持续时间

额定电流
持续时间
Tr
应由
用户
规定
，
不
应
低于
预期
的
最长
接地
故障
时间
（
一般
不
超过
2
h
）
,
额定
电流
持续时间
是
连续
的
除外
。

如果
在
很
短时间
内
可能
连续
发生
故障
,
其
时间
间隔
和
发生
的
次数
应由
用户
规定
。
规定
的
额定电流
持续时间
应
与
之
适应
。

注
：
常用
的
持续时间
是
10
s
、
30
min.2
h
和
连续
。
对于
消
弧线
圈
，
连续
一般
指
持续时间
大于
2
h
,
但
通常
不会
超过
2
h
。

11.4
.
5
调节
范围

额定
电压
、
额定
频率
下
电流
可用
下列
方法
之一
调节
：

—
—
用
无
励磁
或
有载
分接
开关
，
逐级
接入
主
绕组
的
附加
线段
；

注
：
在
此项
中
，
建议
调节
范围
不
大于
2.5
。

—
—
用
机械
方法
减小
磁路
气隙
；

—
—
切断
一组
并联
线圈
中
的
单个
线圈
。

11.4
.
6
辅助
绕组

如果
用户
要求
有
一个
辅助
绕组
，
应
规定
其
电流
、
电压
和
偏差
。

注
：
辅助
绕组
的
典型
额定值
是
100
VJ
Ao

11.4
.
7
二次
绕组

如果
用户
要求
有
二次
绕组
，
应
规定
其
电流
和
电压
。

注
：
二次
绕组
的
典型
额定值
是
500
VJ00
A
。

11.4
.
8
消
弧线
圈
的
线性
特性

如
无
另行规定
，
消
弧线
圈
在
1
.
1
倍
额定
电压
UT
及
以下
应该
是
线性
的
，
偏差
应
在
11
.
9
给出
的
范
围内
。

11.5
温升

应
将
最高
持续
电压
下
的
温升
作为
计算
额定电流
下
的
温升
的
初始值
。

11.5
.
1
液
浸式
消
弧线
圈

按
11
.
8
.
7
试验
时
，
额定电流
下
的
绕组
平均
温升
和
顶层
油温
升不应
超过
下述
值
：

—
—
额定电流
持续时间
为
连续
时
，
绕组
为
80
K
,
油为
75
K
；

—
—
额定电流
持续时间
为
不
超过
2
h
时
,
绕组
为
100
K
,
油为
90
K
。

注
：
温
升值
考虑
到
接地
故障
不是
频繁
发生
，
并且
持续时间
是
有限
的
。

如果
规定
了
二次
绕组
短时
负载
最长
时间
为
10
s
,
则
二次
绕组
的
温度
不
应
超过
GB
1094
.
5
-
2008
中

4
.
1.4
规定
的
变压器
绕组
短路
条件
下
的
值
，
顶层
油温
升不应
超过
90
K
。

11.5
.
2
干式
消
弧线
圈

按
11
.
8
.
7
试验
时
，
额定电流
下
的
绕组
平均
温
升限
值不应
超过
下述
值
：

—
—
对于
持续
流过
额定电流
的
绕组
，
按
GB
1094
.
11
;

—
—
对于
额定电流
的
持续时间
为
不
超过
2
h
的
绕组
，
根据
绝缘
耐热
等级
，
由
供需双方
协商
确定
。

11.6
绝缘
水平

如
无
另行规定
，
则
消
弧线
圈
的
绝缘
水平
应
与
系统
中
变压器
中性点
的
绝缘
水平
相同
，
消
弧线
圈
接地
端
可以
取
更
低
的
绝缘
水平
（
分级
绝缘
）
。
绝缘
水平
值见
GB
1094.3
。

11.7
铭牌

每台消
弧线
圈均
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
，
并
安装
在
明显
可见
的
位置
。
铭牌
上应
标出
下述
各项
，
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
：

—
—
消
弧线
圈
型号
；

户内
或
户外
用
；

本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

—
—
制造
年
月
；

—
—
绝缘
水平
；

额定
频率
；

—
—
额定
电压
（
辅助
和
二次
绕组
的
空载
电压
，
适用
时
）
;

—
—
最高
持续
电压
（
如果
规定
）
；

—
—
（
所有
绕组
）
额定电流
以及
规定
持续时间
；

—
—
调节
方式
（
连续
或
分级
）
；

冷却
方式
；

—
—
绝缘
耐热
等级
（
仅
适用
于
干式
消
弧线
圈
）
；

—
—
额定电流
和
持续时间
下
的
顶层
油温
升
和
绕组
平均
温升
（
顶层
油温
升
只
适用
于液
浸式
消
弧线
圈
）
；

总
质量
；

—
—
运输
质量
（
对液
浸式
消
弧线
圈
）
；

—
—
器身
质量
（
对液
浸式
消
弧线
圈
）
；

—
—
绝缘
液体
质量
（
适用
时
）
；

—
—
非
矿物油
时
绝缘
液体
的
种类
（
适用
时
）
；

—
—
分接
和
互感器
接线图
（
适用
时
）
；

—
—
分接
开关
类型
（
如有载
、
无
励磁
，
适用
时
）
；

—
—
用图
或表
说明
调节
范围
，
以
安培
或
比率
表示
（
对
电感
可调
的
消
弧线
圈
）
。

11.8
试验

11.8
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
按
GB
1094
.
1
的
规定
。

11.8
.
2
例行
试验

应
进行
下列
例行
试验
：

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

电流
测量
（
11
.
8
.
5
）
；

—
—
辅助
绕组
和
二次
绕组
空载
电压
测量
（
11
.
8
.
6
）
（
适用
时
）
；

—
—
主
绕组
绝缘
试验
（
IL
8
.
8
）
；

—
—
辅助
绕组
、
二次
绕组
以及
控制
、
测量
回路
的
外施
耐压
试验
（
GB
1094
.
3
-
2003
的
第
10
章
，
适用
时
）
；

—
—
分接
开关
、
铁心
气隙
调整
机构
或
任何
其他
开关设备
以及
与
控制
和
测量
有关
的
设备
的
操作
试验
（
按照
GB
1094.1
—
1996
中
10.8
.
1
的
a
）
、
b
）
、
c
）
或
由
用户
规定
，
适用
时
）
。

11.8
.
3
型式
试验

应
进行
下列
型式
试验
：

—
—
额定
电压
下
的
电流
测量
（
1L8.5
）
；

—
—
温升
试验
（
11.8
.
7
）
；

—
—
绝缘
试验
（
11.8
.
8
）
。

11.8
.
4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：

—
—
损耗
测量
（
11.8
.
9
）
；

—
—
1
.
1
倍
额定
电压
及
以下
的
磁化
特性
测量
（
11
.
8
.
10
）
；

—
—
声级
测定
（
11.8
.
11
）
；

—
—
电感
调节
机构
机械
寿命
试验
（
1L
8
.
12
）
；

—
—
耐受
额定电流
机械
力
试验
（
1L
8
.
13
）
。

11.8
.
5
电流
测量
（
例行
试验
）

消
弧线
圈
的
电流
应
在
额定
频率
及
额定
电压
下
测量
。
如果
试验
条件
不够
，
施加
的
试验
电压
应
尽量
接
|
近
额定
电压
,
并
应
由
供需双方
在
订货
时
达成
共识
。

测量
应
在
全部
调节
范围
内
进行
。
对于
分级
调节
的
消
弧线
圈
，
测量
应
在
每级
进行
。
对于
连续
调节
的
消
弧线
圈
，
测量
应
在
至少
五个
位置
上
进行
,
这
五个
位置
在
全部
调节
范围
内
均匀分布
。

11.8
.
6
-
辅助
绕组
和
二次
绕组
空载
电压
测量
（
例行
试验
）

任何
辅助
绕组
和
二次
绕组
的
空载
电压
测量
应
在
全部
调节
范围
内
，
并
保持
在
主
绕组
为
额定
电压
下进
行
。
如果
不
可行
，
试验
电压
应
尽可能
高
。

11.8
.
7
温升
试验
（
型式
试验
）

11.8
.
7
.
1
液
浸式
消
弧线
圈
|

试验
应
按照
GB
1094
.
2
进行
。
试验
时
，
任何
辅助
绕组
和
二次
绕组
的
端子
应
开路
。

如果
产品
是
短时
工作制
，
并且
最高
持续
电压
高于
额定
电压
的
30%
,
则
温升
试验
应
以
最高
持续
电压
开始
，
直到
达到
稳定
状态
。
施加
额定电流
持续时间
的
额定电流
后
，
绕组
温度
用
电阻
法
测量
，
顶层
油
温度
用
温度计
测量
（
见
GB
1094.2
）
。

如果
最高
持续
电压
不
大于
额定
电压
的
30%
,
则
可以
不
施加
最高
持续
电压
，
初始
温度
可以
计算
得出
并
应加
到
温升
试验
测得
的
温
升值
上
。

11.8
.
7.2
干式
消
弧线
圈

试验
按
GB
1094
.
11
进行
，
试验
时
,
任何
辅助
绕组
和
二次
绕组
的
端子
应
开路
。

对
持续
流过
额定电流
的
消
弧线
圈
，
应
施加
额定电流
，
当
绕组
和
铁心
的
温升
变化
值
不
超过
1
K
/
h
,
则

55

温升
视为
稳定
，
用
电阻
法
测量
绕组
温度
。

对
额定电流
持续时间
不
超过
2
h
的
消
弧线
圈
，
应
按规定
持续时间
施加
额定电流
后
，
用
电阻
法
测量
绕
组
温度
。

11.8
.
8
绝缘
试验
（
例行
试验
、
型式
试验
）

包括
下列
各项
试验
：

—
—
外施
耐压
试验
（
GB
1094.3
—
2003
的
第
11
章
，
例行
试验
）
；

—
—
感应
耐压
试验
（
GB
1094
.
3
—
2003
中
12.2
,
例行
试验
）
；

—
—
雷电
冲击
试验
（
GB
1094.3
—
2003
中
13.3
.
2
,
型式
试验
）
。

外施
耐压
试验
电压
水平
取决于
接地
端子
的
绝缘
水平
。

对
可调
电感
的
消
弧线
圈
，
在
进行
上述
试验
时
，
应该
设定
在
最小
电流
位置
。
如果
供需双方
同意
，
也
可
以
设定
在
某
一
特定
位置
。

雷电
冲击
试验
时
，
将
电压
施加
在
与
电力
变压器
中性点
或
接地
变压器
中性点
连接
的
端子
上
。
试验
按
照
GB
1094
.
3
—
2003
中
13
.
3
.
2
的
方法
b
）
。

注
：
GB
1094
.
3
—
2003
中
13.3
.
2
方法
b
）
允许
冲击
电压
波前
时间
最长
为
13
”
。

如果
消
弧线
圈有
分接
绕组
，
则
雷电
冲击
试验
应
在
消
弧线
圈
位于
最大
分接
和
最小
分接
时
进行
。
如果
无法
实施
感应
耐压
试验
，
经
供需双方
在
订货
时
协商
，
可用
雷电
冲击
试验
代替
。

11.8
.
9
损耗
测量
（
特殊
试验
）

电感
可调
消
弧线
圈
的
损耗
应
至少
在
可调
范围
内
的
五个
位置
上
进行
测量
，
包括
额定电流
位置
。
损耗
应
在
额定
电压
、
额定
频率
下
测量
。
如果
在
额定
电压
下
的
额定电流
档时
测得
的
电流
不
等于
额定电流
，
则
测
得
的
损耗
应
通过
乘以
额定电流
与
实测
电流
之
比
的
平方
校正
到
额定电流
下
。

损耗
测量
应该
在
工厂
的
环境温度
下
进行
，
并
按
GB
1094
.
1
给出
的
方法
校正
到
参考
温度
。

总
损耗
包括
电阻损耗
、
铁损
和
附加
损耗
。
电阻损耗
部分
等
于是
测得
的
直流电
阻
，
L
是
额定
电流
。
铁损
和
附加
损耗
从
测量
上
无法
分开
，
铁损
和
附加
损耗
之
和
是
总
损耗
与
电阻损耗
之差
。

电阻损耗
按照
GB
1094
.
1
校正
到
参考
温度
。
通常
不
方便
将
铁损
和
附加
损耗
校正
到
参考
温度
，
因
此
，
通常
假定
铁损
和
附加
损耗
与
温度
无关
，
这样
的
假定
通常
会
使
参考
温度
下
的
损耗
略高于
实际
损耗
。

参考
温度
下
的
总
损耗
等于
校正
到
参考
温度
的
电阻损耗
与
测量
的
铁损
和
附加
损耗
之
和
。

11.8
.
10
线性
度
测量
（
特殊
试验
）

对于
电感
可调
的
消
弧线
圈
，
测量
应
在
最大
和
最小
电流
位置
下
进行
。

试验
应
通过
施加
额定
频率
的
电压
进行
，
电压
逐级
增加
，
每级
约
为
10%
,
直至
L
1
倍
的
额定
电压
。
通
过
绘制
电流
方均根
值
与
电压
方均根
值
的
关系
曲线
来
确定
产品
的
线性
度
。
在
这个
曲线
上
的
任
一点
的
电
流
，
与
通过
零
与
额定
电压
时
对应
电流值
作出
的
直线
上
相应
的
电流
的
偏差
不
应
超过
士
5%
。

11.8
.
11
声级
测定
（
特殊
试验
）

测量
一般
按照
GB
/
T
1094
.
10
的
规定
，
在
额定
电压
下
进行
，
消
弧线
圈
设置
为
额定电流
位置
。
电感
可
调
的
消
弧线
圈
在
其他
电流
下
的
测量
应由
供需双方
协商
确定
。

11.8
.
12
电感
调节
机构
机械
寿命
试验
（
特殊
试验
）

当消
弧线
圈
带有
调感
的
机构
时
,
用户
可以
与
制造
方
达成协议
，
通过
进行
相关
的
机械
寿命
试验
或
验证
程序
，
以
验证
消
弧线
圈
的
调节
机构
的
完整性
和
操作
的
持久性
。

试验
应
包括
一系列
的
消
弧线
圈
调节
操作
，
反映
消
弧线
圈
在
寿命
期内
的
预期
操作数
。
典型
的
机械
寿
命
试验
包括
1
000
次
全部
调节
范围
的
循环
操作
。
试验
时
的
环境温度
应由
供需双方
达成协议
，
如一
20
°
C
、

20
°
C
或
40
°
CO

注
：
机构
可能
包括
如
电机
、
开关
等
。

11.8
.
13
耐受
额定电流
机械
力
试验
（
特殊
试验
）

本
试验
适用
于用
机械
方法
调节
磁路
气隙
的
消
弧线
圈
。

消
弧线
圈
耐受
额定电流
机械
作用力
的
能力
应
按
GB
1094
.
5
-
2008
中
4.2
要求
，
用
试验
或
参考
在
类
似
产品
上
进行
的
试验
来
验证
。

如
用户
无
另行规定
,
应
进行
两次
持续时间
为
0.5
s
+
0
.
05
s
的
试验
。
试验
中
，
消
弧线
圈应
置于
额定
电流
位置
，
二次
绕组
和
辅助
绕组
应
开路
。

注
1
：
供需双方
可以
协商
在
其他
电流
位置
进行
试验
。

电流
第一个
峰值
应为
额定电流
乘以
系数
Kk
值见
GB
1094.5
-
2008
中
4
.
2
.
3
）
所得
的
值
，
系数
k
的
最小值
为
1.8
姪
=
2
.
55
。

注
2
：
由于
铁心
饱和
的
效应
，
因此
系数
为
可能
大于
2
.
550
用户
可以
要求
一个
模拟系统
条件
的
特殊
试验
以
考虑
这种
情况
。

11.9
偏差

表
3
给出
了
额定
参数
的
偏差
：

表
3
偏差

参
数
偏
差

额定
电压
下及
最小
电感
时主
绕组
的
电流
额定值
的
土
5%

其他
位置
时
的
电流
规定值
的士
10%

在
全部
调节
范围
内
，
主
绕组
施加
额定
电压
时
的
辅助
绕组
和
二次
绕组
的
空载
电压
规定值
的
土
10%

线性
度
（
见
11.8
.
10
）
±
5%

12
平波
电抗器

12
.
1
概述

平波
电抗器
串联
连接
于
直流
系统
中
，
对流
过
的
谐波
电流
提供
一个
高值
阻抗
，
并
降低
直流
系统故障
电

流
的
上升
速度
。
平波
电抗器
主要
用于
下述
两种
场合
：

a
）
工业用
：
直流
中
通常
叠加
有
大量
的
谐波
分量
，
这类
平波
电抗器
一般
为
户内
用且
直流
系统
电压
通

常
不
高于
10
kV
；

b
）
高压
直流
输电
系统
用
：
直流
中
通常
叠加
有
少量
的
谐波
分量
，
直流
系统
电压
通常
高于
50
kV0

高压
直流
输电
用平波
电抗器
也
可
按
GB
/
T
20836
.
GB
/
T
20837
和
GB
/
T
25092
的
有关
规定
。

12.2
设计

按
电抗器
设计
和
安装
不同
，
可
分为
：

—
—
干式
或液
浸式
；

—
—
空心
或
间隙
铁心
式
；

—
—
带磁
屏蔽
或
不
带
磁
屏蔽
；

—
—
户内
或
户外
安装
；

—
—
空气
自冷
、
强迫
风冷
或
绕组
直接
液冷
式
（
用于
干式
电抗器
）
；

—
—
具有
恒值
的
电感
（
线性
电抗器
）
或
对于
某些
工业用
的
电抗器
，
其
电感
是
随
电流
而
变化
的
。

12.3
术语
和
定义

下列
术语
和
定义
适用
于
本章
：

12
.
3
.
1

额定
电压
rated
voltage

规定
的
施加
于
电抗器
绕组
线端
与
地
之间
的
直流电
压
。

12
.
3.2

最高
运行
电压
maximum
operating
voltage

U
'
dmax

规定
的
电抗器
绕组
线端
与
地
之间
的
最高
持续
直流电
压
。

12.3
.
3

额定
持续
直流电
流
rated
continuous
direct
current

h

规定
的
电抗器
的
持续
直流电
流
。

注
：
额定
直流电
流
不
计入
任何
交流
电流
分量
。

12.3
.
4

额定
持续
电流
频谱
rated
continuous
current
spectrum

除
直流电
流外
，
规定
的
各
标称
频率
下
的
持续
稳态
电流
方均根
值
。

12.3
.
5

短时
过载
直流电
流
short
-
time
overload
direct
current

在
短时
过载
电流
持续时间
或
负载
周期
内
电抗器
通过
的
短时
直流电
流
规定值
。

12.3
.
6

短时
过载
电流
频谱
short
-
time
overload
current
spectrum

在
短时
过载
电流
持续时间
或
负载
周期
内
，
除了
直流电
流外
，
规定
的
各
标称
频率
下
的
短时
过载
电流
方
均
根值
。

12.3
.
7

短时
过载
电流
的
持续时间
或
负载
周期
short
-
time
overload
current
duration
or
duty
-
cycle

规定
的
短时
过载
电流
的
持续时间
。
负载
周期
指
短时
过载
电流
每次
的
持续时间
、
两次
之间
的
时间
间
隔
和
发生
次数
等
规定值
。

12
.
3.8

额定
暂态
故障
电流
rated
transient
fault
current

规定
的
系统故障
电流
峰值
和
波形
。

12
.
3.9

额定
增量
电感
rated
incremental
inductance

Line

在
标称
频率
和
额定
直流电
流
Id
下
的
增量
电感
规定值
。

注
1
：
增量
电感
是
指
电抗器
中
通过
一个
叠加
于
直流电
流上
的
具有
某一
特定
幅值
和
频率
的
交流
电流
而
得出
的
值
。

注
2
：
对于
空心
电抗器
,
增量
电感
与
直流电
流
无关
。
对于
气隙
铁心
式
或
带
磁
屏蔽
的
空心
式
电抗器
，
增量
电感
是
直流
电流
的
函数
。

注
3
；
有关
增量
电感
更
多
的
信息
见
C
.
4
。

58

12.4
额定值

12.4
.
1
额定
电压

额定
电压
由
用户
规定
。

12.4
.
2
最高
运行
电压

最高
运行
电压
应由
用户
规定
，
它
应
不
低于
电抗器
在
运行
时所
受到
的
最高
持续
运行
直流电
压
。

12.4
.
3
额定
持续
直流电
流

额定
持续
直流电
流应
由
用户
规定
。

12.4
.
4
额定
持续
电流
频谱

各个
频率
及
相应
频率
下
的
电流值
均
应
由
用户
规定
。

注
：
不同
的
运行
条件
可能
导致
有
不同
的
电流
频谱
。
所有
这些
电流
频谱
均
应
包括
在
技术规范
内
，
其中
有
一个
被
指定
为
额定
持续
电流
频谱
。

12.4
.
5
短时
过载
电流
、
电流
频谱
及
电流
持续时间
或
负载
周期

短时
过载
电流
连同
短时
过载
电流
频谱
（
如果
有
）
，
还有
相关
的
短时
过载
电流
持续时间
或
负载
周期
以
及
周围
环境温度
均
应
由
用户
规定
，
还
可以
规定
几个
电流值
及
相关
的
持续时间
或
负载
周期
。

负载
周期
应
给出
如下
信息
，
即
短时
过载
电流
最
大幅
值及
最大
持续时间
、
相邻
两次
短时
过载
电流
的
最
小
时间
间隔
、
各
次
施加
短时
过载
电流
之间
的
电流
水平
和
规定
持续时间
的
短时
过载
电流
的
最大
连续
施加
次数
。
所有
关于
短时
过载
电流
负载
周期
的
信息
（
如果
有
）
应
在
电抗器
规范
中
给出
。

12.4
.
6
额定
暂态
故障
电流

电抗器
应
考虑
能
承受
用户
规定
的
最
严酷
的
暂态
故障
电流
峰值
和
波形
。
此外
，
用户
还应
提出
/
勺值
或
足够
的
相关
信息
，
以便
制造
方
计算
岀
北
匕值
。
如果
不
进行
暂态
故障
电流
试验
，
制造
方应
阐明
该
电抗器
具有
能
承受
住
额定
暂态
故障
电流
的
能力
。

12.4
.
7
额定
增量
电感

在
特定
频率
及
额定
直流电
流下
的
增量
电感应
由
用户
规定
其
最小值
。
除
另
有
规定
外
，
该值
的
偏差
见
12.9
。
如未
规定
频率
，
则
制造
方应
选择
某个
合适
的
频率
。

如果
交流
电流
幅值
与
直流电
流
比较
相对
明显
时
，
则
在
设计
中应
考虑
这
一点
，
以便
得到
额定
增量
电感
。

12.4
.
8
平波
电抗器
的
线性
度

若
用户
无
另行规定
，
则
电抗器
在
其
直流电
流为
额定值
及
以下
时应
是
线性
的
，
其
偏差
应
符合
12
.
9
规定
。

如
使用
时有
要求
，
则
用户
可
规定
在
某
一个
或
多个
高于
额定
直流电
流
时
降低
的
增量
电感
的
最小值
。
此时
，
在
所有
规定
的
直流
电流值
下
的
增量
电感
最大值
等于
额定值
加上
正
偏差
值
。

12.4
.
9
绕组
直接
液冷
式
电抗器
的
补充
要求

对于
绕组
直接
液冷
式
（
通常
用水
的
混合液
）
的
干式
电抗器
，
其进
、
出口处
的
液体
最高
温度
值
及其
相关
的
压力
值
、
最大
的
流速
和
有关
冷却液
的
细节
应由
用户
或
由
用户
与
制造
方
双方
协商
予以
规定
。

12.5
温升

GB
1094
.
2
关于
液
浸式
变压器
的
温
升限
值
和
GB
1094
.
11
关于
干式
变压器
的
温
升限
值
适用
于
额定
持续
直流电
流
和
叠加
的
额定
持续
电流
频谱
，
此外
，
如果
有
规定
，
也
适用
于
短时
过载
直流电
流
、
电流
频谱
以
及
电流
持续时间
或
负载
周期
等
情况
。

注
：
温升
验证
是
利用
12.8
.
13
中
的
公式
求出
的
当量
直流电
流
来
进行
的
。

12.6
绝缘
水平

绝缘
水平
应由
用户
规定
，
它
与
电抗器
所在
直流
系统
中
的
位置
的
绝缘
水平
相配合
。

下列
绝缘
水平
可能
不适
用于
12
.
1
中
a
）
项所
包括
的
工业用
电抗器
，
但
12
.
6
.
5
（
外施
交流
耐压
水平
）
除外
。
但是
，
如果
要求
进行
匝间
过电压
试验
时
，
其
试验
水平
值
也
可以
由
用户
规定
。

12.6
.
1
雷电
冲击
水平

应
规定
电抗器
绕组
每个
端子
对
地
和
两个
端子
之间
的
雷电
冲击
水平
。

12.6
.
2
操作
冲击
水平

应
规定
电抗器
绕组
每个
端子
对
地
和
两个
端子
之间
的
操作
冲击
水平
。

12.6
.
3
外施
直流
耐压
水平

直流
耐压
水平
应为
Udc
=
L
5Udmax
。

此
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
。

注
：
外
绝缘
爬
电
距离
的
特殊要求
应由
供需双方
协商
确定
。

12.6
.
4
极性
反转
耐压
水平

极性
反转
耐压
水平
应为
Upr
=
l
.
25Udmaxo

此
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
。

12.6
.
5
外施
交流
耐压
水平

外施
交流
耐压
水平
应为
：

对于
12
.
1
中
a
）
项所
包括
的
电抗器
：
Uac
=
-
5
^
dmax

对于
12
.
1
中
b
）
项所
包括
的
电抗器
：
&
=
L5

此
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
。

注
：
当
运行
中
可能
出现
叠加
有
较
高
的
交流
电压
值
的
特殊
使用
情况
时
，
用户
可以
规定
更
高
的
外施
交流
耐压
水平
。

12.7
铭牌

每台
电抗器
应
提供
由不受
气候
影响
的
材料
制成
的
铭牌
，
并
安装
在
明显
可见
的
位置
。
铭牌
上
应标
岀
下述
各项
，
所示
项目
应该
用
耐久
的
方法
刻
出
（
如用
蚀刻
、
雕刻
或
打印
法
）
：

—
—
电抗器
型号
；

—
—
户内
或
户外
用
；

—
—
本
部分
代号
；

制造
方
名称
；

—
—
出厂
序号
；

—
—
制造
年
月
；

—
—
绝缘
水平
；

—
—
最高
运行
电压
；

额定
持续
直流电
流
；

—
—
有关
短时
过载
电流
及其
持续时间
的
信息
；

—
—
额定
持续
直流电
流下
的
增量
电感
；

—
—
冷却
方式
；

—
—
绝缘
耐热
等级
（
仅
适用
于
干式
电抗器
）
；

—
—
关于
液体
冷却
（
对
绕组
直接
液冷
式
电抗器
）
的
细节
；

—
—
顶层
油温
升限
值
和
绕组
平均
温
升限
值
（
对液
浸式
电抗器
）
；

总
质量
；

运输
质量
（
对液
浸式
电抗器
）
；

—
—
器身
质量
（
对液
浸式
电抗器
）
；

—
—
绝缘
液体
质量
（
适用
时
）
；

—
—
绝缘
液体
的
种类
，
如果
不是
矿物油
（
适用
时
）
；

—
—
包括
互感器
在内
的
接线图
（
适用
时
）
。

12.8
试验

12.8
.
1
概述

例行
试验
、
型式
试验
和
特殊
试验
的
一般
要求
按
GB
1094
.
1
的
规定
。

12
.
8.2
例行
试验

应
进行
下列
例行
试验
：

12.8
.
2
.
1
12
.
1
中
a
）
项所
包括
的
电抗器

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

—
—
增量
电感
测量
（
12.8
.
5
）
；

—
—
外施
交流
耐压
试验
（
12
.
8
.
7
）
；

—
—
绕组
直接
液冷
式
电抗器
液体
冷却管
路
的
密封
试验
（
12
.
8
.
16
）
。

12.8
.
2
.
2
12
.
1
中
b
）
项所
包括
的
电抗器

—
—
绕组
电阻
测量
（
GB
1094
.
1
）
；

—
—
谐波
电流
损耗
测量
（
12
.
8
.
6
）
；

—
—
增量
电感
测量
（
12.8
.
5
）
；

—
—
液
浸式
电抗器
的
外施
交流
耐压
试验
（
12
.
8
.
7
）
；

—
—
液
浸式
电抗器
的
外施
直流
耐压
试验
（
12
.
8
.
8
）
；

—
—
液
浸式
电抗器
的
极性
反转
耐压
试验
（
12
.
8
.
9
）
；

—
—
雷电
冲击
试验
（
12
.
8
.
10
）
；

—
—
液
浸式
电抗器
的
操作
冲击
试验
（
12
.
8.11
）
；

—
—
液
浸式
电抗器
绕组
对
地
的
绝缘
电阻
和
（
或
）
电容
及
介质
损耗
因数
（
tanS
）
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
，
此处
不
给出
限值
）
。

12.8
.
3
型式
试验

应
进行
下列
型式
试验
：

—
—
温升
试验
（
12
.
8
.
13
）
；

—
—
12
.
1
中
b
）
项所
包括
的
干式
电抗器
的
操作
冲击
试验
（
12
.
8
.
11
）
；

—
—
绕组
直接
液冷
式
电抗器
的
压力
差
测量
（
12
.
8
.
17
）
；

—
—
干式
电抗器
的
外施
直流
耐压
湿
试验
（
12
.
8
.
12
）
；

—
—
风扇
和
油泵
（
如果
有
）
消耗
功率
的
测量
。

12.8
.
4
特殊
试验

当
用户
特殊要求
时
，
应
进行
下列
特殊
试验
：
声级
测定
（
12
.
8
.
14
）
；

—
—
高频
阻抗
测量
（
12.8
.
15
）
；

—
—
暂态
故障
电流
试验
（
12.8
.
18
）
；

—
—
液
浸式
电抗器
截波
冲击
试验
（
12
.
8
.
19
）
o
12.8
.
5
增量
电感
测量
（
例行
试验
）

增量
电感
测量
应
在
叠加
有
规定
的
谐波
电流
的
额定
直流电
流妇
（
额定
增量
电感
）
和
在
零
直流电
流
时
进行
（
空载
增量
电感
）
，
并且
还
应
在
直流
电流值
介于
上述
两个
极限值
之间
的
若干个
中间
值下
进行
，
以
确认
电抗器
是
线性
电抗器
。

注
1
：
如果
交流
电流
与
直流电
流相
比较
低
（
小于
）
0%
）
时
，
交流
试验
电流
是否
准确
对
测量
而言
无关紧要
。

本
测量
应
采用
如图
10
所示
的
两台
规格
相同
的
平波
电抗器
组成
的
桥式
接线图
，
以便
同时
施加
直流电
流
和
交流
电流
。
但是
，
如经
供需双方
同意
也
可
采用
其他
方法
测量
，
尤其
是
在
只有
一台
电抗器
适合
于
试验
的
情况
下
。

注
2
：
经
供需双方
协商
，
还
可以
采用
由
测出
的
磁化
特性
（
见
C
.
7
）
确定
的
微分
电感
来
代替
增量
电感
。

对于
空心
电抗器
，
由于
其
电感
值
与
电流
大小
无关
,
故
只
需
进行
空载
增量
电感
的
测量
。

图
10
两台
规格
相同
的
平波
电抗器
增量
电感
的
测量
线路

12
.
8.6
谐波
电流
损耗
测量
和
总
损耗
计算
（
例行
试验
）

本
试验
应
在
工厂
环境温度
下
，
当
直流电
流为
零时
，
在
规定
的
谐波
电流
频谱
中
每个
频率
及
电流
下进
行
。
测得
的
损耗
值应
校正
到
参考
温度
。

总
谐波
损耗
包括
电阻损耗
、
附加
损耗
和
在
间隙
式
铁心
及
磁
屏蔽
空心
电抗器
中
的
铁损
。
电阻损耗
部
分
等于
直流电
阻
测量
值
，
九为
谐波
电流值
。
铁损
和
附加
损耗
不能
用
测量方法
予以
分开
，
因此
,
铁损
和
附加
损耗
的
总和
等于
总
谐波
损耗
与
总
电阻损耗
之差
。

电阻损耗
按
GB
1094
.
1
给出
的
方法
校正
到
参考
温度
，
通常
不
方便
将
铁损
和
附加
损耗
校正
到
参考
温
度
。
因此
，
应
认为
铁损
和
附加
损耗
值
与
温度
无关
。
这种
假定
一般
会
使
给出
的
参考
温度
下
的
损耗
值略
高
于
实际
损耗
值
。

空心
电抗器
的
损耗
测量
见
7
.
8
.
6
.
2
。

如果
测量
时
的
电流值
不
等于
规定值
时
，
则
损耗
值应
通过
乘以
规定
电流值
与
测量
电流值
之
比
的
平方
校正
到
规定
的
谐波
电流
频谱
中
相应
的
电流值
。

电抗器
的
总
损耗
由
额定
直流电
流下
的
绕组
直流
损耗
（
按
GB
1094
.
1
给出
的
方法
校正
到
参考
温度
）
与
总
谐波
电流
损耗
之和算出
。

12.8
.
7
外施
交流
耐压
试验
（
例行
试验
）

本
试验
应
在
50
Hz
或
60
Hz
下
进行
。
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
，
试验
时间
为
1
mino

对于
12
.
1
中
b
）
项所
包括
的
液
浸式
电抗器
，
应
按
GB
1094
.
3
-
2003
附录
A
的
相关
部分
进行
局部
放
电
测量
。
所用
测量
设备
应
符合
GB
/
T
7354
的
规定
，
本
试验
持续时间
为
1
h
。

注
：
推荐
采用
能
对
局部
放电
进行
检测
和
定位
的
测量
设备
，
特别
是
采用
能
对
电抗器
内部
产生
的
局部
放电
和
试验
线路
上
可能
产生
的
局部
放电
加以
区分
的
测量
设备
。

局部
放电
量
不应
大于
500
pC
。

当
试验
结果
不
符合要求
时
,
建议
按
GB
1094
.
3
-
2003
附录
A
采取
的
措施
进行
处理
。

12
.
8.8
液
浸式
电抗器
的
外施
直流
耐压
试验
（
例行
试验
）

12
.
8
.
8
.
1
试验
程序

电抗器
的
油温
应是
（
20
+
10
）
°
Co
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
，
电压
为
正
极性
。
本
试验
开始
前
，
套管
应
至少
接地
2
h
,
且
不
允许
对
电抗器
绝缘
结构
施加
较
低
的
预加
电压
。
试验
电压
应
在
1
min
之内
上升
到
规定
耐压
值
并
维持
120
min
,
此后
，
试验
电压
应
在
1
min
或
更
短
的
时间
内
下降
到
零
。

在
整个
外施
直流
耐压
试验
期间
，
应
进行
局部
放电
测量
。

注
1
：
在
直流
耐压
试验
结束
后
，
绝缘
结构
还
可能
有
相当
多
的
残余
电荷
。
若
不
进行
充分
的
放电
，
可能
会
对
以后
的
局部
放电
测量
有
影响
。

注
2
：
推荐
使用
能
对
局部
放电
进行
定位
的
测量
设备
，
特别
是
采用
能
对
电抗器
内部
产生
的
局部
放电
和
试验
线路
上
可能
产生
的
局部
放电
加以
区分
的
测量
设备
。

12.8
.
8.2
评价
准则

局部
放电
测量
应
按
GB
1094
.
3
-
2003
附录
A
的
相关
部分
进行
，
测量
设备
应
符合
GB
/
T
7354
的
规定
。

若
在
本
试验
中
最后
30
min
期间
出现
的
不
小于
2
000
pC
的
放电
脉冲数
不
超过
30
个
，
且
在
最后
的
10
min
内
出现
的
不
小于
2
000
pC
的
放电
脉冲数
不
超过
10
个
时
，
则
应
认为
试验
结果
是
可以
接受
的
。
如

果
上述
条件
未
得到
满足
时
，
则
可
将
本
试验
延长
30
min
。
如
在
此
延长
期间
中
仍
不能
满足
评价
准则
时
，
则
应
认为
该
产品
未能
通过
试验
。

同时
应
将
试验
最后
30
min
以前
所
出现
的
局部
放电
予以
记录
，
以作
参考
用
。

如果
虽未
满足
评价
准则
，
但
又
未
发生
击穿
现象
时
，
则
不应
断然拒绝
该
电抗器
，
而应
由
供需双方
协商
,
提出
进一步
的
调查
工作
和
具体
行动
。
用户
亦可
要求
成功
通过
局部
放电
试验
后
再
接受
该
电抗器
。

12.8
.
9
液
浸式
电抗器
的
极性
反转
耐压
试验
（
例行
试验
）

12.8
.
9
.
1
试验
程序

电抗器
的
油温
应是
（
20
±
10
）
°
Co
电压
应
施加
于
连接
在
一起
的
绕组
各
端子
与
地
之间
。
双
反转
试验
应
按图
11
所示
。

90
min

+
〔
加

90
min
45
min

图
11
极性
反转
试验
电压
变化
图

试验
开始
时
，
套管
应
至少
接地
2
h
,
且
不
允许
对
电抗器
绝缘
结构
施加
较
低
的
预加
电压
。
本
试验
应进
行
两次
反转
,
其
试验
顺序
为
：
先
在
负极
性下
加压
90
min
,
然后
紧接着
在
正
极性
下
加压
90
min
,
最后
再
在
负极
性下
加压
45
min0
电压
从
一个
极性
反转
到
另
一个
极性
时应
在
2
min
内
完成
。
当
电压
达到
100%
试
验
电压
时
，
极性
反转
完成
。

在
反转
耐压
试验
的
全过程
中
都
应
进行
局部
放电
测量
。

注
1
：
极性
反转
试验
结束
后
，
绝缘
结构
还
可能
有
相当
多
的
残余
电荷
。
若
不
进行
充分
的
放电
，
可能
会
对
以后
的
局部
放
电
测量
有
影响
。

注
2
：
推荐
使用
能
对
局部
放电
进行
定位
的
测量
设备
,
特别
是
采用
能
对
电抗器
内部
产生
的
局部
放电
与
试验
线路
上
可能
产生
的
局部
放电
加以
区分
的
测量
设备
。

12.8
.
9.2
评价
准则

局部
放电
测量
应
按
GB
1094
.
3
-
2003
附录
A
的
相关
部分
进行
，
测量
设备
应
符合
GB
/
T
7354
的
规定
。

用
局部
放电
测量
结果
进行
判断
，
若
任何
一个
10
min
期间
出现
的
不
大于
2
000
pC
的
放电
脉冲数
不
超过
10
个
时
，
则
应
认为
试验
试验
结果
是
可以
接受
的
，
且
不
需
进行
进一步
的
极性
反转
试验
。
由于
在
直流
电压
变化
时
出现
一些
局部
放电
现象
是
正常
的
，
故
在
试验
开始
后
的
第一个
5
min
期间
、
极性
反转
期间
及此
后
的
第一个
5
min
期间
所
记录
的
局部
放电
量
不予考虑
。
但是
，
上述
期间
内
出现
的
500
pC
及
以上
的
局部
放
电脉冲
仍
应予以
测量
和
记录
，
以作
参考
用
。

如果
虽未
满足
评价
准则
，
但
又
未
发生
击穿
现象
时
，
则
不应
断然拒绝
该
电抗器
，
而应
由
供需双方
协商
,
提
岀
进一步
的
调查
工作
和
具体
行动
。
用户
也
可
要求
成功
通过
局放
试验
后
再
接受
该
电抗器
。

12.8
.
10
雷电
冲击
试验
（
例行
试验
）

试验
一般
应
按
GB
1094
.
3
—
2003
的
第
13
章
和
第
14
章
、
GB
/
T
1094
.
4
—
2005
的
第
7
章
以及
GB
1094
.
11
-
2007
的
第
21
章
（
对于
干式
电抗器
）
进行
。
本
试验
应
依次
对
每个
端子
进行
冲击
，
试验
时
另

64

一个
端子
应
接地
。

对于
干式
电抗器
，
本
试验
应
分别
在
正
极性
和
负极
性
冲击
电压
下
进行
。

注
：
如果
绕组
两个
端子
之间
的
绝缘
要求
与
各
端子
对
地
的
绝缘
要求
不
同时
,
其
冲击
试验
程序
应由
供需双方
协商
确定
。

12
.
8
.
11
操作
冲击
试验
（
例行
试验
、
型式
试验
）

试验
一般
应
按
GB
1094
.
3
—
2003
的
第
15
章
和
GB
/
T
1094
.
4
—
2005
的
第
8
章
进行
。

操作
冲击
试验
应
在
连接
在
一起
的
两个
端子
与
地
之间
进行
。
冲击
电压
应是
负极
性
，
其
波形
应
符合
GB
/
T
16927.1
的
规定
。

由于
试验
用
冲击
电压
发生器
容量
不够
，
因此
在
端子
之间
进行
的
操作
冲击
试验
可能
无法
进行
，
此时
，
电抗器
承受
操作
冲击
试验
水平
的
能力
应由
制造
方
说明
。

对于
干式
电抗器
,
本
试验
应
分别
在
正
极性
和
负极
性
冲击
电压
下
进行
，
试验
程序
应
符合
GB
/
T
16927
.
1
的
规定
。
如果
这种
电抗器
是
供
户外
使用
，
则
是否
进行
湿
状态
下
的
冲击
试验
应由
供需双方
协商
确定
。

12
.
8
.
12
干式
电抗器
的
外施
直流
耐压
湿
试验
（
型式
试验
）

本
试验
是
对
干式
平波
电抗器
的
绝缘子
进行
的
试验
。
应
在
潮湿
状态
下
施加
直流
试验
电压
。
况
（
试验
水平
见
12.6
.
3
）
并
持续
1
h
。

试验
应
在
绝缘子
的
布置
与
运行
情况
相同
的
条件
下
进行
。

注
1
：
可以
不
要求
使用
真实
的
电抗器
来
达到
符合
运行
的
情况
，
可
采用
一种
与
电抗器
结构
相当
的
合适
结构件
来
代替
。
按
GB
/
T
16927
.
1
的
规定
，
试验
前
对
一个
支撑
绝缘子
进行
淋雨
，
至少
应
淋雨
30
min
,
且
在
试验
电压
施加
期间
一直
淋雨
。
湿
试验
期间
不
应
发生
闪络
。

注
2
：
根据
投标
时
供需双方
之间
的
协议
，
本
试验
可
在
一个
独立
的
绝缘子
上
进行
。

12
.
8
.
13
温升
试验
（
型式
试验
）

试验
一般
应
按
GB
1094
.
2
进行
,
试验
中
施加
的
直流电
流为
按
12
.
8.6
确定
的
总
损耗
值下
的
等效
直
流
试验
电流
Ito
对于
干式
电抗器
，
其
绝缘
耐热
等级
应
采用
GB
1094
.
11
中
的
规定值
。

电抗器
的
等效
直流
试验
电流
It
应
使用
下
式
计算
：

J
JR
ref
?
/
；
+

式
中
：

It
—
—
等效
直流
试验
电流
；

Rref
—
—
校正
到
参考
温度
下
的
绕组
直流电
阻
测量
值
；

R
—
—
在
试验
温度
下
测出
的
绕组
直流电
阻值
；

Id
额定
直流电
流
；

Ph
—
—
按
12
.
8.6
得到
的
总
谐波
损耗
值
。

在
某些
情况
下
，
例如
，
在
需要
一个
高
的
试验
电压
、
大
的
电流
或
功率
时
，
可能
难以
满足
这些
试验
条件
。
此时
,
本
试验
可以
在
不
低于
0.9
厶
的
降低
的
试验
电流
L
心下
进行
。
试验
水平
应由
制造
方在
投标书
中说
明
，
并
在
订货
时
由
供需双方
协商
确定
。
测得
的
温
升值
应
校正
到
等效
的
直流
试验
电流
Ito

对于
液
浸式
电抗器
，
油
的
温升应
乘以
绕组
对油
的
温升应
乘以
（
户及
y
值
如下
选取
：

—
—
对于
ON
冷却
式
电抗器
z
=
0
.
8
；
丁
=
1
.
3
；

对于
OF
冷却
式
电抗器
x
=
l
.
。
；
丁
=
1
.
3
；

对于
OD
冷却
式
电抗器
x
=
l
.
0
；
y
=
2
.
0o

对于
干式
电抗器
，
绕组
对
环境温度
的
温升应
乘以
（
卢
。
"
以值
如下
选取
：

对于
AN
冷却
式
电抗器
y
=
l
.
6
；

对于
AF
冷却
式
电抗器
）
=
1
.
8
。

在
大多数
情况
下
，
稳态
条件
下
的
电抗器
总
损耗
略低于
参考
温度
下
的
相应
值
，
这是
由于
试验
时
的
环境
温度
通常
低于
设计
规定值
。
不过
，
这种
影响
应予以
忽略
。

温升
试验
中
，
应
注意
采用
合适
的
连接
和
电气
引线
将
电抗器
与
试验
电源
相连
。
这
一点
，
对
干式
空心
电
抗器
尤为重要
。

对于
干式
空心
电抗器
，
如
有
要求
时
，
应
在
电抗器
温升
试验
期间
测量
电抗器
端子
的
温升
。
为了
得到
有
效
的
端子
温升
测量
值
，
用户
应
提供
一个
连接件
和
至少
1
m
的
现场
用
导线
，
供
制造
方温升
试验
时用
。
端
子温
升限
值见
第
6
章
（
也
可见
IEC
/
TR
60943
）
o

12.8
.
14
声级
测定
（
特殊
试验
）

试验
一
.
般应
按
GB
/
T
1094
.
10
进行
。
本
试验
在
施加
额定
直流电
流
的
同时
，
还应
依次
叠加
规定
谐波
电流
频谱
中
'
每
一个
重要
的
交流
电流
。

试验
线路
如图
10
所示
。
此
接线图
需要
两台
同一
规格
的
电抗器
，
但
试验
时
它们
应
进行
隔声
处理
。
交
流
电源
可用
一台
容量
足够
、
频率
可调
的
正弦波
发生器
。
为了
加大
注入
电抗器
的
谐波
电流
，
可以
利用
电容
器
将
试验
回路
的
谐振
频率
调谐
到
指定
状态
下
。

总
声功率
值应
使用
下述
公式
计算
，
也
可见
GB
/
T
1094
.
10
中
附录
A
：

丄
=
101g
（
蚓
"
/
。
）

i

式
中
：

Ltol
—
—
总
声功率
级
；

L
—
—
每个
电流
分量
下
的
声功率
级
。

如果
试验
中
达
不到
规定
的
电流值
时
，
经
供需双方
之间
协商
，
可
按
下述
公式
用
计算
的
方法
将
测量
值校
正到
额定电流
下
的
声功率
级
：

Lw
-
rated
=
Lw
*
s
+
201g
（
F
*
d
沒
*
）
dB
（
A
）

\
1
DC
-
meas
X
1
h
-
meas

式
中
：

LW
-
rated
—
—
在
额定
直流电
流
和
额定
谐波
电流
下
的
声功率
；

Lw
-
5
—
—
在
测量
的
直流电
流
和
谐波
电流
下
的
声功率
；

I
DC
-
rated
额定
直流电
流
；

Ih
-
rated
额定
谐波
电流
；

/
DC
-
meas
—
—
噪声
测量
时
的
直流电
流
；

Kmeas
—
—
噪声
测量
时
的
谐波
电流
。

12
.
8
.
15
高频
阻抗
测量
（
特殊
试验
）

超出
频率
范围
的
电抗器
阻抗
测量
应由
供需双方
协商
确定
。

注
：
测量
时用
的
典型
频率
范围
为
工频
与
几千
赫兹
之间
以及
30
kHz
和
500
kHz
之间
。
试验
方法
取决于
使用
情况
，
用
户
应对
使用
情况
提供
信息
。

12
.
8
.
16
绕组
直接
液冷
式
电抗器
液体
冷却管
路
的
密封
试验
（
例行
试验
）

应
通过
试验
来
表明
液体
冷却管
路
无泄漏
。
试验
应
在
工厂
环境温度
下
进行
,
试验
时
，
冷却管
路中
所安
装
的
全部
元器件
（
管路
、
附件
及
仪表
等
）
按
实际
运行
时
完全
装配
好
，
尽可能
对
影响
试验
结果
的
各种因素
予
以
关注
。
冷却管
路
中应
充入
冷却液
，
不
应有
气泡
。
如
无
另行规定
，
试验
时应
施加
的
静
压力
至少
等于
与
电
抗器
相连
通
的
冷却系统
最大
工作
压力
的
1.5
倍
并
加上
200
kPa
,
试验
持续时间
至少
为
6
ho

66

施加压力
时
，
应
仔细检查
电抗器
中
可能
岀
现
的
泄漏
，
尤其
是
象
接合处
和
连接件
等
关键部位
。
如果
未
出现
泄漏
,
则
应
认为
试验
合格
。

12.8
.
17
绕组
直接
液冷
式
电抗器
的
压力
差
测量
（
型式
试验
）

应
测量
电抗器
液冷
管路
中进
、
出口
之间
的
压力
差
。
测量
应
在
工厂
环境温度
下
进行
，
测量
时
，
冷却管
路
中
所
安装
的
全部
元器件
（
管路
、
附件
及
仪表
等
）
按
实际
运行
时
完全
装配
好
,
尽可能
对
影响
试验
结果
的
各
种
因素
予以
关注
。
将
用户
所
规定
的
冷却液
（
例如
，
纯水
或水
与
乙二醇
的
混合液
）
用泵
按规定
的
流速
注入
电抗器
冷却管
路内
。
应
测量
进水口
、
出水口
处
的
压力
和
冷却液
的
流速
（
L
/
min
）
o
冷却液
在
额定
流速
下
的
压力
差不应
大于
规定值
。

如
用户
另有
规定
，
还
应
在
多个
不同
的
流速
下
测量
压力
差
，
以便
绘出
压力
差
与
冷却液
流速
之间
的
关系
曲线图
。

12.8
.
18
暂态
故障
电流
试验
（
特殊
试验
）

12.8
.
18
.
1
概述

如果
用户
要求
进行
暂态
故障
电流
试验
，
应
在
订货
时
规定
,
试验
方法
应由
供需双方
协商
确定
。
暂态
故
障
电流
试验
规范
应
包括
试验
电流
峰值
值
和
试验
电流
冲击
次数
。

应
采用
一种
能
得到
规定
的
试验
电流
峰值
和
I
勺值
的
方法
进行
暂态
故障
电流
试验
。
如
无
另行规定
，
在
全值
试验
电流
下
的
冲击
应
进行
两次
。

注
1
：
可能
有
各种
不同
的
方法
，
其中
一种
方法
见
IEEE
1277
-
2000
中
附录
E
。

注
2
：
如果
暂态
故障
电流
峰值
与
额定电流
之
比较
低
（
通常
小于
10
）
,
通常
可以
不
进行
本
试验
。

注
3
：
对于
高压
直流
输电
用
的
平波
电抗器
进行
全
暂态
故障
电流
试验
的
要求
，
一般
会
超过
工业用
大
电流
试验站
的
设备
能力
。

12.8
.
18.2
评价
准则

暂态
故障
电流
试验
前后
，
应
在
直流电
流为
零时
对
电抗器
进行
电感
测量
，
并且
应
按
12.8
.
1
。
的
规定
在
100%
规定
试验
电压
下
进行
雷电
冲击
试验
。
前后
测得
的
电感
值应
在
测量
偏差
限值
范围
内
。
绝缘
试验
的
波形
不能
有
变化
，
同时
符合
高压
绝缘
试验
系统
的
相关
规定
。

对于
液
浸式
电抗器
，
有关
故障
检测
的
一般
要求
参考
GB
1094
.
5
-
2008
中
4
.
2
.
7
。

对于
干式
电抗器
，
目视
检查
电抗器
及其
支撑
结构
，
在
机械
结构
上应
没有
能
影响
电抗器
功能
的
任何
变
化
。
如果
在
暂态
故障
电流
试验
后
，
绕组
夹紧
系统
损坏
或
其
表面
裂痕
的
数量
或
尺寸
明显增加
，
则
应
认为
电
抗器
未
通过
本
试验
。
当有
疑问
时
，
最多应
再
施加
全
峰值
电流
三次
，
以
确定
上述
监测
结果
是否
稳定
。
如果
情况
继续
恶化
，
则
应
认为
电抗器
未
通过
试验
。
如果
在
增加
的
一次
或
两次
暂态
故障
电流
试验
后
，
未
出现
恶
化
情况
，
且
随后
的
各项
例行
试验
项目
又
合格
，
则
应
认为
电抗器
通过
了
本
试验
。
如果
适用
，
更
多
的
信息
参
见
附录
H
。

12.8
.
19
液
浸式
电抗器
截波
冲击
试验
（
特殊
试验
）

试验
应
按
GB
1094
.
3
-
2003
的
第
14
章
进行
。
试验
时
，
依次
对
每个
端子
进行
冲击
，
另一端
子
接地
。

12.9
偏差

额定
增量
电感
的
偏差
应为
+%%
。

按
12.8
.
5
测得
的
在
直流电
流为
零时
的
增量
电感
偏差
应
不
超过
额定
直流电
流下
的
增量
电感
测量
值
的
?
％
%
。

按
12
.
8
.
6
测得
并
校正
后
的
总
损耗
值
偏差
不
应
超过
规定值
的
10%
。

附录
A

（
资料性
附录
）

本
部分
章条
编号
与
IEC
60076
-
6
:
2007
章条
编号
对照

表
A
.
1
给出
了
本
部分
章条
编号
与
IEC
60076
-
6
:
2007
章条
编号
对照
一览表
。

表
A
.
1
本
部分
章条
编号
与
IEC
60076
-
6
：
2007
章条
编号
对照

本
部分
章条
编号
对应
IEC
60076
-
6
：
2007
章条
编号

9.10
.
5.1
一

9
.
10.5
.
2
一

10
.
9
.
6
.
3
一

10.9
.
6.3
.
1
一

10.9
.
6.3
.
2
一

11.5
.
1
一

11.5
.
2
一

11.8
.
7.1
一

11.8
.
7.2
一

附录
A
一

附录
B
一

附录
C
附录
B

附录
D
附录
A

附录
E
附录
C

附录
F
附录
D

附录
G
附录
E

附录
H
附录
F

附录
I
附录
G

表
A
.
2
给
岀
了
本
部分
图表
编号
与
IEC
60076
-
6
：
2007
图表
编号
对照
一览表
。

表
A
.
2
本
部分
图表
编号
与
IEC
60076
-
6
:
2007
图表
编号
对照

本
部分
图表
编号
对应
IEC
60076
-
6
：
2007
图表
编号

图
C
.
1
图
B
.
1

图
C
.
2
图
B
.
2

图
C
.
3
图
B
.
3

图
C
.
4a
)
图
B
.
4a

图
C
.
4b
)
图
B
.
4b

图
C
.
5
图
B
.
5

表
A
.
2
（
续
）

本
部分
图表
编号
对应
IEC
60076
-
6
:
2007
图表
编号

图
C
.
6
图
B
.
6

图
E
.
1
―

图
E.2
图
C
.
1

图
G
.
1
图
E
.
1

表
E
.
1
表
C
.
1

表
E.2
—

表
E
.
3
表
C
.
2

表
E
.
4
一

附录
B

（
资料性
附录
）

本
部分
与
IEC
60076
-
6
：
2007
的
技术性
差异
及其
原因

表
B
.
1
给出
了
本
部分
与
IEC
60076
-
6
：
2007
的
技术性
差异
及其
原因
一览表
。

表
B
.
1
本
部分
与
IEC
60076
-
6
:
2007
的
技术性
差异
及其
原因

本
部分
章
条
编号
技术性
差异
原
因

2
引用
了
采用
国际标准
的
我国
标准
，
而
非
直接
引用
国际标准
；
增加
了
“
高压
直流
输电
用油
浸式
平波
电抗器
”
、
“
高压
直流
输电
用油
浸式
平波
电抗器
技术参数
和
要求
”
和
“
高压
直流
输电
用
干式
空心
平波电
抗器
”
引用
标准
。
符合
我国
国情
；
另外
，
我国
前
期已
制定
了
“
高压
直流
输电
用平
波
电抗器
”
的
系列
标准
，
应
与
本
标准
配合
使用
。

7.8
.
2

8.9
.
2
将
“
液
浸式
电抗器
绕组
对
地
的
绝缘
电阻
和
/
或
电容
及
介质
损耗
因
数
（
tanS
）
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
，
此
处
不
给
岀
限值
）
”
试验
改为
“
间隙
铁心
或
磁
屏蔽
空心
电抗器
绕组
对
地
的
绝缘
电阻
测量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
，
此处
不
给出
限值
）
”
和
“
液
浸式
电抗器
电容
及
介质
损耗
因数
（
ta
澎
）
测
量
（
作为
参考值
，
用于
与
以后
的
现场
测量
值
进行
比较
，
此处
不
给出
限
值
）
”
，
分开
叙述
。
国内
存在
干式
铁心
电抗器
，
为
符合
我国
电抗器
的
实际
情况
而
修改
。

7.8
.
3

7.8
.
4

7.8
.
10.2

7.8
.
13
.
1

8.9
.
2

8.9
.
15
.
1
将
“
液
浸式
电抗器
”
改为
“
间隙
铁心
或
磁
屏蔽
空心
电抗器
”
。
国内
存在
干式
铁心
电抗器
，
符
合
我国
国情
。

7
.
8
.
5
.
3
将
“
电抗
的
线性
度
测量
”
改为
“
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
线
性度
测定
”
。
空心
电抗器
不需
测试
线性
度
，
符合
电抗器
的
实际
情况
。

7.8
.
7
将
“
谐波
电流
测量
”
改为
“
间隙
铁心
或
磁
屏蔽
空心
电抗器
的
谐波
电
流
测量
"
。
空心
电抗器
不
存在
磁
饱和
引
起
的
谐波
，
无需
测试
谐波
电流
，
这样
将
更好
地
适应
电抗器
的
实
际
情况
。

7
.
8
.
10
.
3

7.8
.
10.4

8.9
.
9

8.9
.
10

9
.
10
.
7
将
“
U
?
X36
kV
”
改为
“
UmW40.5
kV
”
。
按
GB
311.1
中
我国
电力系统
电压
等级
的
规定
，
进行
适应性
修改
。

7.8
.
10.6
删除
条
标题
后
的
“
（
型式
试验
、
例行
试验
）
”
字样
。
GB
1094.3
中
已
规定
按
电压
等
级
确定
该项
试验
的
类型
，
此处
不
必
重复
描述
。

7.8
.
12
将
“
环境温度
不
应
低于
10
°
C
”
改为
“
环境温度
不
应
低于
5
笆
”
。
按
我国
实际
情况
调整
。

表
B
.
1
（
续
）

本
部分
章
条
编号
技术性
差异
原
因

7.8
.
13
.
1

8.9
.
15.1
将
电抗器
分为
液
浸式
和
干式
两种
进行
阐述
，
增加
对
“
干式
电抗器
（
空心
电抗器
除外
）
'
‘
的
要求
。
国内
存在
干式
铁心
电抗器
，
适
应
我国
国情
，
完善
标准
。

7.8
.
13.3

8.9
.
15.3
增加
了
“
干式
电抗器
振动
的
测量方法
”
。
按
我国
实际
完善
标准
。

7.8
.
13.4

8.9
.
15.4
增加
“
对于
干式
电抗器
，
夹件
的
最大
振幅
不
应
大于
100
“
m
（
峰
-
峰
值
）
”
按
我国
实际
完善
标准
。

7
.
8
.
14
删除
“
注
1
”
,
将
原
“
注
2
”
改为
“
注
1
”
。
根据
我国
国情
，
注
1
不
适用
。

8.9
.
5
补充
对
“
空心
电抗器
立式
叠装
三相
组
”
的
要求
，
并
提出
当
“
用于
中
性点
有效
接地系统
时
，
还应
测量
单相
阻抗
Zsth
”
的
要求
。
完善
标准
。

9.4
.
10
用
新
编写
的
两段
内容
替换
原
标准
的
两段
内容
，
并
增加
一个
注
。
完善
标准
。

9
.
10
.
5
.
1
增加
此条
，
条
标题
为
“
滤波
电抗器
”
，
将
原
标准
内容
归入
此条
，
补充
了
“
立式
叠装
滤波
电抗器
三相
组
”
的
有关
要求
，
并
补充
一个
注
。
完善
标准
。

9
.
10.5
.
2
增加
此条
，
条
标题
为
“
阻尼
电抗器
”
，
并
补充
相关
内容
。
完善
标准
。

9
.
10
.
6
将
正文
中
和
注中
的
“
三相
叠装
电抗器
”
改为
“
立式
叠装
电抗器
”
。

将
“
对
单个
相
进行
的
损耗
和
品质因数
测量
的
值
可
用于
得到
三相
电
抗器
的
总
损耗
，
这时
应
考虑
立式
叠装
产生
的
附加
损耗
”
改为
“
应
在
单
相
励磁
条件
下
，
测试
单相
损耗
和
品质因数
”
。

在
注中
“
单个
相
的
测量
损耗
值
…
…
”
前
增加
“
三相
励磁
条件
下
”
字样
。
我国
空心
电抗器
叠装
方式
有
“
三相
立式
叠装
”
，
也
有
“
两叠
一
平式
叠装
”
，
为了
进行
区分
，
特明
确
正文
的
表述
，
易于
理解
和
实施
。

10.9
.
6.3
增加
此条
,
标题
为
“
干式
接地
变压器
的
温升
试验
”
。
国内
存在
干式
接地
变压器
，
增
加
该条
是
为了
适应
我国
国情
，
完
善
标准
。

11.5
.
1
增加
此条
,
标题
为
“
液
浸式
消
弧线
圈
"
，
将液
浸式
消
弧线
圈
的
温升
要求
归入
此条
。
国内
存在
干式
消
弧线
圈
，
由于
增加
干式
消
弧线
圈
温升
，
故
此处
需
明确
类别
。

11.5
.
2
增加
此条
，
标题
为
“
干式
消
弧线
圈
”
，
并
补充
对
干式
消
弧线
圈
的
温
升
要求
。
增加
干式
消
弧线
圈
温升
要求
。

11.8
.
5
删除
“
作为
例行
试验
,
本
试验
可
在
低电压
下
进行
，
并
校正
到
额定
电
压
下
”
一段
。
提高
对
试验
的
要求
。

11.8
.
7
.
1
增加
此条
，
条
标题
为
“
液
浸式
消
弧线
圈
”
,
并
将
原
11.8
.
7
中
的
内容
放入
此条
。
由于
增加
干式
消
弧线
圈
温升
，
故
此处
需
明确
类别
。

11.8
.
7.2
增加
此条
，
内容
为
干式
消
弧线
圈
的
温升
试验
。
明确
干式
消
弧线
圈
温升
试验
要求
。

11.8
.
13
增加
“
本
试验
适用
于用
机械
方法
调节
磁路
气隙
的
消
弧线
圈
。
”
按
实际
使用
情况
，
明确
适用
的
产品
范围
。

表
B
.
1
（
续
）

本
部分
章
条
编号
技术性
差异
原
因

12
.
1
增加
“
高压
直流
输电
用平波
电抗器
也
可
按
GB
/
T
20836
(
(
高压
直流
输电
用油
浸式
平波
电抗器
》
、
GB
/
T
20837
(
(
高压
直流
输电
用油
浸式
平
波
电抗器
技术参数
和
要求
》
和
GB
/
T
25092
(
(
高压
直流
输电
用
干式
空
心平波
电抗器
》
的
有关
规定
”
一段
。
我国
前期
已
制定
了
“
高压
直流
输电
用平波
电抗器
”
的
系列
标
准
，
应
与
本
标准
配合
使用
。

12.8
.
6
增加
“
空心
电抗器
的
损耗
测量
见
7
.
8
.
6
.
2
”
。
符合
产品
实际
需要
。

附录
E
增加
E
.
1
条
，
条
标题
为
“
相间
互感
影响
有效
阻抗
和
有功
功率
的
基
本
原理
”
，
并
补充
相关
内容
；
原
标准
条款
、
图
、
表
序号
依次
顺变
；
增加
表
E
.
2
和
E
.
4
及
相关
内容
；
修改
了
表
E
.
3
中
的
符号
；
图
E.2
中
绕组
标识
由
“
U
”
、
“
V
”
、
“
W
”
改为
“
A
”
、
“
B
”
、
“
C
”
。
详细
说明
原理
，
并
按
我国
习惯
标识
绕组
。

附录
F
标题
中
删除
“
液
浸式
”
字样
;
F
.
1
和
F
.
2
中将
“
附加
损耗
”
改为
“
铁损
和
附加
损耗
”
。
需
考虑
干式
电抗器
产品
，
以符
合
产品
实际
情况
。

附录
G
将
“
试验
应
包含
不
低于
7
200
个
要求
幅值
的
过电压
"
改为
“
试验
应
包含
不
低于
3
000
个
要求
幅值
的
过电压
”
；

将
“
典型值
为
100
kHz
”
改为
“
一般
在
100
kHz
及
以下
"
；

将注
2
中
“
试验
电压
的
值用
过电压
和
在
第一个
波峰
上
高频
波
得出
的
曲线
的
平均值
来
决定
”
改为
“
试验
电压
幅值
应当
用
穿过
第一个
振
荡
波波
顶上
的
所有
过冲波
或
高频
脉冲
的
平均值
曲线
来
确定
”
。
IEC
使用
的
频率
为
60
Hz
,
我
国
使用
的
频率
为
50
Hz
,
因此
按
我国
国情
修改
。

由于
匝间
过电压
的
谐振
频率
由
设备
电容
和
试品
电感
决定
，
因
而
频率
不
可能
固定
不变
；

考虑
试验
实际
情况
，
方便
确定
匝间
过电压
的
值
。

附录
C

（
资料性
附录
）

电抗器
磁化
特性

C
.
1
概述

尽管
从
电力系统
的
观点
来看
，
电抗器
电压
与
电流
的
关系
是
电力系统
最
感兴趣
的
主要
性能
，
但磁链
与
电流
的
关系
更
适合
于
描述
电抗器
的
磁化
性能
。
磁链
是
电压
对
时间
的
积分
。
当磁链
与
电流
的
关系
已知
后
，
就
能够
计算
稳态
下
和
暂态
下
交流
电压
与
电流
的
关系
。

在
电抗器
中
，
如果
至少
部分
磁通
通过
铁磁
材料
（
铁心
、
磁
屏蔽
等
）
，
由于
铁磁
材料
的
磁
饱和
特性
，
电抗
器
将
是
非线性
的
。
电抗器
整体
的
特性
是
这样
的
，
即
在
低
磁通
水平
时
，
磁通
与
磁化
电流
是
线性关系
；
在
高
磁通
时
，
当
铁磁
材料
完全
饱和
时
，
磁通
的
变化
与
磁化
电流
的
变化
也
呈
线性关系
。
在
这
两
部分
线性关系
之
间
，
存在
一个
渐变
的
过程
。
两条
直线
的
交点
叫
拐点
。
见图
2
说明
。

图
1
中
，
说明
了
三种
不同
的
磁化
特性
。
图
la
）
说明
励磁
电流
与
磁
链间
的
线性关系
，
这
可以
在
磁路
中
没有
铁磁
材料
的
电抗器
中
看到
。
图此
）
中
，
当
部分
磁路
中
的
磁密
在
高于
正常
运行
水平
时
开始
饱和
时
，
磁通
与
电流
间
存在
一定
的
非线性
关系
。
图
1c
）
说明
了
在
额定
运行
条件
下
，
铁磁
材料
完全
饱和
时
的
情况
。

C.2
磁化
特性
定义

基本上
，
铁磁
材料
中
的
磁密
B
与
磁场强度
H
之间
是
非线性
关系
。
对
电抗器
来说
，
正常
情况
下
，
磁路
不同
部分
的
磁密
是
不同
的
。
这
意味着
磁路
的
不同
部分
在
不同
的
磁通
下
饱和
。
因而
，
磁通
①
与
电流
的
关
系比磁密
与
磁场强度
的
关系
更有意义
。

绕组
的
磁链
是
指
与
计入
绕组
匝数
的
所有
绕组
相交
链
的
总
磁通
。
电抗器
磁化
特性
是
指
瞬时
磁链
。
与
瞬时电流
/
的
关系
。

因为
磁化
特性
主要
受
空气
间隙
影响
，
因此
，
电抗器
中
可以
忽略
磁滞
现象
。

C.3
磁化
特性
和
电抗

正如
C
.
2
所述
，
电抗器
磁化
特性
是
指
瞬时
磁链
。
与
瞬时电流
z
的
关系
，
而
电抗
是
施加
的
电压
与
电流
的
比值
，
两者
都
是
方均根
值
（
假定
阻抗
的
电阻
分量
可以
忽略
）
。
给定
了
电压
幅值
和
波形
，
就
可以
用
磁化
特
性导
岀
电抗
。

如果
磁链
与
电流
间
为
线性关系
，
那么
电压
（
方均根
值
）
与
电流
（
方均根
值
）
之间
也
是
线性关系
，
则
电抗
就是
恒定
的
。
如果
磁链
与
电流
是
非线性
关系
，
那么
电压
（
方均根
值
）
与
电流
（
方均根
值
）
间
也
是
非线性
关
系
，
则
磁链
与
电流
间
的
关系
就
具有
不同
的
特性
。
此时
，
电抗
随
电压
变化
。

在
电压
较
低时
，
磁链
与
电流
间
的
关系
是
线性
的
（
磁链
远
低于
拐点
）
，
但
在
较
高
电压
时
变为
非线性
的
，
这时
磁通
开始
饱和
。
当
施加
引起
磁化
特性
非线性
的
幅值
的
正弦
电压
时
，
电流
就
不是
正弦
的
。
说明
见
图
C
.
1
°

图
C
.
1
正弦
电压
加
到
具有
图
C
.
6
所示
非线性
磁化
特性
电抗器
上时
的
磁链
和
电流
波形
的
关系

C.4
电感

电抗器
的
电感
可用
不同
的
方法
来
规定
。
在
本
部分
中
，
微分
电感
、
增量
电感
以及
用电
抗
导出
的
电感
都
有
应用
。
每种
类型
电抗器
所
定义
的
电感
，
表明
了
该
电感
的
特殊
应用
。

微分
电感
定义
为
以
电流
为
变量
的
磁链
的
导数
（
等于
磁化
特性
的
斜率
）
：

儿
=
半
（
C
.
1
）

Q2

如果
有
一个
交流
电流
叠加
到
直流
上
，
增量
电感
定义
如下
:

丄
=
嘉
*
.
C
.
（
C.2
）

式
中
X
,
c
.
是
在
直流电
流
Id
.
c
.
下用
测得
的
交流
电压
和
交流
电流
导出
的
电抗
。
在
较
低
的
频率
下
,
电阻
部分
可以
忽略
。

从
电抗
导出
的
电感
定义
为

式
中
X
是
用
电压
和
电流
方均根
值
导出
的
电抗
值
。

注
：
在
国际电工委员会
词典
（
IEV
）
中
，
电感
是
以磁链
与
电流
的
关系
来
定义
的
:

对
具有
非线性
或
饱和
磁化
特性
的
电抗器
，
该
电感
的
定义
有
局限性
，
本
部分
中
不
采用
。

C.5
谐波

施加
电压
中
的
谐波
和
电抗器
的
非线性
特性
，
都
会
引起
电流
中
的
谐波
。
当磁链
与
电流
不是
线性关系
时
，
纯正
弦
电压
下
的
电流
中
就
产生
谐波
。
如果
铁心
的
磁化
特性
已知
，
就
能
计算
出
电流
中
产生
的
谐波
分量
。

通常
对
线性
电抗器
，
没有
必要
测量
或
计算
谐波
含量
。

有时
，
准确
地
测量
谐波
电流
是
很
困难
的
，
因为
谐波
电流
本身
可
引起
施加
电压
的
畸变
。
如果
实际
测量
很难
保证
准确
时
，
可
采用
磁化
特性
来
计算
谐波
含量
做
为
测量
的
替代
方法
。

总
的
谐波
畸变
率
THD
定义
为
谐波
的
方均根
值
与
基波
方均根
值
的
关系
。
某个
电流
的
THD
,
就
可
以
按照
下
式
计算出来
：

L
—
—
第
h
次
谐波
电流
方均根
值
;

Ii
—
-
基波
电流
方均根
值
；
n
—
—
最高
谐波
次数
。

注
：
本
部分
中
，
〃
在
实际
中
可以
取为
7
。

C.6
涌入
电流

稳定
状态
下
，
电抗器
上
的
电压
与
流过
电抗器
的
电流
有近
90
°
的
相移
。
电压
为
峰值
时
电流
过
零
。
电
抗器
接到
系统
后
，
有
一个
暂态
条件
，
会
产生
一个
涌入
电流
,
其
峰值
高于
额定电流
的
峰值
，
涌入
电流
的
峰值
取决于
频率
及
电抗器
接入
系统
时
电压
的
相位
。

最坏
的
情况
发生
于
电抗器
接入
时
，
电压
正好
过
零
。
这样
产生
的
磁链
是
稳态
的
两倍
。
对
具有
线性
磁
化
特性
的
电抗器
来说
，
涌入
电流
的
峰值
约
为
两倍
的
稳态
电流
峰值
。

对
具有
非线性
磁化
特性
的
电抗器
来说
,
涌入
电流
的
峰值
可能
大于
稳态
电流
峰值
的
两倍
。
涌入
电流
水平
可以
从
磁化
特性
导出
。

涌入
电流
现象
与
变压器
的
相同
，
但
峰值
电流
与
额定电流
的
比值
较
低
。
剩
磁效应
对
电抗器
涌入
电流
没有
影响
。

假定
电力系统
只有
很小
的
电阻
分量
，
电抗器
绕组
的
损耗
决定
了
涌入
电流
的
阻尼
。

C.7
磁化
特性
测量

由于
磁链
不能
直接
测量
，
因此
必须
使用
间接
法来
测量
磁化
特性
。
当
施加
幅值
足以
使
电抗器
饱和
的
交流
电压
至少
一个
周期
后
，
就
可以
用测
得
的
电压
和
电流
的
瞬时值
计算
出
磁化
特性
。
如果
要求
特性
测量
的
电流
高于
最大
运行
电流
，
就
应
使用
不
使
电抗器
过载
的
方法
，
例如
采用
C
.
7.1
的
直流
法
，
高于
标称
电流
的
磁化
特性
就
可以
估算
出来
了
。

C
.
7
.
1
直流
充电
-
放电
法
（
理论
）

用
直流
给
电抗器
充电
（
高于
标称
峰值
电流
）
，
磁链
随着
磁化
曲线
增加
（
图
C
.
2
中
开关
1
和
3
闭合
）
，
然
后
将
电抗器
短路
,
记录
衰减
电流
和
时间
（
图
C
.
2
中
开关
2
闭合
，
开关
1
和
3
打开
）
。
利用
衰减
电流
，
磁化
特性
（
磁链
与
电流
的
关系
）
可用
下面
公式
计算出来
：

电抗器
短路
时
（
如图
C
.
3
所示
Ur
=
UQ
,
使用
下列
公式
：

%
近
）
=
一略
一峪
X
邛
M
—
小
岬
]
（
C.6
）

血
dz
dt
[
_

式
中
:
R
为
已知
的
整个
回路
的
电阻
（
绕组
+
连接
导线
+
分流器
）
。
用测
得
的
/
（
Q
,
可算
岀
电流
变化率
dz
（
O
/
d
^
O

这
意味着
。
（
/
）
可
计算
如下
：

j
~
=
-
jd
。
=
一
#
=
。
（
/
）
（
C
.
7
）

!
°
Tr
%

在
f
=
0
时
（
开关
2
闭合
）
，
起始
电流
和
磁通
是
Z
?
。
和
饥
。
磁链
从
初始值
。
0
（
起始
、
未知
）
到
。
（
在
公式

C7
中
）
记为
磁链
R
在
无穷的
时间
，
电抗器
的
磁链
和
电流
双双
为
零
，
这
意味着
#
。
=
8
）
=
物
。

图
C.2
按
C
.
7.1
测量
磁化
特性
的
电路

图
C.3
电抗器
短路
等效电路

当磁链
与
电流
的
关系
位于
线性
部分
时
（
低
电流
时
）
，
测量
可以
停止
，
因为
在
这时
电流
指数
衰减
，
因而
^
-
=
常数
=
r
（
C.8
）

it

当
测量
停止
后
，
剩余
的
磁链
0
就
可用
最后
测量
的
电流
么
和
计算
的
d0
/
di
下降
到
/
=
0
的
数值
通过
外
推法
计算
出
，
或
更
简单
地用
下面
公式
得出
：

=
t
x
R
X
z
1
（
C
.
9
）

然后
就
可以
建立
物
并
计算
。
3
）
。

C
.
7.2
直流
充电
-
放电
法
（
应用
）

用
下面
方法
通过
用
直流
对
电抗器
充放电
来
测量
及
计算
电抗器
的
磁化
特性
：

1
）
电抗器
充电
应
越快越好
，
以免
由于
温升
影响
使
电阻
产生
变化
。
给
电抗器
充电
时
就
可以
开始
测
量
电流
。
当
电流
开始
指数
衰减
时
，
电流
测量
可以
停止
（
公式
C.8
）
。
这样
做
的
好处
是
避免
低电
流时
的
大
比例
的
误差
。
图
C
.
4a
）
和
图
C.4
b
）
表示
了
一个
测量
结果
。

a
）
充电
、
放电
电流
图

b
）
对数
坐标
放电
电流
图

图
C.4
电抗器
直流
充电
、
放电
电流
测量
曲线

2
）
应对
测量
的
信号
进行
数字滤波
，
因为
记录
电流
的
随机
变化
会
导致
在
计算
电流
的
导数
dz
（
D
/
'
dz
时
出现
错误
。

3
）
用
记录
下
并
经
数字滤波
的
电流
,
可以
计算
出
时间常数
公式
C
.
8
）
。

4
）
用
时间常数
是
定值
的
任何
电流
，
能够
计算
出
这个
电流
下
的
磁链
（
公式
C
.
9
）
0

5
）
因为
/
（
O
/
（
d2
/
d
?
）
和
电阻
R
是
已知
的
，
磁链
可以
从
放电
开始
到
达到
一个
低
电流
进行
积分
（
公式
C
.
7
）
。
总
的
磁通
变化
是
积分
值加
低
电流
九下
的
剩余
磁通
，
见图
C
.
5
说明
。
测量
得到
的
磁化
特
性见
图
C.6
。

图
C.5
放电
阶段
的
磁通
计算
（
见
公式
C
.
7
和
公式
C
.
9
）

2

1
.
5

1

-
y

0
.
5

X

电流
（
pu
.
）

图
C.6
磁化
特性

6
）
从
磁化
特性
，
就
能够
计算
其他
几个
相关
的
关系
。

附录
D

（
资料性
附录
）

并联
电抗器
操作
及
特殊
应用
的
资料

D
.
1
并联
电抗器
操作

D
.
1
.
1
名词术语

SIWL
：
电抗器
操作
冲击
耐受
水平

LIWL
：
电抗器
全波
雷电
冲击
耐受
水平

LICWL
=
1
.
1XLIWL
：
电抗器
截波
雷电
冲击
耐受
水平

SIPL
：
接到
电抗器
端子
上
的
避雷器
操作
冲击
保护
水平

LIPL
：
接到
电抗器
端子
上
的
避雷器
雷电
冲击
保护
水平

D
.
1.2
操作
现象

并联
电抗器
经常
是
每天
进行
操作
（
如
：
在
轻
负载
时合
上
，
在
线路
或
电网
满
负载
时
切断
）
。
这些
开合
操
作对
断路器
和
并联
电抗器
绝缘
的
作用
是
复杂
的
（
见
IEC
62271
-
110
和
IEEE
C57
.
21
）
o
切断
时
，
断路器
由于
电流
截断
以及
重燃会
产生
暂态
电压
。
这
对
并联
电抗器
绝缘
产生
很大
的
威胁
。

断路器
截断
电流
使
电抗器
受到
操作
过电压
的
作用
，
操作
过电压
频率
可达
几
千赫
。
电抗器
的
SIWL
和
过电压
应
互相
协调
。
幅值
可以
用
断路器
截断
电流
水平
、
电抗器
电感
以及
电抗器
绕组
的
并联
电容
（
通常
在
100
pF
到
5
nF
之间
）
计算
出
。
计算方法
见
IEC
62271
-
110
。
如果
避雷器
的
SIPL
比
电抗器
SIWL
低
30%
以上
，
电抗器
的
绝缘
就
应
由
避雷器
保护
不
受
截断
电流
过电压
作用
。

电流
消失
后
，
当
断路器
触头
上
的
暂态
恢复
电压
（
TRV
）
超过
触头
的
开路
耐压
能力
时
，
断路器
重燃
。
如果
没有
特殊
的
方法
避免
，
那么
在
开
、
合并
联
电抗器
的
断路器
中
，
重燃
是
很
常见
的
。
在
这种
情况
下
，
并联
电抗器
受到
高频
电压
振荡
的
作用
，
高频
振荡
的
频率
是
兆赫
级
，
峰
-
峰幅值
由
避雷器
限制
到
两倍
的
LIPL0
重燃
引起
的
电压
变化率
与
截波
试验
时
的
电压
变化率
是
相当
的
。

断路器
的
性能
（
电流
截断值
以及
避免
重燃
的
燃弧
时间
范围
）
可以
用
IEC
62271
-
110
给出
的
试验
来检
验
。
可以
用
这些
性能
来
检验
电抗器
在
开
、
合
操作
时
的
过电压
耐受
水平
。

在
大多数
情况
下
，
可
通过
控制
断路器
的
操作
来
避免
重燃
（
见
ELECTRA
No
.
185
：
1999
年
8
月
）
。
断路器
触头
的
打开
可
按
这样
的
方法
控制
，
即
燃弧
时间
总是
在
不
发生
重燃
的
时间
期限内
。

注
：
如果
电抗器
不是
中性点
直接
接地
，
并联
电抗器
开
、
合时
的
电压
会
更
高
。

Um
<
52
kV
的
电抗器
（
通常
中性点
不
接地
）
，
电抗器
承受
重燃时
的
电压
变化率
的
能力
可用
截波
试验
来
验证
。
避雷器
可能
足以
保护
电抗器
绝缘
。

对
52
kVVUmW170
kV
的
电抗器
，
在
重燃时
的
电压
变化
对
电抗器
的
作用
与
截波
试验
时
的
作用
在
同
一
等级
。
对
这些
电抗器
，
应
按
GB
1094
.
3
选用
与
Um
相对
应
的
较
高
的
LIWL
,
断路器
应
按照
IEC
62271
-
110
满足
电抗器
操作
要求
。

对
Um
>
170
kV
的
电抗器
（
通常
电抗器
中性点
直接
接地
）
，
重燃时
电压
变化
对
电抗器
的
作用
超过
了
截波
试验
时
的
作用
。
对
这些
电抗器
，
应
按照
GB
1094.3
选用
与
J
对应
的
较
高
的
LIWL
值
，
断路器
应该
按照
IEC
62271
-
110
满足
电抗器
操作
要求
。
此外
，
还应
通过
控制
断路器
的
开
、
合来
避免
重燃
。
在
避雷器
的
SIPL
低于
电抗器
SIWL30%
的
情况
下
，
用
断路器
参数
计算
得出
的
电抗器
截波
过电压
不
应该
高于
电抗
器
SIWL
的
70%
。

对
Um
>
170
kV
、
用于
线路
补偿
的
电抗器
，
可以
用
隔离
开关
。
在
这种
情况
下
，
通常
在
从
线路
上
断开

79

时
，
电抗器
上
没有
严格
的
过电压
产生
，
用
避雷器
保护
是
充分
的
。
然而
对
双回路
线路
，
当
电抗器
和
线间
电
容
形成
自然
谐振
时
，
用
隔离
开关
将
电抗器
切断
，
就
可能
有
问题
。

D.2
带有
载分接
开关
（
OLTC
）
的
电抗器

带
OLTC
的
电抗器
可以
按照
线路
或
电网
负载
的
条件
来
调节
无功
补偿
。
在
轻
负载
时
（
如
：
夜里
）
，
使
用
最大
无功
补偿
即
分接
匝数
最少
;
在
满
负载
时
（
如
：
白天
）
，
电抗器
分接
匝数
最大
。
典型
的
分接
范围
，
允许
无功功率
从
100%
减少
到
50%
。
应
针对
零
功率因数
操作
，
选择
特殊
的
OLTC
。
还应
考虑
OLTC
的
最大
操作
次数
。

D.3
接到
变压器
第三
绕组
的
并联
电抗器

并联
电抗器
经常
接到
电力
变压器
的
第三
绕组
上
，
为
更
高
电压
的
系统
提供
无功
补偿
。
通常
，
这些
电抗
器
的
星形
联结
中性点
不
接地
。

并联
电抗器
接到
变压器
上
，
有
两种
可能
的
方法
：

a
）
通过
断路器
将
并联
电抗器
的
端子
接到
变压器
的
第三
绕组
上
。
电抗器
的
端子
可用
避雷器
保护
以
限制
断开
时
的
过电压
（
可
参见
附录
D
.
l
）
o

b
）
通过
隔离
开关
将
电抗器
端子
接到
变压器
的
第三
绕组
上
，
在
电抗器
的
三相
绕组
的
中性点
端用
断
路器
。
用
断路器
接成
星形
联结
的
中性点
时
，
电抗器
就
接到
了
变压器
上
。
通常
不
需要
限制
过电
压
的
避雷器
。
隔离
开关
在
断路器
开路
后
，
隔离开
电抗器
。

为了
避免
断开
变压器
时
变压器
高压
侧
过电压
,
先
断开
电抗器
，
然后
从
电网
断开
变压器
是
很
有用
的
，
但
这个
操作
顺序
在
清除
故障
时
是
不
可能
的
。
设计
变压器
过电压
保护
时
应该
考虑
到
这些
情况
（
见
ELEC
TRA
No
.
138
：
1991
年
）
。

D.4
并联
电抗器
用于
带有
单相
自动
重合
闸
系统
的
电力
线路

接到
具有
有效
中性点
接地
的
线路
或
电网
的
并联
电抗器
,
其
电抗器
中性点
通常
接地
。
在
某些
情况
下
，
输电
系统
线路
上
装有
单相
自动
重合
闸
装置
，
它
可能
是
控制
单相接地
故障
的
二次
电弧
电流
以及
暂态
恢复
电压
优选
办法
。
这
可以
通过
在
并联
电抗器
中性点
与
地
之间
增加
一个
中性点
接地
电抗器
来
实现
或
在
断开
接地
的
中性点
与
地
之间
安装
具有
适当
额定值
的
避雷器
保护
来
实现
。
两种
方法
都
需要
较
高
的
并联
电抗器
中性点
绝缘
水平
以
满足
不
平衡条件
下
的
暂态
过电压
要求
。

更
多
资料
见
：

E
.
W
.
Kimbark
用
并联
电抗器
抑制
单极
开关
操作
超高压
线路
的
接地
故障
电弧
消弧
JEEE
传输
和
分配
，
1964
年
3
月
。

附录
E

(
资料性
附录
)

三相
电抗器
的
互
电抗
、
耦合
系数
和
有效
阻抗

E
.
1
相间
互感
影响
有效
阻抗
和
有功
功率
的
基本原理

对于
三相
铁心
电抗器
或
相间
距离
比较
近
的
空心
电抗器
三相
组
，
由于
相间
磁
耦合
的
存在
，
各相
等效
阻
抗
不仅
决定
于
各相
自感
La
、
Lb
、
Lc
和
交流
电阻
Ra
、
Rb
、
R
，
还
受
其他
相
的
电流
幅值
及
相位
影响
。
根据
图
E
.
1
所示
等效电路
，
可以
推导
出
以下
结果
。

图
E
.
1
具有
相间
磁
耦合
的
三相
电抗器
通用
电路
模型

A
相
有效
阻抗
Zae
为
：

Zae
ae
I
J
ae

Rse
=
Ra
—
^
Mba
Ib
/
Ia
sin
^
ba
—
Mca
IJ
Iasin
^
ca

Xae
=
火
匸
+
Mba
Jb
/
Ja
COS
Wba
+
Mca
Ic
/
Ia
COS
Wca
)

B
相
有效
阻抗
Zbe
为
：

Zbe
=
Rbe
+
jXbe

Rbe
=
Rb
—
sMba
人
/
/
b
sinWab
—
^
Mcb
Zc
/
Zbsin
^
cb

Xbe
=
s
(
Lb
+
Mba
IJIk
cosWab
+
Mcb
Ic
/
h
COS
Web
)

C
相
有效
阻抗
乙
。
为
：

Zce
=
Re
+
jXce

Rce
=
RC
—
sMc
h
/
Ic
sin
玄
be
—
^
Mca
Ia
/
Icsin
^
ac

Xce
=
S
(
Lc
+
Mbc
/
b
/
L
COS
Wbc
+
Mca
L
/
L
COS
Wac
)

式
中
：

Wba
是
B
相电流
超前
于
A
相电流
的
相位角
，
Wab
则
是
A
相电流
超前
于
B
相电流
的
相位角
，
也
a
、
Wac
、
吼
、
电
类同
。

L
、
/
b
、
L
是
各
相电流
相量
的
幅值
。

Mba
等
表示
A
、
B
两相
之间
的
互感
,
Mcb
、
Mca
类同
，
根据
各相
线圈
的
绕
向
和
相对
位置
，
可能
是
正值
也
可
能
是
负值
。

由
以上
公式
可以
看出
，
相间
互感
对
各相
电抗器
等效
阻抗
的
影响
是
比较复杂
的
，
在
各
相电流
幅值
相等
时
，
如果
两相
之间
的
相位
相同
或
相反
，
则
互感
以
其
全部
增大
或
减小
有效
电感
。
如果
相位
相差
120
°
(
正序
或
负序
电流
)
，
互感
则
以
其
50%
增大
或
减小
有效
电感
。

可见
，
涉及
到
有效
电感
、
有效
电抗
的
定义
、
额定值
以及
测试
时
，
应
首先
明确
系统
条件
，
确定
有效
电感
、
有效
电抗
试验
电流
的
相序
，
尤其
是
要
明确
有无
零序
电流
的
存在
。
否则
，
电感
、
电抗
测试
结果
未必
等于
运
行中
所
呈现
的
有效
参数
。

如果
系统
中性点
不
接地
,
那么
通过
限流
电抗器
、
并联
电容器
组用
阻尼
电抗器
的
非对称
短路
故障
电流
、
合闸
涌流
以及
谐波
电流
中不含
零序
分量
。
有效
电抗
和
有效
电感
的
测试
电流
显然
可以
是
三相
正序
电流
。

用于
中性点
有效
接地
的
系统
时
，
滤波
电抗器
、
并联
电容器
组用
阻尼
电抗器
中
的
3
次
、
6
次
、
9
次
等
谐
波
电流
以零序
分量
为主
，
合闸
涌流
中
也
能够
分解
出
很大
的
零序
分量
，
对
这些
零序
电流
所
呈现
的
电感
明显
小于
对
其他
正序
和
负序
电流
的
电感
（
见下文
）
，
除非
将
相间
互感
设计
为
零
。

立式
叠装
空心
限流
电抗器
三相
组
以及
三相
间隙
铁心
电抗器
在
零序
电流
的
有效
电抗
小于
正序
电抗
和
负序
电抗
，
这使
中性点
接地系统
限流
电抗器
电抗
保证
值
和
测试
条件
有
两种
选择
，
即
单相
阻抗
和
三相
阻
抗
。
单相
阻抗
是
单相
励磁
条件
下
的
阻抗
，
不
受
互感
影响
，
因而
其
阻抗
值
大于
零序
阻抗
但
小于
三相
阻抗
。
如果
要
保证
三相
阻抗
符合要求
，
单相
阻抗
往往
有
较大
偏差
。
并且
，
对于
立式
叠装
空心
电抗器
，
各相
阻抗
因
考虑
互感
影响
而
调整
自感
，
结果
造成
各相
自感
或
单相
阻抗
不够
均匀
。
其
最终
结果
是
，
不同
相
的
线路
岀
现
单相接地
故障
时
,
短路
电流
水平
不同
。
为此
，
对
使用
于
中性点
接地系统
的
三相
限流
电抗器
，
应
规定
单
相
阻抗
和
三相
阻抗
两个
指标
，
当
用于
中性点
不
接地系统
或
经高
阻抗
接地系统
时
，
单相
阻抗
的
规定
和
测试
不是
必要
的
。

对于
既
要
考虑
零序
电流
又
需要
考虑
正
、
负序
电流
的
电抗器
，
考虑
到
零序
有效
电感
与
正序
、
负序
等效
电感
之间
可能
出现
较大
差异
，
最好
不
采用
具有
相间
磁
耦合
的
三相
电抗器
（
组
）
，
受
场地
限制
不得不
釆
取立
式
叠装
布置
时
，
用户
可
规定
互感
或
磁
耦合
系数
的
上限
,
并
根据
互感
和
电流
相序
分别
计算
各种
相序
有效
电
抗
或
有效
电感
。
对于
这样
的
电抗器
，
制造
方
进行
例行
试验
时应
测试
相间
磁
耦合
系数
，
并标
岀
正负极
性
。

当
各
相电流
的
相位
既
不
相同
也
非
相反
时
,
相间
互感
电势
还
在
很大
程度
上
对
阻抗
中
的
电阻
分量
产生
干扰
。
最
典型
的
情况
是
，
相邻
两相
之间
的
相位差
为
120
°
,
这时
，
如果
各
相电流
幅值
相等
，
则
某
一相
将
以
互感
电抗
的
86
.
6%
增大
或
减小
相邻
相
有效
阻抗
中
的
电阻
分量
。
这种
干扰
使得
各相
电抗器
从
电源
吸取
的
有功
功率
并不等于
该
相
电抗器
的
实际
损耗
，
见表
E
.
2
、
表
E
.
4
。

对于
既
要
考虑
零序
电流
又
需要
考虑
正
、
负序
电流
的
滤波
电抗器
，
因
三相
励磁
条件
下
各相
电抗器
损耗
和
Q
值
与
电流
相序
有关
，
建议
用户
根据
自感
、
互感
和
各相
单相
励磁
时
的
交流
等效
电阻
以及
实际
应用
中
各
频率
电流
的
相序
分别
计算
电抗器
对于
不同
电流
所
呈现
的
交流
有效
电阻
。

E.2
相间
的
均匀
磁
耦合

本章
主要
适用
于
星形
联结
的
并联
电抗器
。

具有
均匀
相间
磁
耦合
的
三相
电抗器
的
磁性
能
，
可用
图
E.2
的
等效
图来
表示
：

图
E.2
包含
相间
磁
耦合
的
三相
电抗器
等效
图

零序
电抗
X
。
、
互
电抗
Xm
以及
下面
用到
的
单相
励磁
时
的
电抗
Xsmgjg
用
与
额定
电抗
&
（
瓦是
电抗
器
的
正序
阻抗
）
的
相对值
表示
。
类似
的
，
在
一个
端子
与
中性点
之间
进行
单相
励磁
时
，
在
上
、
下轴间
通过
空
气及
油箱
的
磁通
為
而
以及
通过
非
励磁
相
绕组
的
磁通
⑦
皿
rn
也
用以
代表
的
绕组
中磁链
的
相对值
表示
。
电抗
和
磁通
的
大小
取决于
磁路
的
设计
。
表
E
.
1
给出
耦合
值
的
百分比
，
这些
数据
是从
不同
类型
的
并联
电
抗器
的
测量
值中
取出
的
。
标幺值
公式
重新
计算
如下
：

血
=
而
+
3
心

?
^
-
single
-
phase
-
^
r
I

甲
yoke
=
l
+
2%
m

甲
return
（
）

注
：
互
电抗
心
总是
负值
。

表
E
.
1
均匀
磁
耦合
电抗器
的
电抗
和
磁通
比率

参
数
三个
单相
液
浸式
电抗器
组成
的
三相
组
或
三相
五柱
液
浸式
间隙
铁心
电抗器
间隙
铁心
以及
箱
壁上
带
磁
屏蔽
的
三相
三柱
液
浸式
电抗器
无磁
屏蔽
的
三个
单相
空
心
、
水平
安装
的
电抗器
组

额定
电抗
4
100%
100%
100%

互
电抗
Zm
0%
_
10%
?
_
8%
*
—
3%
?
0
（
不含
0
）

零序
电抗
孔
100%
70%
?
76%
*
91%
?
100%
（
不
含
100%
）

单相
励磁
时
的
电抗
^
single
-
phase
100%
90%
?
92%
*
97%
?
100%
（
不
含
100%
）

一个
端子
与
中性点
间
单相
励磁
时
的
ge
0%
80%
?
84%
*
不
适用

一个
端子
与
中性点
间
单相
励磁
时
的
Return
0%
9%
?
11%
*
0
（
不
含
0
）
-
3%

*
数值
取决于
单相
试验
时
施加
的
电压
。
由于
箱
壁上
的
磁
屏蔽
饱和
导致
电流
增加
，
磁
耦合
值
（
电抗
）
随着
电流
增

加而
减小
。
给出
值
是
在
电流
接近
额定值
时测
得
的
。

所谓
均匀
磁
耦合
，
是
指
各
相间
互感
相等
或
基本
相等
，
例如
表
E
.
1
所列
三种
结构
。
在
这种
情况
下
，
在
各相
自感
相等
的
条件
下
有效
电抗
可以
保证
基本
平衡
而
不
需要
分别
调整
各相
自感
数值
。
但
实际上
，
由于
制造
偏差
的
存在
，
互感
与
互感
之间
绝对
相等
是
不
可能
的
，
这种
偏差
虽然
不至于
破坏
有效
电抗
的
平衡性
，
但
仍然
会
严重
影响
有效
阻抗
中
的
电阻
分量
，
使得
电抗器
三相
励磁
条件
下
的
各相
损耗
测量
值
（
即
由
该
相电
抗器
所
连接
的
电源
向
三相
电抗器
输入
的
有功
功率
）
偏离
该
相
电抗器
的
实际
损耗
。
作为
示例
，
表
E
.
2
给
岀
了
三相
三柱
式
间隙
铁心
电抗器
在
以
三相
正序
电流
励磁
时
各相
的
有功
功率
构成
情况
。

表
E.2
三相
三柱
式
间隙
铁心
电抗器
在
正序
电流
励磁
时
从
电源
吸取
的
有功
功率

相
序
有功
功率

A
相
R
+
0
.
866Z2
^
（
|
Mca
|
-
|
Mbaj
）

B
相
Pb4
-
0.866
I2co
（
iMba
|
-
iMcb
|
）

C
相
Pc
+
0.866
Z2o
＞
（
jMcbj
-
|
Mca
|
）

三相
总
功率
R
+
R
+
Pc

注
：
Pa
.
Pb
.
Pc
分别
为
各相
电抗器
的
实际
损耗
,
包括
铁损
和
杂散
损耗
」
为
正序
对称
电流
的
幅值
。
另外
，
在
三相
三
柱式
铁心
电抗器
中
，
各相
之间
的
互感
M
为
负数
，
为
直观
起
见
，
表中
均
对
他们
取
绝对值
。

当
|
MJ
小于
|
也
4
|
时
，
互感
之间
的
相对偏差
使
A
相
电源
输出
的
有功
功率
小于
A
相
电抗器
的
损耗
,
当
两个
互感
之间
的
差值
达到
一定
程度
时
，
电抗器
从
A
相
电源
输入
的
有功
功率
（
即
损耗
测量
值
）
可能
小到
零
甚至
出现
负数
。
零
损耗
或负
损耗
难以
修正
到
指定
的
参考
温度
下
。
此外
，
当
视在功率
中
的
有功
功率
接
近
零时
，
瓦特
表
和
互感器
可能
带来
更大
的
测试
误差
，
使
测试
结果
失去
应有
的
准确性
。
鉴于
这种
情况
，
对
于
间隙
铁心
或
带
铁磁
物
的
其他
三相
电抗器
，
可
在
三相
励磁
条件
下用
两
瓦特
表法
测量
三相
电抗器
总
损耗
而
不
区分
各相
损耗
。

E.3
相间
非
均匀
磁
耦合

本章
涉及
立式
叠装
电抗器
。
对
此类
电抗器
，
一般
使
中间
相
的
线圈
绕
向
与
其他
两相
相反
，
导致
在
承载
三
相对
称
电流
时
相邻
绕组
间
产生
正
的
磁
耦合
。
在
这种
情况
下
，
三相
短路
条件
下
作用
到
轴向
支撑
（
绝缘
子
）
上
的
主要
应力
低于
线圈
绕
向
都
相同
的
情况
。

注
1
：
对
所有
线圈
绕
向
相同
的
三相
立式
叠装
电抗器
，
可用
将
中间
绕组
的
端子
接成
与
其他
两个
绕组
相反
的
办法
来
得到
正
的
磁
耦合
。

每个
绕组
的
自感
的
选择
和
在
电抗器
短路
条件
下
有效
电感
上
的
非
均匀
耦合
取决于
中性点
的
接
地方
式
，
取决于
电抗器
连接
的
电力系统
是
有效
接地
或非
有效
接地
。

注
2
：
非
均匀
磁
耦合
会
产生
干扰
保护
系统
的
零序
电压
或
电流
（
取决于
系统
中性点
接地
方式
）
。

立式
叠装
电抗器
每个
绕组
的
自感
可选为
补偿
或
无
补偿
的
设计方案
：

—
—
无
补偿
方案

在
此
情况
下
，
每相
电抗器
设计
成
具有
相同
的
自感
。
由于
相间
非
均匀
磁
耦合
，
这个
布置
会
导致
三
相
故障
条件
下
各相
具有
不同
的
电流
幅值
。
然而
，
对
中性点
有效
接地
的
电力系统
,
单相
故障
电流
幅值
在
所有
三相
都
相同
。
因而
，
无
补偿
布置
是
接入
中性点
有效
接地系统
的
电抗器
的
首选
。

补偿
方案

在
这种
情况
下
，
每相
的
自感
经过
单独
调节
以便
在
非
接地
三相
故障
情况
下
得到
三个
相同
的
电流
幅值
。
然而
，
对
中性点
有效
接地
的
电力系统
，
三相
的
单相
故障
电流
幅值
各不相同
。
需要
着重
注
意
，
自感
可能
会
低于
额定值
，
因而
有效
接地系统
的
单相
故障
电流
可能
会
超过
额定值
。

无
补偿
与
补偿
的
比较
见表
E
.
3
,
表中
：

匸
=
顼
：
下部
（
C
相
）
和
上部
（
A
相
）
绕组
的
自感
；

Lb
：
中部
（
B
相
）
绕组
的
自感
；

mca
:
T
部
（
C
相
）
和
上部
（
A
相
）
绕组
的
互感
Me
”
用
La
的
百分数
表示
；

mba
=
mcb
:
中部
绕组
与
上部
或
下部
绕组
的
互
电感
Mg
或
M
*
,
用
JjXLQ
的
百分数
表示
；

zsch
：
以
额定
三相
短路
阻抗
ZS3
的
相对值
表示
的
单相
阻抗
容顷
o

表
E.3
非
均匀
磁
耦合
电抗器
耦合
值

无
补偿

La
=
Lh
=
Lc
补偿

La
=
Lc
尹
Lb

mba
=
—
15%
?
一
5%
-
15%
5%

1%
?
2%
1
%
?
2
%

g
（
外侧
相
）
100%
101%
?
102%

escU
中间
相
）
100%
72%
?
89%

非
接地
三相
故障
不
平衡
短路
电流
-
11%
?
一
4%
0%

注
1
：
表中
给出
的
互感
是
典型值
。

注
2
：
因为
中间
绕组
具有
相反
的
绕
向
，
所以
gb
和
mg
有
负号
。

注
3
：
三相
短路
电流
不
平衡
度
是
三相
短路
电流
对
其
平均值
的
最大
偏差
，
用
百分数
表示
。

立式
叠装
空心
电抗器
在
三相
正序
电流
励磁
时
从
电源
吸取
的
有功
功率
见表
E
.
4
。

表
E.4
立式
叠装
空心
电抗器
三相
正序
电流
励磁
时
从
电源
吸取
的
有功
功率

相
序
有功
功率

A
相
Pa
-
0.866
I2a
)
(
|
Mab
|
+
Mac
)

B
相
Fb
+
0
.
866I2a
>
(
|
Mab
|
-
|
Mbc
|
)

C
相
Pc
+
O
.
866I2a
)
(
|
Mbc
|
+
Mac
)

三相
总
功率
Pa
+
Pb
+
R

注
：
R
、
Pb
、
R
分别
为
各相
电抗器
的
实际
损耗
，
包括
杂散
损耗
，
/
为
正序
对称
电流
的
幅值
。

由表
E
.
4
可以
看
岀
，
对于
三相
立式
叠装
空心
电抗器
，
以
三相
正序
电流
励磁
时
，
C
相
电抗器
从
C
相电
源
吸取
的
有功
功率
总是
大于
该
相
电抗器
的
实际
损耗
，
而
A
相
电抗器
从
A
相
电源
吸取
的
有功
功率
总是
小于
自身
损耗
，
当磁
耦合
系数
足够
大
或
电抗器
损耗
足够
小时
，
A
相
电源
输出
的
功率
可
出现
负值
。
若
以
此
测量
值
确定
电抗器
的
品质因数
Q
,
将
出现
负
Q
值
的
情况
，
不能
满足
Q
值
大于
某
一下
限
的
技术
要求
。

空心
电抗器
的
损耗
测量
是
检查和
评估
电抗器
品质
的
重要
手段
。
为
准确
反映
绕组
质量
，
电阻
性
损耗
和
主要
是
由
涡流损耗
构成
的
附加
损耗
通常
都
要
修正
到
指定
的
参考
温度
下
。
在
单相
损耗
测量
值为
负数
或
零时
，
温度
修正
难以
进行
，
从而
无法
判断
该
相
电抗器
品质
。
为此
，
由
三台
单相
空心
电抗器
组成
的
立式
叠
装
三相
组
的
损耗
测量
，
最好
是
在
单相
励磁
下
进行
。

附录
F

（
资料性
咐
录
）

间隙
铁心
和
磁
屏蔽
空心
电抗器
损耗
的
温度
校正

F
.
1
例行
试验
和
型式
试验
方法

损耗
在
环境温度
下
测量
。
TR
损耗
按照
GB
1094
.
1
给
岀
的
方法
重新
计算
。
附加
损耗
认为
不
受
温度
影响
。

例如
：

温度
0
PR
铁损
和
附加
损耗
总
损耗
Ptot

19
.
5
°
C

（
测量
的
平均
油温
）
57.95
kW
24
.
16
kW
82
.
11
kW

（
测量
并
按
额定电流
重新
计算
）

参考
温度

75
°
C
70
.
59
kW
24
.
16
kW
94
.
75
kW

F.2
特殊
试验
方法

损耗
在
环境温度
下
以及
在
温升
试验
稳定
状态
时
测量
。
基于
这
两个
测量
，
可以
得出
温度
系数
。
例如
：

温升
试验
时
对
与
F
.
1
相同
电抗器
做
的
测量
：

温度
0
I2R
铁损
和
附加
损耗
总
损耗
Ptot

60
.
5
°
C

（
绕组
平均温度
）
67
.
29
kW
22
.
20
kW
89
.
49
kW

（
测量
并
按
额定电流
重新
计算
）

建立
总
损耗
的
温度
系数
：

△
卩
。
/
割
=
（
89
.
49
—
82
.
ll
）
kW
/
（
60
.
5
-
19
.
5
）
°
C
=
0
.
18
kW
/
°
C
用
温度
系数
重新
计算
到
参考
温度
75
°
C
:

Ptot
（
75
°
C
）
=
Pt
°
t
（
60
.
5
°
C
）
+
APtot
/
A
^
X
（
75
-
60
.
5
）
°
C

Ptot
（
75
°
C
）
=
89
.
49
kW
+
0
.
18
kW
/
°
C
X
（
75
—
60
.
5
）
°
C
=
92
.
1
kW
这个
值
低于
按照
F
.
l
方法
的
估算
值
，
用做
测量
损耗
值
的
规定值
。

环境温度
下
对
第二个
相同
装置
的
测量
（
例行
试验
）
：

温度
。
PR
铁损
和
附加
损耗
总
损耗
Ptot

24
.
0
°
C

（
测量
的
平均
油温
）
59
.
10
kW
25
.
20
kW
84
.
30
kW

（
测量
并
按
额定电流
重新
计算
）

用
温度
系数
重新
计算
到
参考
温度
下
75
°
C
:

Plot
(
75
°
C
)
=
Ptot
(
24.0
°
C
)
+
APtot
/
A
^
X
(
75
-
24
.
0
)
°
C

Ptot
(
75
°
C
)
=
84
.
30
kW
+
0
.
18
kW
/
°
C
X
(
75
—
24
.
0
)
°
C
=
93
.
48
kW
这个
值
是
第二个
相同
装置
的
测量
损耗
值
的
规定值
。

附录
G

（
规范性
附录
）

干式
电抗器
匝间
过电压
试验

匝间
过电压
试验
通过
向
电容
重复
充放电
，
并
通过
球隙
将
电压
施加
到
电抗器
绕组
上
。
电抗器
受到
的
过电压
类型
与
指数
衰减
的
正弦波
的
操作
冲击
相似
。
图
G.1
说明
试验
原理
及
过电压
波形
。
试验
持续
时
间
1
min
,
每次
放电
的
初始
峰值
应为
1.33
#
倍
（
户外
设备
）
或龙倍
（
户内
设备
）
GB
1094
.
3
—
2003
中表
2
和表
3
中
给出
的
额定
短时
感应
或
外施
耐压
试验
电压
（
方均根
值
）
。
响应
频率
是
绕组
电感
和
充电
电容
的
函
数
,
一般
在
100
kHz
及
以下
。
试验
应
包含
不
低于
3
000
个
要求
幅值
的
过电压
。

注
1
：
匝间
过电压
试验
的
电压
波
的
典型
的
波前
时间
，
大大
短于
标准
雷电
冲击
试验
的
波前
时间
。

注
2
,
试验
电压
幅值
应当
用
穿过
第一个
振荡波
波
顶上
的
所有
过冲波
或
高频
脉冲
的
平均值
曲线
来
确定
。
这个
方法
与
GB
/
T
16927
.
1
—
1997
中
19
.
2
和
图
10
中
对
相似
冲击波
形
的
描述
相似
。

首先
用
图形
法
确认
绕组
绝缘
的
完好性
。
冲击
示波器
、
相机
或
数字
记录仪
等
设备
用于
记录
叠加
到
降
低电压
放电
上
的
最后
一个
放电
。
降低
电压
的
波形
与
全波
之间
周期
的
改变
或
包络线
衰减
速度
的
改变
能表
明
绕组
阻抗
的
变化
,
从而
表示
匝间
故障
。

其次
，
用
观察法
确认
绝缘
的
完好性
。
故障
可
通过
电抗器
绕组
上
的
噪声
、
烟雾
或
火花放电
发现
。

B
.
与
波形
A
中
的
电抗器
额定值
相同
，
但
没有
通过
匝间
过电压
试验
的
电抗器
波形
。
注意
频率
的
变化
和
增加
的
阻尼
。

图
G
.
1
匝间
过电压
试验
电路
和
波形
实例

附录
H

（
资料性
附录
）

短路
试验

H
.
1
概述
资料

短路
试验
时
，
非对称
电流
通常
在
10
个
周期
内
衰减
为
零
。
在
故障
的
初始
阶段
,
非对称
电流
峰值
会
在
电抗器
上
产生
最大
的
机械
力
，
而
长时间
的
对称
故障
电流
使
电抗器
承受
高温
，
同时
受
机械
力
作用
。

当
规定
短路
试验
冲击
的
次数
以及
每次
冲击
的
持续时间
时
，
应
考虑
某些
电力系统
的
操作
因素
：
—
—
当
规定
机械
短路
试验
时
的
峰值
冲击
的
次数
时
，
就
应
考虑
允许
的
自动
重合
闸
次数
，
如
1
、
2
或
3
；
—
—
机械
短路
试验
每次
冲击
的
持续时间
应
能
反映
出
装置
的
实际
情况
。

H.2
干式
电抗器
短路
试验
时
的
布置
、
母线
连接
和
验收
导则

电抗器
可
在
不同
的
布置
结构
下
接受
短路
试验
。
单相
短路
试验
可以
在
一个
装置
上
进行
，
三相
短路
试
验
可以
在
三相
水平
一
字形
、
三角形
或
立式
叠装
结构
上
进行
。
三相
电抗器
结构
用
在
输入
端子
上加
三相
短
路
电流
，
同时
输出
端子
接
在
一起
的
方法
来
进行
试验
。

电抗器
的
试验
首选
使
试品
的
元件
和
安装
方式
尽可能
的
接近
运行
条件
。

电抗器
的
磁场
与
引线
（
如
母线
、
电缆
等
）
的
相互作用
力对
设计
来说
是
很
重要
的
，
试验
中
任何
安装
方式
或
元件
上
的
偏差
都
应该
全部
进行
评估
。

如果
在
某些
情况
下
，
不能
使
电抗器
像
运行
中
布置
那样
试验
，
那么
电抗器
磁场
与
引线
的
相互作用
力应
该
减至
最小
。

试验
时
由于
母线
固定
不牢
或
电抗器
对
试验
底座
固定
不稳
等
而
传递
到
电抗器
上
的
力
，
并
不能
代表
现
场
安装
情况
。
因而
，
合适
的
布置
对
保证
试验
结果
真实
是
重要
的
。

试验
布置
注意事项
：

—
—
所有
基座
支撑
应用
螺栓
固定
到
地基
上
；

—
—
所有
的
螺栓
应用
正确
的
力矩
紧固
；

—
—
进出
母线
应该
用
最大
长度
为
0
.
2
m
的
柔性
连接
头
或
链接
件
连接
到
电抗器
上
；

—
—
进出
母线
应该
在
柔性
连接
或
链接
处用
刚性
支撑
；

—
—
最终
的
布置
应该
由
供需双方
和
试验
方
或
相关
方
进行
全面
的
评估
并
达成
共识
。

短路
试验
前
、
后
，
应对
绕组
的
包封
仔细检查
，
看
有没有
裂缝
。
在
不连贯
处
的
表面层
裂纹
（
例如
：
在线
圈
夹紧
系统
结合处
的
裂纹
）
通常
不
表明
存在
机械
问题
，
主要
原因
是
漆
和
其他
涂层
材料
没有
弹性
。

咐
录
I

（
资料性
附录
）

电阻器
一
性能
、
参数
和
试验

I
.
1
概述

本
附录
拟作为
连接
到
第
11
章
所述
消
弧线
圈
二次
侧
的
单相
电阻器
的
导则
。

注
1
：
本
附录
也
可以
做
为
用于
配电网
单独
使用
的
电阻器
的
导则
。

通常
，
电阻器
设计
用于
在
系统
接地
故障
时
短时
运行
，
目的
是
增加
接地
故障
电流
中
的
电阻
分量
，
以改
善
接地
故障
保护装置
运行
的
可靠性
。

一般
要求
电阻器
通过
电流
的
时间
明显
小于
消
弧线
圈
通过
电流
的
时间
。
电流
持续时间
或
负载
周期
由
接地
故障
保护
系统控制
。

电阻器
的
设计
由
电流
持续时间
或
负载
周期
以及
阻值
和
电流
幅值
决定
。
因而
，
正确
的
规定
电流
持续
时间
和
负载
周期
是
很
重要
的
。

注
2
：
电阻器
可
用于
减小
系统
单相
线
对
地
故障
时
的
时间常数
。

1.2
性能参数

电阻器
的
主要
性能参数
是
：

—
—
环境温度
下
的
额定
电阻
R
；

—
—
额定电流
九
或
额定
电压
IA
；

—
—
额定电流
或
额定
电压
持续时间
卩
或
相应
的
负载
周期
；

—
—
额定
绝缘
水平
。

电阻器
可以
是
空气
绝缘
或液
浸式
的
，
两种
方式
都
是
自然
冷却
，
户内
或
户外
安装
。
空气
绝缘
电阻器
有
保护
外壳
,
液
浸式
电阻器
可装
在
消
弧线
圈
油箱
内
或
独立
的
油箱
中
。

空气
绝缘
电阻器
带电
部分
的
最大
允许
温升
取决于
它
自身
的
结构
材料
。
最
高温
升
的
典型值
是
几百
度
。
由于
这个
原因
，
需要
注意
绝缘
、
保护
外壳
、
套管
、
端子
及
附件
的
材料
。
由于
高温
，
还应
注意
安装
的
安
全性
。

注
1
：
对此
元件
主要
使用
的
不锈钢
来说
，
最大
允许
温升
大约
为
600
K
。

还应
考虑
由于
温升
引起
的
电阻值
变化
。

注
2
：
例如
，
不锈钢
的
温度
系数
是
0
.
001
KT
,
考虑
到
600
K
的
温升
，
电阻值
可能
达到
1.6
R
。

对液
浸式
电阻器
，
可
参考
11
.
5
给出
的
消
弧线
圈
的
温
升限
值
。

1.3
电阻器
要求

下列
参数
由
用户
规定
：

额定
电阻
；

—
—
额定电流
或
额定
电压
持续时间
下
电阻值
的
最大
增量
（
如果
有
要求
）
；

—
—
额定电流
或
电压
，
由于
电阻
随
温度
变化
，
所以
额定电流
或
电压
取决于
应用
情况
以及
电压
或
电流
是否是
常数
；

—
—
额定电流
或
电压
持续时间
及
负载
周期
（
电流
或
电压
的
最大
持续时间
，
连续
作用
的
次数
，
连续
两

89

次间
的
最小
时间
间隔
）
；

—
—
电阻
上
施加
的
最大
持续
电压
或
电流
（
如果
有
要求
）
；

—
—
电阻
端子
与
地间
的
绝缘
水平
，
通常
规定
外施
耐压
试验
水平
；

—
—
安装
方式
（
户内
或
户外
）
；

—
—
空气
绝缘
电阻器
的
IP
代码
（
IP
代码
一如
IEC
60529
规定
的
外壳
防护
等级
）
；

—
—
绝缘
方式
（
空气
绝缘
、
液
浸式
）
；

—
—
电阻
带电
元件
允许
的
最
高温
升
。
如果
用户
没有
规定
，
制造
方应
公布
这个
值
。

1.4
试验

建议
进行
下列
试验
：

a
）
例行
试验
：

—
—
环境温度
下
的
电阻
测量
；

—
—
外施
耐压
试验
（
确认
电阻器
和
外壳
或
油箱
间
的
绝缘
水平
）
。

b
）
型式
试验
：

—
—
温升
试验
（
确认
温升
和
阻值
增量
（
如果
需要
）
）
。
用
额定电流
或
额定
电压
持续时间
下
的
额定
电流
或
额定
电压
确认
电阻器
的
温升
。
试验
时
电压
或
电流
（
规定
的
）
应
保持
近似
常量
。
除非
另有
规定
，
否则
应
测量
最
热
元件
的
温度
。
试验
后
，
应
确认
绝缘
及其
他
元件
没有
被
损坏
。
试
验
期间
应
监测
电阻值
。

c
）
特殊
试验
：

—
—
雷电
冲击
试验
（
对于
Um
>
l
kV
的
直接
接到
系统
的
电阻器
）
；

—
—
确认
外壳
的
IP
代码
。

1.5
铭牌

铭牌
上
应有
下列
内容
：

户内
或
户外
应用
；

制造
方
名称
；

出厂
序号
；

—
—
制造
年
月
；

—
—
环境温度
下
额定
电阻
；

—
—
额定电流
或
额定
电压
；

—
—
额定电流
或
额定
电压
持续时间
及
相关
负载
周期
（
如果
适用
）
；

—
—
最大
持续
电压
或
电流
（
如果
适用
）
；

—
—
IP
代码
（
对
空气
绝缘
电阻器
）
；

—
—
电阻器
元件
最大
允许
温升
（
对
空气
绝缘
电阻器
）
；

总
质量
。

1.6
偏差

额定
电阻
在
2O
°
C
时
的
偏差
为士
10%
。
要求
偏差
更
低时
，
可
由
供需双方
协商
确定
。

参考文献

[
1
]
IEC
60143
Series
capacitors
for
power
systems

[
2
]
IEC
60168
：
2001
Tests
on
indoor
and
outdoor
post
insulators
of
ceramic
material
or
glass
for
systems
with
nominal
voltages
greater
than
1
000
V

[
3
]
IEC
60273
:
1990
Characteristic
of
indoor
and
outdoor
post
insulators
for
systems
with
nominal
voltages
greater
than
1
000
V

[
4
]
IEC
60353
Line
traps
for
a
.
c
.
power
systems

[
5
]
IEC
60529
Degrees
of
protection
provided
by
enclosures
(
IP
Code
)

[
6
]
IEC
60871
-
1
:
2005
Shunt
capacitors
for
a
.
c
.
power
systems
having
a
rated
voltage
above

1
000
V
一
Part
1
：
General

[
7
]
IEC
61378
-
1
:
1997
Converter
transformers
一
Part
1
:
Transformers
for
industrial
applica
tions

[
8
]
IEC
61378
-
2
:
2001
Converter
transformers
一
Part
2
:
Transformers
for
HVDC
applications

[
9
]
IEC
62271
-
110
High
-
voltage
switchgear
and
controlgear
一
Part
110
:
Inductive
load
switc
hing

[
10
]
IEEE
C57
.
21
-
1990
IEEE
standard
requirements
,
terminology
,
and
test
code
for
shunt
re
actors
rated
over
500
kVA

[
11
]
IEEE
1277
-
2000
IEEE
trial
-
use
standard
general
requirements
and
test
code
for
dry
-
type
and
oil
-
immersed
smoothing
reactors
for
DC
power
transmission

[
12
]
E
W
Kimbark
.
Suppression
of
Ground
Fault
Arcs
on
Single
一
Pole
-
switched
EHV
Lines
by
Shunt
Reactors
,
IEEE
Transmission
and
Distribution
,
March
1964
.

[
13
]
Controlled
switching
of
HVAC
circuit
-
breakers
.
Guide
for
application
lines
-
reactors
-
capaci
-
tors
-
transformers
.
2nd
Part
.
ELEKTRA
No
.
185
,
1999

[
14
]
Interruption
of
small
inductive
currents
.
Chapter
6
:
Switching
of
reactor
-
loaded
transform
ers
.
ELEKTRA
No
.
138
,
1991

二
0zl9460L

中华人民共和国

国家标准

电力
变压器
第
6
部分
：
电抗器

GB
/
T
1094
.
6
—
2011

*

中国
标准
出版社
出版发行

北京
复兴门外
三里河
北街
16
号

邮政编码
：
100045

网址
www
.
spc
.
net
.
cn

电话
：
68523946
68517548

中国
标准
出版社
秦皇岛
印刷厂
印刷

各地
新华书店
经销

*

开本
880X1230
1
/
16
印张
6.5
字数
184
千字

2011
年
12
月
第一版
2011
年
12
月
第一次
印刷

*

书
号
：
155066
-
1
-
43640
定价
84.00
元

