G
日

中华人民共和国
国家标准

GB
1094.2
—
2013

代替
GB
1094.2
—
1996

电力
变压器

第
2
部分
：
液
浸式
变压器
的
温升

Power
transformers
—

Part
2
:
Temperature
rise
for
liquid
—
immersed
transformers

(
IEC
60076
-
2
：
2011
,
MOD
)

2013
?
12
?
17
发布
2014
?
12
?
14
实施

熠器
繋
縄
暫
體
設
发布

前言
I

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
1

4
冷却
方式
3

5
正常
冷却
条件
4

6
温
升限
值
4

7
温升
试验
7

附录
A
（
资料性
附录
）
用
溶解
气体
分析法
探测
局部
过热
14

附录
B
（
资料性
附录
）
液
浸式
变压器
温升
试验
技术
17

附录
C
（
资料性
附录
）
用油
箱内
顶层
液体
温度
确定
OFAF
和
OFWF
冷却
变压器
的
热点
温升
…
…
23
附录
D
（
资料性
附录
）
绕组
热点
温升
估算
方法
24

附录
E
（
资料性
附录
）
用
光纤
传感器
监测
绕组
热点
温度
27

参考文献
31

图
B.1
采用
两个
独立
直流电源
（
每个
绕组
各
一个
）
的
低
阻值
绕组
变压器
的
推荐
测量
电路
18

图
B.2
采用
一个
直流电源
（
两个
绕组
共用
）
的
另
一种
推荐
测量
电路
19

图
B.3
断开
电源
后
的
绕组
平均温度
变化
19

图
B.4
用
拟合
曲线
dwM
=
AQ
-
kt
+
gXe
~
t
/
T
-
外
推出
的
冷却
曲线
22

图
D
.
l
ON
冷却系统
的
温升
模型
24

图
D.2
作为
额定
容量
和
导线
宽度
（
W
）
函数
的
Q
系
数值
25

图
D.3
饼式
绕组
中
典型
的
液体
流动
路径
26

图
E.1
光纤
传感器
在
心式
变压器
饼式
绕组
上
的
应用
28

图
E.2
光纤
传感器
在
心式
变压器
换位
导线
上
的
应用
29

图
E.3
光纤
传感器
在
绕组
垫块
上
的
应用
29

图
E.4
光纤
传感器
在
壳
式
变压器
高压
绕组
上
的
应用
30

表
1
温
升限
值
5

表
2
特殊
运行
条件
下
推荐
的
温
升限
值
修正
值
6

表
3
温升
试验
结果
修正
指数
13

表
A.1
油中
溶解
气体
最小
可
检测值
Sd
15

表
A.2
温升
试验
时
许可
的
气体
增长率
15

表
B.1
温升
测量
用
变量
表
20

表
B.2
冷却
曲线
计算
数据表示
例
21

表
C.1
某些
特定
变压器
用
常规
温升
试验
数据
结合
计算
得出
的
绕组
热点
温
升值
及用
光纤
传感器
直

接
测量
的
绕组
热点
温
升值
23

表
E.1
建议
的
三相
双
绕组
变压器
传感器
的
最少
数量
27

表
E.2
建议
的
单相
变压器
传感器
的
最少
数量
27

本
部分
的
第
4
章
、
第
5
章
和
第
6
章为
强制性
的
，
其余
为
推荐性
的
。

GB
1094
《
电力
变压器
》
目前
包含
了
下列
几
部分
：

—
—
第
1
部分
:
总则
；

—
—
第
2
部分
:
液
浸式
变压器
的
温升
；

—
—
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
；

—
—
第
4
部分
：
电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
；

—
—
第
5
部分
:
承受
短路
的
能力
；

—
—
第
6
部分
：
电抗器
；

—
—
第
7
部分
:
油
浸式
电力
变压器
负载
导则
；

—
—
第
10
部分
:
声级
测定
；

—
—
第
10.1
部分
:
声级
测定
应用
导则
；

—
—
第
11
部分
:
干式
变压器
；

—
—
第
12
部分
:
干式
电力
变压器
负载
导则
；

—
—
第
14
部分
:
采用
高温
绝缘材料
的
液
浸式
变压器
的
设计
和
应用
；

—
—
第
16
部分
：
风力
发电
用
变压器
。

本
部分
为
GB
1094
的
第
2
部分
。

本
部分
按照
GB
/
T
1.1
—
2009
给出
的
规则
起草
。

本
部分
代替
GB
1094.2
—
1996
(
(
电力
变压器
第
2
部分
：
温升
》
，
与
GB
1094.2
—
1996
相比
，
主要
技术
变化
如下
：

—
—
本
部分
只
适用
于液
浸式
变压器
；

—
—
标准
名称
改为
“
液
浸式
变压器
的
温升
”
；

—
—
给出
了
与
温升
有关
的
术语
和
定义
；

—
—
绕组
平均
温升
由
上
一版
的
65
K
,
改为
ON
及
OF
冷却
方式
的
为
65
K
,
OD
冷却
方式
的
为
70
K
；

—
—
使用
了
热点
温
升限
值
参数
；

—
—
明确规定
了
温升
试验
时
环境温度
的
测量方法
；

—
—
改进
了
温升
试验
方法
；

—
—
规定
了
温升
试验
时
，
试验场
地
的
冷却空气
温度
宜
介于
5
°
C
与
变压器
设计所
依据
的
最高
环境
温
度
之间
；

—
—
给出
了
电源
断开
瞬间
绕组
平均
温升
的
计算公式
；

—
—
增加
了
绕组
热点
温度
的
修正
系数
；

—
—
详细
介绍
了
ON
和
OD
冷却
下
的
热点
温升
的
模型
；

介绍
了
电阻
测量
电路
；

—
—
详细
介绍
了
温度
曲线
数值
外推法
计算
过程
；

—
—
介绍
了
直接
测量
绕组
热点
温度
时
传感器
的
安装
方法
。

本
部分
使用
重新
起草
法
修改
采用
IEC
60076
-
2
：
2011
?
电力
变压器
第
2
部分
：
液
浸式
变压器
的
温升
》
。

本
部分
与
IEC
60076
-
2
：
2011
的
技术性
差异
及其
原因
如下
：

—
—
为
适应
我国
的
技术
条件
，
在
规范性
引用
文件
中
用
修改
采用
国际标准
的
GB
1094.1
代替
了

IEC
60076
-
1
；

—
—
为
适应
我国
的
气候
条件
，
在
表
2
中
增加
了
年
平均温度
为
15
°
C
、
月
平均温度
为
25
°
C
和
最高
温度
为
35
°
C
时对温
升限
值
的
修正
值
；

—
—
为
符合
我国
的
实际
情况
，
在
7.2
.
1
第
1
段
中
，
将
进行
温升
试验
时
试验场
地
的
最低
空气
温度
由
10
°
C
改为
5
°
C
；

—
—
为
符合实际
情况
，
将式
(
B.2
)
中
的
但
&
(
1
—
应
)
修改
为
但
"
/
=
&
一应
，
将
图
B.3
中
的
Ao
(
1
—
应
)
修改
为
Ao
—
kt
□

本
部分
还
做
了
下列
编辑
性
修改
：

—
—
将
7.3
.
3
的
内容
按
产品
不同
分成
了
7.3
.
3.1
和
7.3
.
3.2
；

—
—
将
IEC
60076
-
2
：
2011
中
的
附录
A
、
附录
B
、
附录
C
和
附录
D
改为
附录
C
、
附录
D
、
附录
B
和
附
录
A
；

—
—
将
图
B.1
和
图
B.2
中
的
标识
1
U
、
1
V
和
1
W
用
A
、
B
和
C
替换
;
2
U
、
2
V
和
2
W
用
a
、
b
和
c
替
换
；
1N
用
N
替换
；

—
—
将式
(
B.1
)
、
式
(
B.3
)
、
式
(
B.12
)
、
式
(
B.13
)
和
图
B.4
中
的
B
修改
为
g
；

—
—
将
B.3
中温升
测量
用
变量
表
作为
表
B.1
,
将
原表
B.1
作为
表
B.2
。

请
注意
本
文件
的
某些
内容
可能
涉及
专利
。
本
文件
的
发布
机构
不
承担
识别
这些
专利
的
责任
。

本
部分
由
中国
电器
工业协会
提出
。

本
部分
由
全国
变压器
标准化
技术
委员会
(
SAC
/
TC
44
)
归口
。

本
部分
起草
单位
:
沈阳
变压器
研究院
股份
有限公司
、
国家
变压器
质量
监督
检验
中心
、
国网
电力
科学
研究院
、
保定
天威保变
电气
股份
有限公司
、
特变
电工
沈阳
变压器
集团
有限公司
、
西安
西电
变压器
有限
责
任
公司
、
华东
电网
有限公司
、
吉林省
电力
科学
研究院
、
特变
电工
衡阳
变压器
有限公司
、
顺特
电气设备
有限
公司
、
明珠
电气
有限公司
、
卧龙
电气
集团
北京
华泰
变压器
有限公司
、
广东
镇龙
电力设备
有限公司
、
吴江
变
压器
厂
有限公司
、
中国
电力
科学
研究院
、
中
电
电气
(
江苏
)
股份
有限公司
、
广州
骏发
电气
有限公司
、
卧龙
电
气
银川
变压器
有限公司
、
新华
都
特种
电气
股份
有限公司
。

本
部分
主要
起草人
:
张显忠
、
章忠国
、
李世成
、
任晓红
、
胡振忠
、
安振
、
李洪秀
、
韩晓东
、
姜
益民
、
敖明
、
孙树波
、
李霞
、
蔡定国
、
何宝振
、
王
文光
、
林灿华
、
韩
筛根
、
徐子宏
、
樊
建平
、
鲁玮
、
邓旭峰
。

本
部分
所
代替
标准
的
历次
版本
发布
情况
为
：

GB
1094.2
—
1985
、
GB
1094.2
—
1996
o

电力
变压器

第
2
部分
:
液
浸式
变压器
的
温升

1
范围

GB
1094
的
本
部分
适用
于液
浸式
变压器
。
本
部分
规定
了
变压器
冷却
方式
的
标志
、
变压器
温
升限
值
及
温升
试验
方法
。

2
规范性
引用
文件

下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
,
仅注
日期
的
版本
适用
于
本文
件
。
凡是
不注
日期
的
引用
文件
，
其
最新
版本
（
包括
所有
的
修改
单
）
适用
于本
文件
。

GB
1094.1
电力
变压器
第
1
部分
：
总则
（
GB
1094.1
—
2013
,
IEC
60076
-
1
：
2011
,
MOD
）

GB
/
T
13499
—
2002
电力
变压器
应用
导则
（
idt
IEC
60076
-
8
：
1997
）

IEC
60085
：
2007
电气
绝缘
耐热性
评估
及
说明
（
Electrical
insulation
—
Thermal
evaluation
and
designation
）

IEC
61181
:
2007
矿物油
浸渍
式
电气设备
电气设备
工厂
试验
溶解
气体
分析
（
DGA
）
的
应用
[
Min
-
eral
oil
-
filled
electrical
equipment
—
Application
of
dissolved
gas
analysis
（
DGA
）
to
factory
tests
on
electrical
equipment
]

IEC
指南
115
：
2007
不
确定
度
测量
在
电工
领域
合格
性
评定
中
的
应用
（
Application
of
uncertainty
of
measurement
to
conformity
assessment
activities
in
the
electrotechnical
sector
）

3
术语
和
定义

GB
1094.1
界定
的
以及
下列
术语
和
定义
适用
于本
文件
。

3.1

外部
冷却
介质
external
cooling
medium

变压器
液体
循环
冷却系统
外部
的
带走
变压器
损耗
产生
热量
的
介质
（
空气
或水
）
。

3.2

内部
冷却
介质
internal
cooling
medium

与
变压器
绕组
或
其他
部件
接触
的
液体
,
通过
它们
将
损耗
产生
的
热量
传给
中间
或
外部
冷却
介质
。
注
：
液体
可以
是
矿物油
或
其他
天然
及
合成
液体
。

3.3

温升
temperature
rise

所
考虑
部件
（
部位
）
的
温度
（
例如
：
绕组
平均温度
）
与
外部
冷却
介质
的
温度
之差
。

3.4

顶层
液体
温度
top
-
liquid
temperature

油箱
顶部
（
冷却
回路
顶部
）
的
绝缘
液体
温度
。

3.5

顶层
液体
温升
top
-
liquid
temperature
rise

△
0
。

顶层
液体
温度
与
外部
冷却
介质
温度
之差
。

3.6

底部
液体
温度
bottom
-
liquid
temperature

绕组
底部
位置
或
冷却
液体
入口处
的
绝缘
液体
温度
。

3.7

底部
液体
温升
bottom
-
liquid
temperature
rise

△
久

底部
液体
温度
与
外部
冷却
介质
温度
之差
。

3.8

液体
平均温度
average
liquid
temperature

顶层
液体
温度
与
底部
液体
温度
的
平均值
。

3.9

液体
平均
温升
average
liquid
temperature
rise

液体
平均温度
与
外部
冷却
介质
温度
之差

3.10

绕组
平均温度
average
winding
temperature

在
温升
试验
后期
通过
测量
绕组
直流电
阻
确定
的
温度
值
。

3.11

绕组
平均
温升
average
winding
temperature
rise

△
Ow

绕组
平均温度
与
外部
冷却
介质
温度
之差
。

3.12

绕组
平均
温度梯度
average
winding
gradient

g

绕组
平均温度
与
绝缘
液体
平均温度
之差
。

3.13

绕组
热点
温度
hot
-
spot
winding
temperature

与
固体
绝缘
或
绝缘
液体
接触
的
绕组
导体
最
热点
的
温度
。

3.14

绕组
热点
温升
hot
-
spot
winding
temperature
rise

△
久

绕组
热点
温度
与
外部
冷却
介质
温度
之差
。

3.15

热点
系数
hot
-
spot
factor

H

无量
纲
系数
，
用于
估算
由于
附加
损耗
增加
以及
液体
流动
不合理
而
导致
的
绕组
局部
温度梯度
的
增加
。
注
：
系数
H
是
两个
系数
Q
和
S
的
积
（
见
3.16
和
3.17
）
。

3.16

系数
factor

Q

无量
纲
系数
,
用于
估算
由于
局部
附加
损耗
增加
而
导致
的
绕组
平均
温度梯度
的
增加
。

3.17

系数
factor

S

无量
纲
系数
，
用于
估算
由于
液体
流动
不合理
而
导致
的
绕组
局部
平均
温度梯度
的
增加
。

3.18

热
改性
纸
thermally
upgraded
paper

一种
经过
化学
方法
改善
而
降低
纸
的
降解
率
的
纤维
纸
。

如果
将
一种
纸
放入
密封
管中
，
在
110
°
C
下
经过
65
000
h
或
在
式
（
1
）
给出
的
时间
/
温度
组合
后
还
能
保
持
50%
的
抗拉强度
,
则
称
其
为
热
改性
纸
。

z
15
000
15
000
、

t
=
65
000
X
eV
^
+
273
_
i
^
+
273
；
（
1
）

式
中
：

t
时间
，
单位
为
小时
（
h
）
o

注
1
:
可
通过
部分
去除
形成
水
的
物质
或用
稳定剂
等
物质
抑制
水
的
生成
来
降低
老化
影响
。

注
2
：
可
选用
的
试验
方法
以
氮
含量
为
基准
，
见
GB
/
T
1094.7
o

4
冷却
方式

4.1
标志
符号

变压器
应
按
其
冷却
方式
进行
标志
。
对于
液
浸式
变压器
,
其
冷却
方式
采用
下面
四个
字母
进行
标志
。

第一个
字母
（
代表
内部
冷却
介质
）
:

—
—
0
：
矿物油
或
燃点
不
大于
300
°
C
的
合成
绝缘
液体
；

—
—
K
：
燃点
大于
300
°
C
的
绝缘
液体
；

—
—
L
：
燃点
不可
测出
的
绝缘
液体
。

第二个
字母
（
代表
内部
冷却
介质
的
循环
方式
）
:

—
—
N
：
流经
冷却
设备
和
绕组
内部
的
液体
流动
是
自然
的
热对流
循环
；

—
—
F
：
冷却
设备
中
的
液体
流动
是
强迫
循环
，
流经
绕组
内部
的
液体
流动
是
热对流
循环
；

—
—
D
：
冷却
设备
中
的
液体
流动
是
强迫
循环
，
且
至少
在
主要
绕组
内部
的
液体
流动
是
强迫
导向
循环
。

第三个
字母
（
代表
外部
冷却
介质
）
:

—
—
A
：
空气
；

—
—
W
：
水
。

第四个
字母
（
代表
外部
冷却
介质
的
循环
方式
）
:

—
—
N
：
自然
对流
；

—
—
F
：
强迫
循环
（
风扇
、
泵
等
）
。

注
1
：
本
部分
中
，
K
类
和
L
类
绝缘
液体
的
使用
只是
从
环保
和
安全
的
角度
来
考虑
的
。

注
2
：
在
强迫
导向
液体
循环
（
第二个
字母
为
D
）
变压器
中
，
流经
主要
绕组
的
液体
流量
是
由
泵
决定
的
，
原则上
不是
由负
载
决定
的
。
流经
冷却
设备
的
一小部分
液体
流量
，
可以
有
控制
地
导向
流过
铁心
和
主要
绕组
外
的
其他
部分
，
以
使
其
得到
冷却
。
调压
绕组
和
/
或
其他
容量
较
小
的
绕组
也
可以
采用
非
导向
液体
循环
。

在
强迫
非
导向
液体
循环
（
第二个
字母
为
F
）
变压器
中
，
流经
所有
绕组
的
液体
流量
是
随
负载
变化
的
，
与
冷却
设备
的
泵
的
流量
没有
直接
关系
。

4.2
具有
多种
冷却
方式
的
变压器

一台
变压器
可
规定
有
几种
不同
的
冷却
方式
。
此时
，
在
说明书
和
铭牌
上应
给出
不同
冷却
方式
下
的
容
量值
，
以便
在
采用
某一
冷却
方式
及
所
规定
的
容量
下
运行
时
，
变压器
温升
不会
超过
限值
，
见
GB
1094.1
。

在
最大
冷却
能力
下
的
容量
值
就是
变压器
（
或
多
绕组
变压器
某个
绕组
，
见
GB
1094.1
）
的
额定
容量
，
不
同
的
冷却
方式
按
冷却
能力
增大
的
次序
排列
。

举例
如下
：

—
—
ONAN
/
ONAF
：
变压器
装有
一组
风扇
，
在
大
负载
时
，
风扇
可
投入
运行
。
在
这
两种
冷却
方式
下
，
液体
流动
均
按
热对流
方式
循环
；

—
—
ONAN
/
OFAF
：
变压器
装有
油泵
和
风扇
类
冷却
设备
，
也
规定
了
在
自然
冷却
方式
下
（
例如
：
辅助
电源
出现
故障
或
容量
不足
的
情况
下
）
降低
的
容量
。

5
正常
冷却
条件

5.1
空气冷却
方式
变压器

电力
变压器
正常
环境温度
限值
见
GB
1094.1
。

考虑
到
正常
温升
的
要求
,
变压器
安装
场所
的
温度
不宜
超过
：

—
—
任何时刻
：
40
°
C
；

—
—
最热
月
平均
：
30
°
C
；

—
—
年
平均
：
20
°
C
。

注
：
平均温度
由
下列
气象
数据
得出
（
见
GB
1094.1
）
：

—
—
月
平均温度
:
某
一月份
中
，
日
最高
温度
的
平均数
与
日
最低温度
的
平均数
之
和
的
一半
的
多年
统计
值
；
—
—
年
平均温度
：
全年
中
，
各月
平均温度
之
和
的
1
/
12
。

5.2
水冷却
方式
变压器

水冷却
方式
变压器
的
正常
冷却
条件
为
冷却器
入
水口
处
的
冷却水
温度
在
任何
时候
均
不应
高于
25
°
C
或
年
平均温度
不
应
高于
20
°
C
。

如果
运行
时
的
水温
超过
上述
值
,
则
应
规定
较
低
的
温升
（
见
GB
1094.1
）
。

6
温
升限
值

6.1
概述

温升
的
要求
应
按
下述
不同
的
选择
来
规定
：

—
—
在
额定
容量
下
连续
运行
时
的
一组
要求
（
见
6.2
）
；

—
—
如果
规定
了
负载
周期
，
应
明确
给出
与此有关
的
一组
附加
要求
（
见
6.4
）
。

注
：
此
附加
的
一组
要求
主要
用于
系统
中
的
大型
变压器
，
因其
在
急救
负载
下
的
运行
情况
需要
特别
注意
。
一般
不宜
用
于
中
、
小型
变压器
。

本
部分
假定
,
变压器
各
部位
的
运行
温度
是
外部
冷却
介质
（
周围
的
环境空气
或
冷却水
）
温度
与
该
部位

温升
之
和
。

如
无
另行规定
，
则
正常
温
升限
值
适用
。
有
其他
规定
时
，
温
升限
值应
按
6.3
修正
。

温
升限
值
不
允许
有
正
偏差
。

6.2
额定
容量
下
的
温
升限
值

对于
分接
范围
不
超过
±
5%
,
且
额定
容量
不
超过
2
500
kVA
（
单相
833
kVA
）
的
变压器
，
温
升限
值适
用于
与
额定
电压
对应
的
主分接
（
见
GB
1094.1
）
。

对于
分接
范围
超过
±
5%
或
额定
容量
大于
2
500
kVA
的
变压器
，
在
适当
的
分接
容量
、
分接
电压
和
分
接
电流
下
,
温
升限
值
对
所有
分接
都
适用
。

注
1
：
不同
分
接下
的
负载
损耗
是
不同
的
，
且
当
规定
了
是
变
磁通
调压
时
，
空载
损耗
也
是
不同
的
。

注
2
：
对于
独立
绕组
变压器
来说
，
其
最大
负载
损耗
的
分接
一般
是
具有
最大
电流
的
分接
。

注
3
：
对于
带分接
的
自
耦
变压器
来说
，
具有
最大
负载
损耗
的
分接
取决于
分接
的
布置
。

对于
多
绕组
变压器
，
当
一个
绕组
的
额定
容量
等于
其余
绕组
的
额定
容量
之
和
时
,
其温升
要求
是
指
所有
绕组
均
同时
在
各自
额定负载
下
的
。
如果
情况
不是
这样
，
则
应
选定
一种
或
多种
特定
的
负载
组合
，
并
相应
地
规定
其温
升限
值
。

在
变压器
的
两个
或
多个
绕组
部分
是
上下
排列
的
情况
下
，
如果
它们
的
尺寸
和
额定值
相同
，
则
绕组
温升
限值
适用
于
两个
绕组
测量
值
的
平均值
。

表
1
给出
的
温
升限
值
适用
于
具有
IEC
60085
:
2007
规定
的
绝缘
系统
温度
为
105
°
C
的
固体
绝缘
，
且
绝
缘
液体
为
矿物油
或
燃点
不
大于
300
°
C
的
合成
液体
（
冷却
方式
的
第一个
字母
为
O
）
的
变压器
。

这些
限值
是
指
在
额定
容量
下
连续
运行
，
且
外部
冷却
介质
年
平均温度
为
20
°
C
时
的
稳态
条件
下
的
值
。

如果
制造
方与
用户
间
无
另行规定
，
则
表
1
给出
的
温
升限
值
对
牛皮纸
和
改性
纸
（
也
参见
GB
/
T
1094.7
）
均
适用
。

表
1
温
升限
值

要
求
温
升限
值

K

顶层
绝缘
液体
60

绕组
平均
（
用电
组法
测量
）
：

—
—
ON
及
OF
冷却
方式
65

—
—
OD
冷却
方式
70

绕组
热点
78

对于
铁心
、
裸露
的
电气
连接线
、
电磁
屏蔽
及
油箱
上
的
结构件
，
均
不
规定
温
升限
值
，
但
仍
要求
其温升
不
能过
高
，
以免
使
与其
相邻
的
部件
受到
热
损坏
或
使
绝缘
液体
过度
老化
。

注
4
：
某些
设计
中
，
为了
满足
绕组
热点
温
升限
值
，
可能
要求
顶层
绝缘
液体
或
绕组
平均
温升
低于
表
1
中
的
规定值
。

注
5
：
确定
绕组
热点
温升
的
方法
见
7.10
。

注
6
：
对于
浸入
矿物油
中
的
大型
电力
变压器
，
温升
试验
中
进行
油中
溶解
气体
分析
（
DGA
）
可
作为
查找
异常
过热
的
手段
（
参见
附录
A
）
。

注
7
：
对于
大型
电力
变压器
，
油箱
和
油箱盖
的
温升
可用
红外摄像机
检查
。

对于
大量
用
螺栓
连接
的
电阻
特别
小
的
绕组
（
例如
：
一些
电炉
变压器
的
低压
绕组
）
，
用
电阻
法来
测量
绕
组
平均
温升
可能
很
困难
，
且
测量
不
确定
度
较大
。
此时
，
经过
制造
方与
用户
协商
，
绕组
温升
要求
可以
仅限
于
热点
温升
，
此
热点
温升应
通过
直接
测量
来
得到
。

对于
采用
高温
绝缘
系统
或
浸入
难燃
液体
（
冷却
方式
的
第一个
字母
为
K
或
L
）
的
变压器
的
温
升限
值
,

5

按照
协议
执行
。

6.3
特殊
冷却
条件
下
修正
的
要求

6.3
.
1
概述

如果
拟
安装
场所
的
运行
条件
不
符合
第
5
章
给出
的
正常
冷却
条件
，
则
变压器
温
升限
值应
按
以下
给出
的
规则
修正
。

6.3
.
2
空气冷却
方式
变压器

如果
安装
场所
的
外部
冷却
介质
的
温度
有
一项
或
多项
超出
5.1
给出
的
正常值
，
那么
表
1
给出
的
所有
温
升限
值应
按
超出
的
数值
予以
修正
，
并应
修约
到
最
接近
温度
的
整数
值
（
K
）
。

表
2
为
推荐
的
环境温度
参考值
及
相应
的
温
升限
值
修正
值
。

表
2
特殊
运行
条件
下
推荐
的
温
升限
值
修正
值

环境温度

°
C
温
升限
值
修正
值

Ka

年
平均
月
平均
最高

15
25
35
+
5

20
30
40
0

25
35
45
-
5

30
40
50
-
10

35
45
55
-
15

a
相对
于表
1
的
值
。

注
1
：
对于
环境温度
低于
表
2
的
情况
没有
给出
规定
。
如
用户
无
另行规定
，
则
表
1
的
温
升限
值
适用
。

注
2
：
表
2
所列值
可以
用
插值法
求得
。

如果
安装
场所
的
海拔
高于
1
000
m
,
而
试验
场所
的
海拔
低于
1
000
m
时
，
则
试验
时
允许
的
温
升限
值
应
按
如下
的
规定
降低
：

—
—
对于
自冷式
（
冷却
方式
标志
的
后
两位
字母
为
AN
）
变压器
，
顶层
液体
温升
、
绕组
平均
温升
和
绕组
热点
温
升限
值应
按
安装
场所
的
海拔
高于
1
000
m
的
部分
，
每
增加
400
m
时
降低
1
K
；

—
—
对于
风冷式
（
冷却
方式
标志
的
后
两位
字母
为
AF
）
变压器
，
则
应
按
安装
场所
的
海拔
高于
1
000
m
的
部分
，
每
增加
250
m
时
降低
1
K
。

如果
试验
场所
的
海拔
高于
1
000
m
,
而
安装
场所
的
海拔
低于
1
000
m
时
，
则
应
做
相应
的
逆
修正
。

因
海拔
而
做
的
温升
修正
值
,
均
应
修约
到
最
接近
温度
的
整数
值
。

因
冷却
介质
温度
高
或
安装
场所
海拔
高而
将
变压器
的
规定
温
升限
值
降低
时
，
均
应
标志
在
铭牌
上
（
见
GB
1094.1
）
o

注
3
：
当
标准
变压器
拟
用于
高
海拔
地区
时
，
其
容量
的
降低
值
,
可以
用
相应
的
冷却
条件
及
额定
条件
下
的
温
升限
值
计算
。

6.3
.
3
水冷却
方式
变压器

如果
安装
现场
的
冷却水
的
最高
温度
和
/
或
年
平均温度
超过
5.2
的
值
，
则
所有
规定
的
温
升限
值均
应
按
超出
的
数值
予以
降低
，
并应
修约
到
最
接近
温度
的
整数
值
（
K
）
。

注
：
以上
给出
的
规则
不适
用于
水温
低于
正常值
的
情况
。
此时
，
需要
制造
方与
用户
进行
协商
。

不同
的
环境温度
或
海拔
对
油箱
冷却
的
影响
应
不
考虑
。

6.4
规定
负载
周期
下
的
温升

由
制造
方与
用户
协商
确定
温
升限
值
的
保证
值
和
/
或
规定
与
负载
周期
运行
相关
的
特殊
试验
（
参见
GB
/
T
1094.7
）
o

7
温升
试验

7.1
概述

本章
阐述
了
在
工厂
试验
时
确定
温度
和
温升
的
程序
，
以及
用
等效
试验
程序
代替
运行
负载
的
方法
。

温升
试验
时
，
变压器
应
装有
其
保护装置
（
例如
：
气体
继电器
）
，
应
记录
试验
时
保护装置
出现
的
任何
现
象
，
并
进行
调查
、
分析
。

如果
变压器
具有
多个
额定
容量
值
（
例如
：
有
两种
或
多种
冷却
方式
）
，
则
原则上
温升
试验
应
在
每个
额定
容量
下
进行
，
但经
制造
方与
用户
协议
，
试验
的
数量
可以
减少
。

7.2
冷却
介质
温度

7.2
.
1
环境温度

进行
温升
试验
，
试验场
地
的
冷却空气
温度
宜
介于
5
°
C
与
变压器
设计所
依据
的
最高
环境温度
之间
。

当
试验场
地
的
温度
不
在
上述
温度
范围
内时
，
对
试验
结果
的
解释
应
得到
制造
方与
用户
的
认可
。

应
至少
采用
4
个
传感器
，
并取
其
读数
的
平均值
来
确定
环境温度
，
以
对
试验
结果
进行
评估
。

注
：
在
对
大型
变压器
进行
试验
时
，
为
减少
不
确定
度
对
读数
平均值
的
影响
，
传感器
的
数量
宜
达到
6
个
。

每隔
一定
时间
（
例如
:
每
10
min
）
记录
读数
,
或
采用
自动
连续
记录
。

对于
ONAN
变压器
，
其
周围
的
环境
温度传感器
应
放置
在
冷却
表面
高度
约
一半
的
位置
处
。

传感器
应沿
油箱
四周
分布
,
距
油箱
和
冷却
表面
约
2
m
的
距离
，
避免
直接
受
热辐射
的
影响
。

对于
强迫
风冷
变压器
，
温度传感器
应
放置
在
距
冷却器
进风口
处约
0.5
m
的
位置
。

如果
独立
的
冷却
设备
放置
在
距
变压器
油箱
至少
3
m
处
，
则
冷却
设备
周围
的
环境温度
应
按照
上面
的
方法
测量
。

应
注意
热空气
的
再循环
，
变压器
宜
放置
在
适当
的
位置
，
以
尽量减少
空气阻力
，
提供
稳定
的
环境
条件
。
宜
采取措施
，
以
减小
冷却空气
温度
的
变化
,
特别
是
在
试验
后期
接近
稳定
状态
时
,
宜
采取
适当
的
措施
，
防止
由
空气
湍流
而
引起
剧烈
的
温度
变化
（
例如
：
为
温度传感器
配备
时间常数
与
变压器
时间常数
近似
的
适
当
的
吸热
容器
）
。

7.2
.
2
冷却水
温度

温升
试验
时
,
冷却水
的
温度
宜
介于
5
°
C
与
变压器
设计
的
最高
冷却水
温度
之间
。

当
试验场
地
的
冷却水
温度
不
在
上述
温度
范围
内时
，
对
试验
结果
的
解释
应
得到
制造
方与
用户
的
认可
。
温度
应
在
冷却器
入口处
测量
。
温度
和
流量
应
定期
（
例如
：
每
10
min
）
测量
，
或
使用
自动
连续
记录仪
。
应
采取措施
,
减少
试验
期间
冷却
水流量
和
温度
的
变化
。

7.3
温升
的
试验
方法

7.3
.
1
概述

测定
稳态
温升
的
标准
方法
是
采用
短路
接线
的
等效
试验
法
（
见
7.3
.
2
）
。

在
特殊
情况
下
，
也
可以
按
协议
对
适当
的
负载
施加
额定
电压
和
额定电流
。
这
主要
适用
于
额定
容量
较

小
的
变压器
。

也
可
按
协议
采用
“
相互
负载
法
”
。
这种
方法
是
选用
两台
变压器
并联
连接
，
其中
一台
是
被
试
变压器
，
对
被试
变压器
施加
额定
电压
励磁
。
通过
两台
变压器
不同
的
电压
比
，
或
采用
另外
输入
电压
的
方法
使
被
试变
压器
绕组
内
流过
额定电流
。

7.3
.
2
双
绕组
变压器
的
短路
试验
法

试验
时
，
不是
同时
施加
额定
电压
和
额定电流
，
而是
施加
由
计算
得出
的
总
损耗
。
总
损耗
的
值
可
由
已测
出
的
空载
损耗
和
参考
温度
下
的
负载
损耗
（
见
GB
1094.1
）
之
和
得到
。

试验
的
目的
：

—
—
测定
在
稳态
条件
及
总
损耗
下
的
顶层
液体
温升
和
液体
平均
温升
；

—
—
测定
在
额定电流
及
按
上述
测定
的
液体
平均
温升
下
的
绕组
平均
温升
；

—
—
测定
在
额定电流
及
按
上述
测定
的
顶层
液体
温升
下
的
绕组
热点
温升
。

为
达到
上述
目的
,
试验
分
两个
阶段
进行
：

施加
总
损耗
（
试验
第一阶段
）

当
施加
对应
于
变压器
最大
总
损耗
的
试验
电流
时
（
见
GB
1094.1
）
,
可以
测定
顶层
液体
温升
和
液
体
平均
温升
。
由于
试验
电流
比
额定电流
大
（
因为
施加
了
总
损耗
）
，
因而
绕组
温升
将
相应
地
增高
。
试验
中
，
要
监测
顶层
液体
和
冷却
介质
的
温度
，
试验
需
持续
进行
,
直到
液体
的
温升
稳定
为止
。

当
顶层
液体
温升
的
变化率
小于
1
K
/
h
,
并
至少
维持
3
h
时
，
本
试验
阶段
可以
结束
。
如果
每隔
一
定
时间
记录
离散
的
温度
值
，
则
取
最后
1
h
内
读数
的
平均值
作为
试验
的
结果
;
若
使用
自动
连续
记
录
装置
，
则
取
最后
1
h
内
的
平均值
。

施加
额定电流
（
试验
第二阶段
）

顶层
液体
温升
测定
之后
，
应立即
将
试验
电流
降
至
额定电流
继续
试验
。
持续
1
h
,
在此期间
应至
少
每
间隔
5
min
记录
一次
顶层
液体
、
绕组
热点
（
如果
测量
）
和
外部
冷却
介质
温度
，
并
连续
记录
。
施加
额定电流
1
h
结束
时
，
应
迅速
切断
电源
和
打开
短路
接线
，
测量
两个
绕组
的
电阻
（
参见
7.8
和
附录
B
）
；
或
在
不
切断
电源
的
情况
下
，
采用
叠加
法
（
即
在
绕组
的
负载
电流
上
叠加
一
低值
直流电
流
的
方法
）
测量
绕组
直流电
阻
。

根据
绕组
电阻值
变化
，
并
考虑
电流
降到
额定电流
时
液体
温度
的
降低
以及
外部
冷却
介质
温度
的
变化
来
确定
变压器
两
绕组
的
平均温度
。

如果
提供
了
直接
测量
绕组
热点
温度
的
方法
，
则
相应
的
温升
便
可用
断开
连线
前
的
最高
热点
温度
读数
值及
按
7.10
.
3
确定
的
修正
值
（
因为
在
电流
降到
额定电流
时
液体
温度
会
降低
）
来
得出
。

通过
协商
，
试验
的
两个
阶段
可
合成
为
一个
程序
，
即
施加
一个
介于
负载
损耗
和
总
损耗
之间
的
功率
。
顶
层
液体
温升
、
液体
平均
温升
和
绕组
温升应
按
7.13
的
修正
规则
确定
。
试验
时
施加
的
功率
应
至少
为
总
损耗
的
80%
。

7.3
.
3
特殊
情况
下
变压器
试验
的
补充

7.3
.
3.1
分接
范围
大于
±
5%
或
额定
容量
大于
2
500
kVA
的
双
绕组
变压器

如
无
另行规定
，
则
其
温升
试验
是
在
最大
电流
分接
（
见
GB
1094
.
DT
进行
，
且
在
试验
的
第二阶段
施加
的
电流
是
该
分接
的
电流
（
见
7.3
.
2
）
。

在
试验
第一阶段
（
见
7.3
.
2
）
中
施加
的
总
损耗
，
应
等于
任
一分
接
（
对应
于
分接
位置
）
上
总
损耗
的
最大
值
。
此分接
往往
是
（
但
不
总是
）
最大
电流
分接
。
此
试验
阶段
测定
最大
顶层
液体
温
升值
。
在
计算
最大
电流
分
接下
的
绕组
温升时
，
所用
的
液体
平均
温升
与
该
分接
的
总
损耗
相对
应
。
若用
其他
数据
，
则
应对
从
试验
的
第一阶段
中
获得
的
数值
重新
计算
。

8

7.3
.
3.2
多
绕组
变压器

如果
一个
绕组
的
额定
容量
等于
其余
绕组
的
额定
容量
之
和
，
则
试验
第一阶段
所
施加
的
总
损耗
应
与
所
有
绕组
额定
容量
（
或
分接
容量
）
相对
应
。

如果
存在
着
多组
规定
的
负载
组合
时
，
则
测定
液体
温升应
在
产生
最大
总
损耗
的
情况
下
进行
。

绕组
高于
液体
的
温
升值
,
应
在
该
绕组
通过
额定电流
时
求得
。

测定
绕组
对于
冷却
介质
的
温升时
，
相关
负载
下
的
液体
温升
，
应
根据
所
施加
的
总
损耗
按照
7.13
进行
修正
，
每个
绕组
高于
液体
的
温
升值
也
要
进行
修正
。

多
绕组
变压器
的
损耗
按
GB
/
T
13499
-
2002
的
规定
进行
重新
计算
。

测定
液体
温升
可以
选用
以下
任一
方式
施加
总
损耗
：

—
—
尽可能
接近
实际
负载
的
方式
，
对
某
一
绕组
施加
与
总
损耗
对应
的
电流
，
将
其余
绕组
同时
短接
或
接
适当
的
阻抗
；

—
—
近似
的
方式
，
某些
绕组
不
短路
或
不
闭合
（
例如
：
如果
某
绕组
额定
容量
较
低
，
且
损耗
只
占
总
损耗
的
一小部分
,
则
可
将
此
绕组
开路
）
，
提高
其他
相关
绕组
的
电流
，
直到
获得
所
需
的
总
损耗
。

如果
由于
试验设备
的
限制
，
上述
两种
方式
都
不
完全
适用
时
，
则
可
协商
将
损耗
降低
到
基准值
的
80%
,
然后
按照
7.13
进行
修正
。

多种
组合
冷却
方式
变压器
的
温升
试验
方法
，
应
在
招标
阶段
提出
，
并
达成
一致
。

对于
多
铁心
变压器
，
当
绕组
没有
外部
引出
线时
，
其温升
试验
方法
宜在
订货
时
达成
一致
。
可
采用
附加
的
试验
套管
进行
试验
。

7.4
液体
温度
的
测定

7.4
.
1
顶层
液体
温度

顶层
液体
温度
但
通常
用
一个
或
多个
浸入
油箱
内
顶层
液体
中
的
温度传感器
或箱
盖
上
的
传感器
座
中
的
温度传感器
测定
。

传感器
座
数量
推荐
如下
：

—
—
额定
容量
不
小于
100
MVA
：
3
个
；

—
—
额定
容量
从
20
MVA
至
小于
100
MVA
：
2
个
；

—
—
额定
容量
小于
20
MVA
：
1
个
。

传感器
座宜
尽可能
设置
在
可
代表
对应
绕组
的
顶层
液体
温度
的
位置
。

如果
传感器
座
数量
大于
1
,
则
应用
传感器
读数
的
平均值
作为
温度
值
。

注
1
：
受
设计
影响
，
在
箱体
顶部
不同
部位
的
液体
温度
可能
不同
。
箱盖
上
的
传感器
座
可能
会
受到
涡流
的
影响
。

注
2
：
在
强迫
液体
循环
变压器
中
，
冷却
设备
中
的
液体
是
绕组
中
和
绕组
外
液体
的
混合液
流
，
在
油箱
的
不同
部位
或
各个
联管
的
液体
温度
可能
并
不
一致
。
有关
强迫
液体
循环
变压器
顶层
液体
温度
的
意义
参见
附录
Co

经
制造
方与
用户
协商
，
可以
认为
箱盖
上
传感器
座
上
的
显示
温度
与
冷却
设备
入口
的
液体
温度
的
平均
值为
顶层
液体
温度
。

对
2
组
冷却器
或
3
组
片式
散热器
及
以上
的
集中
导油
布置
方式
的
进出
油管
应
采用
内
植入
方法
测温
。
注
3
：
冷却
设备
入口处
的
液体
温度
应
通过
设置
在
联管
中心
的
传感器
测量
。

7.4
.
2
底部
液体
温度
和
液体
平均温度

“
底部
液体
，
，
是
指
从
底部
进入
绕组
的
液体
。
实际上
，
其
温度
是
用
从
冷却
设备
回到
油箱
内
的
液体
的
温
度来
表示
的
。

底部
液体
温度
（
久
）
是
由
装置
在
冷却器
或
散热器
回到
油箱
中
的
联管
处
的
温度传感器
测定
的
。
如果
装
有
几组
冷却器
，
则
应
使用
多个
温度传感器
，
并用
其
平均值
作为
底部
液体
温度
（
联管
处
的
液体
温度
测量
方

9

法
按
7.4
.
1
）
。

注
1
：
如果
通过
泵
来
强迫
液体
循环
，
则
返回
液联管
处
的
液流
可能
会
出现
湍流
；
如果
通过
散热器
自然
循环
，
则
主要
出现
层流
。
这些
现象
对于
测定
液体
联管
处
的
液体
温度
来说
是
很
重要
的
。

液体
平均温度
原则上
是
绕组
内
的
冷却
液体
的
平均温度
。

液体
平均温度
（
0
°
m
）
用于
计算
绕组
平均
温度梯度
及
某个
温升
试验
结果
的
修正
（
见
7.13
）
。

液体
平均温度
为
：

n
_
°
。
+
°
b

om
_
2

注
2
：
对于
2
500
kVA
及
以下
，
具有
平滑
箱壁
、
波纹
箱壁
或
散热
管
直接
焊到
箱
壁上
的
液浸
自冷式
（
ONAN
）
变压器
，
其
高于
环境温度
的
液体
平均
温升
可取
顶层
液体
温升
的
80%
。

7.5
顶层
液体
温升
、
液体
平均
温升
和
底部
液体
温升
的
确定

顶层
液体
温升
（
△
但
）
应由
两个
温度
之差
决定
，
一个
是
在
施加
总
损耗
的
试验
阶段
结束
时测
得
的
顶层
液体
温度
（
但
）
，
一个
是
在
施加
总
损耗
的
试验
阶段
结束
时
的
外部
冷却
介质
温度
（
但
）
，
即
：

△
。
。
=
0
°
—
0
a

液体
平均
温升
（
△
。
皿
）
应由
按
7.4
.
2
计算
的
液体
平均温度
（
但
m
）
和
外部
冷却
介质
温度
（
们
）
之
差确
定
，
即
：

△
Oom
=
Lm
—
们

底部
液体
温升
（
△
%
）
应由
按
7.4
.
2
计算
的
底部
液体
温度
（
久
）
与
外部
冷却
介质
温度
（
们
）
之
差确
定
，
即
：

△
，
ob
=
0b
—
。
a

注
：
液体
温度
为
施加
总
损耗
试验
阶段
最后
1h
读数
的
平均值
。

7.6
绕组
平均温度
确定

绕组
平均温度
是
通过
测量
绕组
电阻
确定
的
。

对于
三相
变压器
，
其
电阻
测量
通常
应
包含
中间
相
绕组
。

对于
星结
或
低电压
且
大
电流
绕组
，
测量
应
在
线路
端子
间
进行
，
以便
将
中性点
引线
从
试验
回路
中
排除
。

变压器
应
在
稳定
的
环境温度
下
，
进行
参考
量
（
R
】
、
S
）
的
测量
（
见
GB
1094.1
）
o

断开
电源
后
，
测
得
电阻
为
R2
，
外
推到
断开
电源
瞬间
，
则
可
得到
温度
爲
值
为
：

R
?

们
=
^
（
235
+
^
）
-
235
（
对于
铜
）

R
?

们
=
^
（
225
+
^
）
-
225
（
对于
铝
）

式
中
：

据
—
—
电源
断开
瞬间
的
绕组
平均温度
。

公式
中
，
温度
的
单位
为
°
C
。

注
：
对于
特大型
变压器
的
低压
绕组
，
宜
特别
注意
电源
断开
后
电阻
测量
时
的
金属
触头
间
可能
产生
的
热电偶
电动势
。

7.7
电源
断开
瞬间
的
绕组
电阻
测定

电源
断开
瞬间
的
绕组
电阻
（
&
2
）
应
按
下述
方法
确定
：

在
切断
电源
和
断开
短路
接线
后
,
立即
将待测
电阻
的
绕组
两端
接入
直流
测量
电路
。

因为
当
绕组
开始
冷却
时
，
绕组
电阻
随
时间
发生变化
，
故
测量
时间
应
足够
长
，
以便
允许
用
外推法
推算
出
电源
切断
瞬间
的
绕组
温度
。

10

由于
绕组
的
电气
时间常数
（
L
/
R
）
较大
，
因而
只有
经过
一段
延时
后
，
才能
测
得
准确
的
电阻值
。

可
通过
尽可能减少
断开
试验
线路
与
接通
电阻
测量
电路
的
时间
，
及
合理
选择
电路
参数
以
减少
电气
时
间
常数
的
方式
来
减少
延迟时间
。

电阻
测定
时
，
冷却
设备
最好
保持
不变
。
如果
升温
时泵
在
运行
，
则
在
电阻
测量
时泵
也
宜
保持
运行
。

推荐
的
详细
测量方法
参见
附录
B
。

7.8
电源
断开
瞬间
绕组
平均
温升
的
确定

绕组
平均温度
应
按
7.6
规定
采用
电源
断开
瞬间
的
电阻值
确定
。

在
施加
额定电流
的
1
h
结束
时刻
，
液体
平均温度
已
从
总
损耗
下
的
温度
下降
，
故
绕组
平均温度
值应加
上
液体
平均温度
的
下降
值
。

修正
的
绕组
平均
温升八久
为
：

△
°
w
=
°
2
+
△
^
ofm
—
Oa

式
中
：

—
—
电源
断开
瞬间
的
绕组
平均温度
；

△
徧
m
—
—
在
额定电流
下
1
h
试验
期间
的
液体
平均温度
的
降低
值
；

们
施加
总
损耗
试验
结束
时
的
外部
冷却
介质
温度
。

推荐
的
详细
的
测量方法
参见
附录
B
。

注
：
多
绕组
变压器
的
试验
方法
应由
制造
方与
用户
商定
。

7.9
绕组
平均温度
对
液体
平均
温度梯度
的
确定

绕组
平均温度
对
液体
平均
温度梯度
（
g
）
应
采用
未
修正
的
绕组
平均温度
（
们
）
与
电源
断开
瞬间
的
液体
平均温度
之差
决定
，
梯度
g
为
：

g
=
—
Oom

7.10
绕组
热点
温升
的
确定

7.10
.
1
概述

对于
额定
容量
不
小于
2O
/
3CMVA
/
相
）
的
变压器
，
绕组
热点
温升
应以
温升
试验
结果
为
基础
，
采用
制
造方
与
用户
同意
的
方法
通过
计算
确定
。

作为
特殊
试验
，
如果
制造
方与
用户
同意
，
则
绕组
热点
温升
也
可以
通过
直接
测量
得到
。

对于
额定
容量
小于
2O
/
3CMVA
/
相
）
的
变压器
，
绕组
热点
温升
既
不
需
直接
测量
也
不
需
计算
。
通常
认
为
绕组
平均
温升
也
足以
满足
热点
温升
要求
。

对于
特别
重要
或
有
特殊
运行
条件
（
例如
：
核电站
或
大容量
自
循环
等
）
的
变压器
，
由于
要求
更
严格
，
因
此
绕组
热点
温升
可以
通过
计算
和
直接
测量
，
并
对
两种
结果
进行
比较
来
确定
。

对于
自
耦
变压器
,
其温
升限
值
参考
等效
容量
的
双
绕组
变压器
的
温
升限
值
。

7.10
.
2
通过
计算
确定

制造
方应
向
用户
提交
一份
关于
热点
位置
及其
温升
估算
值
的
研究
报告
。
该
研究
应
根据
：

—
—
不
直接
测量
热点
温度
的
温升
试验
结果
；

—
—
有关
确定
附加
损耗
分布
的
漏
磁场
方面
的
资料
；

—
—
附加
损耗
较大
的
绕组
内部
绝缘
液体
循环
模式
的
资料
。

注
：
原则上
，
绕组
热点
温升
的
评估
可以
从
设计阶段
开始
,
但宜
注意
该
过程
隐含
的
不
确定
度
。

对于
每相
额定
容量
介于
20
/
3
（
MVA
/
相
）
与
100
/
3
（
MVA
/
相
）
之间
且
短路
阻抗
不
大于
14%
的
变压

11

器
,
制造
方与
用户
之间
也
可以
按
协议
用
简单
方法
计算
绕组
热点
温升
（
也
参见
附录
D
）
。

7.10
.
3
温升
试验
时
直接
测量

应
将
一定
数量
的
温度传感器
（
例如
：
光纤
传感器
）
安装
在
绕组
内部
被
认为
是
最
热点
的
位置
。

注
1
：
通常
认为
热点
在
绕组
顶部
，
但
建议
通过
设计
评审
来
确定
正确
位置
；

注
2
：
建议
用
光纤
传感器
，
安装
方法
参见
附录
E
。

当
同一
绕组
上
使用
了
多个
传感器
时
，
其中
最大
读
数值
应
作为
绕组
热点
温度
。

热点
温升
（
△
久
）
计算
如下
：

△
久
=
久
+
A
<
9
of
—
们

式
中
：

久
—
—
电源
断开
瞬间
的
温度
；

△
徧
—
—
在
额定电流
下
1h
试验
期间
的
顶层
液体
温度
的
降低
值
；

们
—
—
施加
总
损耗
试验
结束
时
的
外部
冷却
介质
温度
。

注
3
：
上述
方法
也
可
用于
由于
绕组
电阻
非常低
而
不能
用
电阻
法测
绕组
平均
温升时
（
因为
此时
受
不
确定
度
影响
很大
）
的
热点
温升
测量
（
见
6.2
）
。

7.11
影响
温升
试验
结果
的
不
确定
度

温升
试验
的
结果
会
受到
与
试验
方法
和
仪器
有关
的
一些
不
确定
度
的
影响
。
在
试验报告
中应
将
这些
对
温升
有
影响
的
不
确定
度
给出
评估
。

注
：
不
确定
度
评估
不宜
用来
说明
是否
符合
温
升限
值
，
仅
提供
相关
信息
。

有关
评估
不
确定
度
的
一般
准则
，
见
IEC
指南
115
及
参考文献
［
8
卩
。
通常
建议
给出
95%
置信度
的
扩
展不
确定
度
。

7.12
油中
溶解
气体
分析

对于
大型
矿物油
浸渍
式
变压器
，
附加
漏磁
影响
是
潜在
的
风险
因素
。
油中
溶解
气体
的
色谱分析
可用
来
判断
可能
发生
的
局部
过热
现象
。

如果
制造
方与
用户
协商
同意
，
宜
分别
在
温升
试验
前
、
后
各
进行
一次
气体
分析
。

附录
A
给出
了
DGA
详细
的
试验
方法
和
试验
结果
的
评判
准则
。

7.13
修正

试验
中
，
如果
不能
施加
规定
的
总
损耗
或
电流
时
，
则
其
测试
结果
应
按
下列
规定
进行
修正
。
修正
的
有效
范围
是
:
施加
的
总
损耗
与
规定
的
总
损耗
之差
在
±
20%
之内
；
施加
的
电流
与
规定
的
电流
之差
在
±
10%
之内
。

通过
协商
,
也
可
扩大
修正
的
适用范围
。
但
施加
的
总
损耗
不
应
低于
规定
的
总
损耗
的
70%
,
施加
的
电
流不应
低于
规定
的
电流
的
85%
。

施加
总
损耗
结束
时
高于
外部
冷却
介质
的
液体
温升应
乘以
：

?
总
损耗

■
试验
损耗
.

电源
断开
瞬间
，
高于
液体
平均温度
的
绕组
平均
温升应
乘以
：

-
额定电流
「

■
试验
电流
.

电源
断开
瞬间
，
高于
顶层
液体
温度
的
绕组
热点
温升应
乘以
：

1
）
方括号
内
的
数字
指
参考文献
序号
。

12

-
额定电流
'

-
试验
电流
.

按照
变压器
的
类型
和
冷却
方式
，
表
3
给出
了
上述
的
指数
。

使用
表
3
中
给出
的
指数
进行
的
修正
是
保守
的
，
仅
适用
于
在
上述
有效
修正
范围
内
的
稳定
状态
下
的
温
升
试验报告
。

表
3
温升
试验
结果
修正
指数

修正
指数
配电
变压器
中
、
大型
电力
变压器

冷却
方式
标志
为

ONAN
冷却
方式
标志
为

ONAN
冷却
方式
标志
为

ONAF
冷却
方式
标志
的
前
两个
字母
为
OF
冷却
方式
标志
的
前
两个
字母
为
OD

顶层
液体
3
0.8
0.9
0.9
1.0
1.0

绕组
平均
;
y
1.6
1.6
1.6
1.6
2.0

绕组
梯度
z
—
1.6
1.6
1.6
2.0

注
：
表中
的
配电
变压器
是
指
额定
容量
不
大于
2
500
kVA
的
变压器
。

附录
A

（
资料性
附录
）

用
溶解
气体
分析法
探测
局部
过热

A.1
概述

对于
浸于
矿物油
中
的
电力
变压器
，
在
其
温升
试验
前
、
后
分别
抽取
其油样
进行
油中
溶解
气体
分析
（
DGA
）
,
有
可能
判断
因漏
磁效应
、
冷却
油
循环
不
畅
、
载流
引线
接线
处
松动
或
焊接
不良
引起
的
局部
发热
问题
。

温升
试验
时油
中
溶解
气体
分析法
是
根据
某些
有机
绝缘材料
（
纸和油
）
在
高温
下会
释放
出
某些
气体
的
原理
而
确立
的
。
这些
不同
的
气体
组分
可用
来
表征
所用
绝缘材料
的
状况
，
它们
的
浓度
和
产气率
与
所
发生
的
现象
的
危险性
相关联
。

如果
制造
方与
用户
协商
同意
，
则
DGA
可
用作
温升
试验
结果
判定
的
特定
工具
。
分析
宜
按照
IEC
61181
:
2007
,
用
高精度
色谱法
进行
。

原则上
，
建议
下列
产品
采用
DGA
：

a
）
额定
容量
不
小于
100
MVA
的
独立
绕组
三相
变压器
；

b
）
额定
容量
不
小于
33
MVA
的
独立
绕组
单相
变压器
；

c
）
双
绕组
等值
额定
容量
与
a
）
和
b
）
相同
的
自
耦
变压器
；

d
）
额定
容量
小于
上述情况
，
但
漏磁通
和
/
或漏
磁场强度
与
上述情况
相近
的
变压器
。

A.2
温升
试验
持续时间

为了
正确
判断
色谱分析
的
结果
，
温升
试验
应
在
总
损耗
下
进行
。
在
温升
试验
时
，
顶层
油
的
温升宜
维持
在
预估
最终
温
升值
80%
以上
至少
8
h
。

在
降低
总
损耗
（
见
7.12
）
下
进行
的
DGA
失去
意义
,
所以
不
建议
这样
做
。

对于
有
多种
冷却
方式
的
变压器
,
DGA
宜仅
在
具有
最大
冷却
能力
下
进行
。

A.3
取油样

取油样
宜
按照
IEC
60567
进行
，
宜
采取措施
预防
氧化
。

第一次
取油样
宜
恰好
在
变压器
温升
试验
开始
前
进行
,
对
强油
循环系统
至少
在
循环
2
h
以后
进行
。
第二次
取油样
最好
在
温升
试验
结束
接近
24
h
进行
。

A.4
DGA
结果
分析

按
上述
要求
所取
的
油样
，
宜
尽快
进行
分析
,
在
任何
情况
下
，
不应
迟于
3
d
。
建议
分析
要
在
同一个
试验
室
进行
，
以
减小
影响
试验
的
不
确定
度
。

对
DGA
结果
分析
，
建议
以
所谓
的
“
最大
分析
分布
”
为
基础
，
它
是
可以
预料
的
在
同一时间
同一
地点
取
得
的
样品
间
的
分布
情况
，
包括
样品
的
可变性
、
抽取
过程
和
分析
。

最大
分析
分布
Sa
（
X
）
，
可以
认为
是
可
监测
的
气体
数量
最小值
Sd
（
X
）
和
相应
的
气体
在
温升
试验
前
在
油
中
溶解
数量
（
X
）
】
的
函数
。
X
是
以
百万分之一
表示
的
气体
（
体积
）
浓度
。

14

Sa
(
X
)
=
O.1
(
X
)
1
+
2Sd
(
X
)

表
A
.
l
给出
了
按照
IEC
61181
规定
的
工厂
试验
的
油
中
溶解
气体
的
最小
可
检测值
。

表
A.1
油中
溶解
气体
最小
可
检测值
Sd

气体
Sd
mL
/
L

co2

co

h2

ch4

c2h6
c2h4
c2
h2
10

5

2

0.1

0.1

0.1

0.1

温升
试验
中
的
气体
分析
评估
准则
，
是
以
某些
气体
的
增长率
和
相关
的
固定
许可
限值
为
基础
的
。
原则上
，
许可
限值
应由
制造
方与
用户
协商
确定
。

或者
，
如
检查
结果
超出
参考文献
［
9.10
］
给出
的
最大
分析
分布
值
,
则
建议
参照
表
A.2
的
两组
系列
值
进行
判断
。

表
A.2
温升
试验
时
许可
的
气体
增长率

混合物
气体
增长率
卩
L
/
(
L
?
h
)

系列
I
系列
n

yX
[
(
C2
H2
)
2
-
(
C2
H2
)
J
<
SA
<
SA

—
X
[
(
CO
)
2
—
(
CO
)
i
]
<
5
<
25

:
X
[
(
CO2
)
2
一
(
CO2
)
』
<
20
<
100

yX
{
[
(
H2
)
2
-
(
H2
)
1
]
+
[
(
CH4
)
2
-
(
CH4
)
1
]
+
[
(
C2
H4
)
2
-
(
C2
H4
)
1
]
+
[
(
C2
H6
)
2
<
2
<
5

注
1
：
下标
1
和
2
表示
试验
前
、
后
的
浓度
。

注
2
：
:
为
顶层
油温
升
至少
达到
80%
稳态
最终
值
的
时间
。

如果
温升
试验
前
、
后
通过
气体
分析
得出
的
气体
增长率
满足
第
一系列
的
要求
，
则
可以
得出
变压器
没有
局部
过热
的
结论
。

然而
，
如果
所有
试验
值
低于
第二
系列
，
但
一个
或
多个
值
高于
第
一系列
，
则
存在
局部
过热
的
可能
。
在
这种
情况
下
，
建议
运行
时
，
变压器
应
定期
取油样
进行
气体
分析
。

如果
一个
或
多个
数值
高于
第二
系列
，
则
存在
热
故障
的
可能性
就
很大
了
，
因此
宜
开始
进一步
研究
过热
的
原因
。

建议
采取任何
进一步
的
修整
措施
前
,
重新
进行
最后
的
分析
。

此外
，
温升
试验
也
可以
重新
开始
并
持续
更
长时间
。

油中
碳氢
气体
的
增长率
可以
用于
作为
油中
有
局部
过热
的
附加
证据
，
见
GB
/
T
7252
给出
的
关系式
：

15

△
Cm
。

K
=

p
^
t

式
中
：

R
—
—
产气率
，
单位
为
毫升
每
小时
(
mL
/
h
)
；

AC
—
—
气体
浓度
变化
，
单位
为
微升
每升
(
vL
/
L
)
；

—
—
油
质量
，
单位
为
千克
(
kg
)
；

P
油
密度
，
单位
为
千克
每
立方米
(
kg
/
m3
)
；

试验
持续时间
，
单位
为
小时
(
h
)
。

所得
的
数据
直接
与
局部
过热
现象
有关
，
与
油箱
中油
的
多少
无关
。
炷
类
气体
的
增长率
和
气体
限值
应由
制造
方与
用户
在
签合同
时
协商
解决
。

附录
B

（
资料性
附录
）

液
浸式
变压器
温升
试验
技术

B.1
电源
断开
后
绕组
电阻
测量

B.1
.
1
绕组
电阻
测量
时
冷却
设备
的
设定

冷却
设备
最好
保持
电源
断开
前
施加
电流
时
的
冷却
方式
。
在
这种
状态
下
，
可
从
冷却
曲线
中
得到
绕组
和
液体
的
暂态
热
特性
。

注
1
：
通常
情况
下
，
在
冷却
曲线
法
测量
时
,
冷却
设备
的
运行
状态
对
电源
断开
瞬间
的
热电阻
外
推值
只有
轻微
影响
。
只
有
冷却
曲线
的
末段
受
冷却
设备
设置
的
影响
。

注
2
：
OD
冷却
的
变压器
，
在
电源
断开
后
冷却
方式
不宜
改变
。

B.1
.
2
绕组
电阻
测量
程序

温升
试验
结束
时
绕组
的
温度
通常
按
7.7
的
方法
通过
测量
电阻
确定
。

绕组
电阻
测量
是
在
试验
电源
断开
后
，
并
将
绕组
接到
测量
用
的
直流电源
时
开始
的
。

由于
绕组
温度
和
电阻
是
随
时间
变化
的
，
因此
如何
外
推到
电源
断开
瞬间
的
值
便是
个
难题
。
外
推
过程
在
B.2
中
讨论
。

电阻
测量
宜在
绕组
接到
测量
装置
后
尽快
进行
。
开始
时
，
在
测量
电流
稳定
之前
，
由于
绕组
中
感应
压降
的
影响
，
最初
的
读数
不
可靠
。
必要
的
稳定
时间
可
通过
下列
方法
减少
：

—
—
使
铁心
饱和
，
以便
将
有效
电感
值
下降
到
与
短路
电感
同一
数量级
的
值
；

—
—
采用
恒流
电源
、
电子式
稳定
电源
或
带有
一个
大
的
附加
串联
电阻器
的
大容量
畜
电池
。

使
铁心
饱和
意味着
在
铁心
内
建立
一定量
的
磁通
，
以
减少
延迟
，
实际
可以
减少
到
几秒钟
。

被试
的
一对
绕组
中
的
两个
绕组
既
可以
分别
接到
两个
独立
的
直流电源
，
也
可以
将
两个
绕组
串联
后接
到
一个
公共
直流电源
。
两种
情况
下
,
都
宜使
电流
方向
与
铁心
饱和
趋势
相一致
。

即使
在
不利
的
条件
下
，
饱和
后
直流电
路
的
电气
时间常数
也
可以
降到
几秒钟
数量级
。
1
K
的
温差
约
相应
于
1
/
300
的
电阻
差
，
它
作为
指数
衰减
的
误差
，
与
5
倍
?
6
倍
电气
时间常数
的
延时
时间
相对
应
。
因
而
，
一般
情况
下
，
在
达到
饱和
后
不到
1
min
时间
内
，
即可
测
得
有用
的
电阻值
。

大型
升压
变压器
的
低压
绕组
电阻
测量
非常容易
受到
残余
的
感应
电动势
的
影响
，
这
一点
，
甚至
在
直流
电流
达到
稳定
时
也
如此
。
此
感应
电动势
叠加
在
电阻
电压
上
（
在
毫伏
范围
内
）
，
视其
极性
，
会
使
电阻值
增大
或
减小
。
通过
在
冷却
曲线
初始
阶段
看
，
当
电阻
曲线
由
高端
或
某些
情况
下
由
低端
开始
时
，
此
影响
很
容易
区
分
出来
。
对
大型
变压器
来说
，
当使
直流电
流
流过
高压
绕组
的
所有
线匝时
，
就
可能
得到
最好
的
结果
（
见
图
B.1
和
图
B.2
所示
）
。
在
极端
情况
下
，
如果
绕组
电阻
接近
或
低于
1
mQ
,
则
合理
的
电阻值
应
在
直流电
流
稳定
后
1
min
或
2
min
后
得到
。

此外
还要
注意
到
连接
的
操作
时间
及
直流电
流
的
稳定
时间
。

得到
第一个
有用
的
电阻值
的
时间
取决于
铁心
的
尺寸
。

建议
从
电源
断开
到
测得
第一个
有效
热电阻
的
时间
不宜
超过
：

—
—
额定
容量
小于
100
MVA
的
变压器
：
2
min
；

—
—
额定
容量
不
小于
100
MVA
至
小于
500
MVA
的
变压器
：
3
min
；

—
—
额定
容量
不
小于
500
MVA
的
变压器
：
4
mino

冷却
曲线
的
时间
长度
最好
至少
为
绕组
热
时间常数
的
2
倍
，
以便
提供
绕组
和
液体
的
暂态
热
性能
。
随
变压器
特性
及
试验
方法
的
不同
，
时间
可以
改变
。

中型
变压器
20
min
、
大型
变压器
30
min
的
冷却
曲线
时长
是
合适
的
。

图
B.1
和
图
B.2
给出
了
测量
具有
低
阻值
绕组
变压器
的
冷却
曲线
的
电路图
。

配电
变压器
的
星结
或
曲折
联结
的
低压
绕组
（
例如
：
400
V
绕组
）
的
电阻
，
宜在
两相
的
端子
间
测量
，
而
不
在
相
的
端子
与
中性点
端子
间
测量
。

还
可以
采用
其他
方法
，
但
需
制造
方与
用户
协商
同意
：

—
—
取用
一个
开路
绕组
上
电压
的
电感
分量
（
此
开路
绕组
不是
直流
回路
的
一部分
）
来
修正
被测
绕组
上
的
电压
（
此
方法
对于
大型
升压
变压器
不
推荐
）
；

—
—
当
一个
绕组
具有
两个
并联
且
平衡
良好
的
“
半
线圈
”
时
，
可以
将
直流电
流
接入
其中
一个
“
半
线圈
”
,
而
从
另
一个
“
半
线圈
”
返回
，
这种
方法
允许
对
电阻
进行
监测
，
原则上
不
存在
电感
的
影响
，
甚至
在
变压器
施加
交流
时
，
也
可
进行
测量
。

注
：
电阻
Ri
和
火
2
用于
加速
消除
暂态过程
。

图
B.1
釆
用
两个
独立
直流电源
（
每个
绕组
各
一个
）
的
低
阻值
绕组
变压器
的
推荐
测量
电路

注
：
R
为
用于
加速
消除
暂态过程
的
附加
电阻
。

图
B.2
釆
用
一个
直流电源
（
两个
绕组
共用
）
的
另
一种
推荐
测量
电路

B.2
电源
断开
瞬间
绕组
温度
外推法

B.1
中
讨论
了
测量
电阻
用
的
直流电源
电路
和
到
电感
效应
消失
时
的
延迟
。

用于
测量
的
仪器
可以
是
人工
读数
的
或
自动记录
的
，
模拟式
的
或
数字式
的
。
在
一段时间
内应
读取
相
当
数量
的
离散
值
，
这是
作为
外
推到
电源
断开
瞬间
值
所
必需
的
。

外推法
的
第一步
是
按
7.6
规定
，
将
电阻值
变化
变为
温度
值
变化
。

图
B.3
绘出
了
绕组
温度
曲线图
。
从
该
图
可
看出
在
开始
几分钟
内
，
绕组
温度
下降
相当
快
，
然后
便
缓慢
地
下降
。

对于
液体
温度
时间常数
非常
大
的
变压器
（
主要
指
额定
容量
比较
小
的
自冷
变压器
）
，
可以
假定
其
液体
温度
变化
渐近线
是
一条
水平线
。

在
大多数
情况
下
,
特别
是
指
强迫
液体
循环
冷却
的
大型
变压器
，
且
试验
电源
断开
后
要求
冷却
装置
仍
在
运行
,
可能
有
必要
找出
一条
下降
的
渐近线
，
在
该
渐近线
上
叠加
有
初始
变化
较
快
的
部分
。

时间

图
B.3
断开
电源
后
的
绕组
平均温度
变化

绕组
平均温度
曲线
卬
w
。
）
］
随
时间
t
的
衰减
可
表示
如下
：

3wM
^
3oM
+
gXe
-
^
（
B.1
）

式
中
：

。
如
）
—
—
估计
的
液体
平均温度
（
采用
缓慢
下降
的
函数
）
；

g
—
—
电源
断开
瞬间
绕组
对
液体
的
温度梯度
；

Tw
—
—
估计
的
绕组
对
液体
冷却
按
指数
衰减
的
时间常数
。

式
（
B.1
）
中
的
第一项
卬
。
可以
是
常数
的
、
线性
变化
的
或
指数
衰减
的
，
其
表达式
分别
为
：

°
om
。
）
=
厶
0
^
om
（
^
）
=
Aq
—
kt
^
om
（
^
）
=
AQeTt
/
T
°
（
B
.
2
）

式
中
：

To
—
—
估计
的
液体
时间常数
。

其外
推
的
估算
值为
：

hit
=
0
）
=
&
+
g
（
B.3
）

该值
对应
于
电源
断开
瞬间
的
绕组
平均温度
。

B.3
冷却
（
下降
）
曲线
的
数值
外推法

冷却
曲线
的
外
推
过程
采用
计算机程序
来
进行
，
以使
这组
温度
读数
数值
拟
合成
一个
解析
函数
。
下面
叙述
的
计算
程序
，
可以
使
一组
等
时间
间隔
的
温升
测量
值拟
合成
一个
解析
函数
。
此
方法
的
优点
是
能
较
好
并
客观
地
估算
绕组
平均温度
值
。

此
方法
是
基于
假定
顶层
液体
温度
按
线性
方式
下降
的
：

Oom
O
）
=
&
—
kt

温升
测量
用
变量
表见表
B
.
lo

表
B.1
温升
测量
用
变量
表

符号
涵
义

'
max
冷却
曲线
测量
的
时间
（
本例
中为
20
min
）

时间
增量
（
本例
中为
1
min
）

i
时间
间隔
下
标号

n
有效
测量
的
总数
与
1
的
差
3
=
fl
_
meas
—
1
）

n

^
om
_
start
电源
断开
瞬间
测量
的
液体
平均温度

n

^
om
_
end
冷却
曲线
终点
处
测量
的
液体
平均温度

Owmh
)
Z
时刻
测量
的
绕组
平均温度
（
按
7.6
以
测量
的
热电阻
得出
）

k
顶层
液体
温度
在
冷却
曲线
起点
和
终点
间
的
差
与
试验
持续时间
的
商
（
本例
中
&
=
0.15
K
/
min
）

u
有效
系数
（
0
或
1
）

按表
B.2
的
计算
值
：

计算
程序
如下
：

涂
阴影
的
栏应
填上
测量
值
或
参数
。

将
测量
（
即
按
7.6
从
热电阻
导出
）
的
绕组
平均温度
值
插入
到表
B.2
中
的
0wm3
）
栏中
。

某些
情况
下
，
电源
断开
后
起始
阶段
的
某些
测量
值
与
以后
的
值
不
协调
，
这些
值应
去掉
，
以
得到
合理
的
外推法
曲线
。
被
采用
的
有效值
用
表示
。

修正
后
的
绕组
温度
：

^
wcor
(
0
一
^
wvalCO
1
kt
(
B.4
)

修正
并
确认
的
绕组
温度
的
相邻
有效值
之差
：

△
0w
(
Z
)
—
，
w
(
Z
)
0
1
)
(
B.5
)

修正
并
确认
的
绕组
温度
的
相邻
有效值
之差
的
和
的
绝对值
：

Sa
—
SEA
<
9W
(
Z
)
]
(
B.6
)

修正
并
确认
的
绕组
温度
的
有效值
的
和
的
绝对值
：

Sb
—
、
?
w
(
z
)
(
B.7
)

修正
并
确认
的
绕组
温度
的
有效值
与
修正
并
确认
的
绕组
温度
的
相邻
有效值
之差
的
积
的
和
的
绝对值
:

Sc
—
|
[
<
9w
(
z
)
A
<
9w
(
z
)
]
|
(
B.8
)

修正
并
确认
的
绕组
温度
的
有效值
的
平方和
：

Sd
—
、
[
0w
(
z
)
]
(
B.9
)

辅助
变量
：

te
=
(
nSc
—
Sb
X
Sa
)
/
(
nSd
—
Sb2
)

tc
=
(
SdSa
-
Sb
X
Sc
)
/
(
/
zSd
-
sb2
)
(
B.10
)

绕组
时间常数
：

T
w
—
△
：
/
ln
(
l
+
：
e
)
(
B
.
ll
)

常数
&
和
g
：

Se
=
、
e
"
w
)

A
。
一
t
c
11
e

g
—
(
Sb
n
X
A0
)
/
Se
(
B.12
)

电源
断开
瞬间
的
绕组
平均温度
：

—
0
)
—
Ao
+
g
(
B.13
)

此
结果
用于
按
7.9
确定
绕组
平均温度
对
液体
平均温度
的
梯度
。
外
推
结果
的
有效性
：

如果
制造
方与
用户
协商
同意
，
则
上述
外
推
结果
的
有效值
，
可
在
不
计入
第一个
实测值
下
通过
本
程序
重
复地
得到
。
由此
所得
的
结果
与
前
一次
所得
的
结果
的
差异
不宜
超过
±
0.5
K
。
如果
差异
超出
，
则
可
再
排除
一个
测量
值
，
然后
重复
地
进行
。
通过
将表
B.2
的
m
栏中
的
1
替换
为
0
,
可
进行
重复
计算
。

在
上述
例子
中
，
第一个
测量点
之所以
不
计入
，
是
由于
第一个
计算
值
与
第二个
计算
值
之间
的
差异
已超
过
+
0.5
K
了
。

表
B.2
冷却
曲线
计算
数据表示
例

图例
:
待
写
数据

时间
增量

电源
断开
瞬间
的
液体
平均温度
冷却
曲线
终点
处
的
液体
平均温度
液体
温度
斜率
冨
=
1
min

n
_

om
_
start
56
°
C
估计
的
绕组
时间常数
Tw
=
5.1
min

^
om
_
end
53
°
C
估计
的
液体
平均温度
Ao
—
56.1
°
C

k
=
0.15
k
/
min
估计
的
绕组
对
液体
温度梯度
g
=
11.0
K

辅助
变量
：
电源
断开
瞬间
的
绕组
平均温度
°
WO
=
67.1
°
C

tc
—
—
一
12.183
6
n
Sb
Sa
Sc
Sd
Se

残
=
0.217
176
和
的
绝对值
18
1
042.95
7.2
429.6
60
488
3.02

表
B.2
(
续
)

时间

min
0
om
(
/
)
=

Ao
—
kt
OwM
)
测量
值
為
如
)
u

(
0
/
1
)
*
)
修正
并
确认
的
△
*
)
见式
(
C.5
)
Owh
)
X

△
*
)
卬
w
(
/
)
T
e
(
-
i
/
Tw
)
*
)
计算
值

0
56.1
0.0
0.0
67.1

1
55.9
66.4
66.6
0
0.0
0
0.0
0
0
65.0

2
55.8
63.4
63.4
63.7
1
0.0
0
0.0
0
0
63.2

3
55.6
62.0
62.0
62.5
1
62.5
-
1.25
-
78.1
3
900
0.554
5
61.7

4
55.5
60.7
60.7
61.3
1
61.3
-
1.15
-
70.5
3
758
0.455
6
60.5

5
55.3
59.2
59.2
60.0
1
60.0
—
1.35
—
80.9
3
594
0.374
3
59.5

6
55.2
58.7
58.7
59.6
1
59.6
-
0.35
—
20.9
3
552
0.307
5
58.6

7
55.0
57.9
57.9
59.0
1
59.0
-
0.65
—
38.3
3
475
0.252
7
57.8

8
54.9
57.2
57.2
58.4
1
58.4
-
0.55
—
32.1
3
411
0.207
6
57.2

9
54.7
56.7
56.7
58.1
1
58.1
-
0.35
—
20.3
3
370
0.170
5
56.6

10
54.6
56.2
56.2
57.7
1
57.7
-
0.35
—
20.2
3
329
0.140
1
56.1

11
54.4
55.8
55.8
57.5
1
57.5
—
0.25
-
14.4
3
301
0.115
1
55.7

12
54.3
55.3
55.3
57.1
1
57.1
-
0.35
—
20.0
3
260
0.094
6
55.3

13
54.1
54.8
54.8
56.8
1
56.8
-
0.35
-
19.9
3
221
0.077
7
55.0

14
54.0
54.5
54.5
56.6
1
56.6
—
0.15
-
8.5
3
204
0.063
8
54.7

15
53.8
54.2
54.2
56.5
1
56.5
—
0.15
-
8.5
3
187
0.052
4
54.4

16
53.7
54.0
54.0
56.4
1
56.4
—
0.05
-
2.8
3
181
0.043
1
54.2

17
53.5
53.9
53.9
56.5
1
56.5
0.05
2.8
3
187
0.035
4
53.9

18
53.4
53.7
53.7
56.4
1
56.4
—
0.05
-
2.8
3
181
0.029
1
53.7

19
53.2
53.6
53.6
56.5
1
56.5
0.05
2.8
3
187
0.023
9
53.5

20
53.1
53.5
53.5
56.5
1
56.5
0.05
2.8
3
192
0.019
6
53.3

注
1
：
标有
“
测量
值
”
的
绕组
温度
值为
直接
利用
绕组
电阻
变化
得到
的
。

注
2
：
Ao
值
［
代表
^
om
(
O
］
为
电源
断开
瞬间
液体
平均温度
估计值
。
一般
地
，
此值
不同于
在
温升
试验
时
按
7.4
.
2
得到

的
液体
平均温度
。

注
3
：
冷却
曲线
上
液体
平均温度
的
下降
可以
从
顶层
液体
温度
下降
得到
。

用
拟合
曲线
久
。
)
=
&
一应
+
gXe
"
f
外
推出
的
冷却
曲线
见图
B.4
。

附录
C

（
资料性
附录
）

用油
箱内
顶层
液体
温度
确定
OFAF
和
OFWF
冷却
变压器
的
热点
温升

绕组
热点
相对
于
环境空气
或
冷却水
的
温升
通常
以
油箱
内
的
顶层
液体
温升
为
基准
,
按下式
确定
：

△
久
=
展
。
+
H
X
g

式
中
：

△
。
。
油箱
内
顶层
液体
温升
；

H
热点
系数
；

g
—
—
绕组
对油
平均
温度梯度
。

从
严格
的
学术观点
来看
,
上述
公式
是
不
准确
的
，
因为
绕组
内部
油道
顶部
的
液体
温度
比
油箱
中
的
混合
液体
温度
要
高得
多
。
在
ON
冷却
变压器
中
，
这个
不
准确度
认为
还
可以
接受
，
因为
通过
绕组
的
液体
流量
在
稳态
下
原则上
等于
通过
散热器
的
流量
。
一般来说
,
对
真正
OD
冷却
的
变压器
来说
也
是
这样
的
，
这时
只有
很小
的
泄漏
或
受控
的
放出
少量
的
液体
到
油箱
的
自由空间
。
然而
，
在
OF
冷却
变压器
中
，
情况
就
不同
了
，
少量
的
从
绕组
内部
油道
流出
的
液体
以
紊流
方式
与
在
绕组
外部
循环
的
经过
“
绕组
外部
一
冷却器
一
绕组
外
部
”
的
主要
液体
流
混合
。

现在
的
问题
是
:
温升
试验
时测
得
的
油箱
内
的
这个
混合
的
顶层
液体
温度
是否
可以
用来
确定
绕组
热点
温度
？
或
绕组
热点
温度
值
是否
应
以
绕组
顶部
排出
的
热
的
液体
为
基准
？

对
上述
问题
的
回答
要
以
某些
OFAF
冷却
变压器
的
试验
结果
为
基准
，
这里
绕组
热点
温度
直接
用
光纤
传感器
测量
。
所
选择
的
变压器
代表
了
不同
容量
及
液体
在
绕组
中
不同
循环
方式
（
轴向
及
曲折
流动
）
的
变压
器
。
测得
的
结果
见表
C.1
。

实测
的
热点
温升取
在
每个
绕组
上
放置
的
8
个
光纤
传感器
中
的
最大值
。

在
某些
选定
的
试验装置
上
，
曾
尝试
过
测量
油道
内
液体
的
温度
。
但
此种
测量
看起来
既
不
实际
又
很困
难
，
因为
油道
内
液体
温度
随油道
不同
变化很大
。

结论
：

根据
表
C.1
给出
的
相近
的
绕组
热点
温升
的
计算
值
和
测量
值
，
建议
用
油箱
顶层
液体
温度
来
计算
绕组
热点
温升
。

表
C.1
某些
特定
变压器
用
常规
温升
试验
数据
结合
计算
得出
的
绕组
热点
温
升值

及用
光纤
传感器
直接
测量
的
绕组
热点
温
升值

额定
容量

MVA
冷却
方式
/
绕组
内
液体

循环
方式
温升
试验
时
测量
值

K
绕组
热点
温升

K

△
0
。
ga
计算
值
测量
值

230
三相
OFAF
/
曲折
40.6
14.5
CLV
)

15.0
CHV
)
59.3

63.6
57.1

60.9

605
三相
OFAF
/
曲折
35.2
11.7
CLV
)

23.0
CHV
)
58.7

67.9
56.5

65.3

1
000

三相
OFAF
/
轴向
36.1
21.9
CHV
)
71.4
68.9

133
单相
OFAF
/
轴向
37.3
21
.
KLV
)
69.4
70.1

a
（
LV
）
表示
低压
绕组
；
（
HV
）
表示
高压
绕组
。

附录
D

（
资料性
附录
）

绕组
热点
温升
估算
方法

D.1
概述

热点
是
绕组
绝缘
系统
中
任何
部位
的
最高
温度
，
并
假定
它
代表
了
变压器
的
热
极限
状态
。

如果
绕组
热点
温升
不是
直接
测得
的
，
则
其值
可以
通过
温升
试验
结果
，
或
利用
设计
数据
或
类似
产品
的
试验
结果
进行
估算
。

应当
区分
自然
循环
液体
冷却系统
（
冷却
方式
标志
的
前
两个
字母
为
ON
）
以及
强迫
循环
液体
冷却系统
（
冷却
方式
标志
的
前
两个
字母
为
OF
或
OD
）
。

本
附录
给出
了
心式
和
壳
式
变压器
的
规则
。

D.2
符号表

采用
的
符号
见
第
3
章
。

D.3
自然
循环
和
强迫
导向
循环
冷却系统
的
数学模型

D.3
.
1
心式
变压器

对于
具有
同心圆
绕组
环绕
心柱
规则
布置
的
变压器
，
绕组
热点
温升
可以
根据
温升
试验
结果
通过
计算
得到
（
假定
绕组
出口处
液体
温度
就是
顶层
液体
温度
，
见
7.4
.
1
,
且
液体
平均温度
等于
顶层
液体
温度
与
绕组
底部
液体
温度
的
平均值
）
。

假定
变压器
绕组
内部
液体
的
温升
沿
绕组
高度
呈
线性
增高
。

绕组
损耗
产生
的
热量
从
绕组
向
液体
传递
，
这
就
要求
绕组
与其
周围
的
液体
之间
存在
温差
。
假设
此温
差除
绕组
端部外
在
任何
高度
都
是
相同
的
。

从图
D.1
的
曲线
所
见
,
绕组
温升
和
液体
温升
表现
为
两条
平行线
。

o
I
I
I
I
I

温升
/
K

图
D.1
ON
冷却系统
的
温升
模型

热点
温升
可用
下
式
确定
:

△
久
—
展
。
+
H
X
g

绕组
和
液体
之间
的
平均
温度梯度
（
g
）
用
绕组
平均
温升
（
△
久
）
与
液体
平均
温升
（
△
。
。
頒之差
表示
。

由于
以下
原因
，
可以
假设
热点
位于
绕组
顶部
：

—
—
漏磁
偏移
而
使
附加
损耗
集中
；

—
—
绕组
顶部
油道
变化
。

因此
，
对于
每
一个
绕组
，
其
热点
系数
（
H
=
QS
）
均
取决于
下述
情况
：

—
—
系数
Q
与
附加
损耗
有关
，
它
取决于
（
绕组
顶部
）
因漏
磁
集中
产生
的
漏
磁
损耗
与
绕组
平均
漏磁损
耗之比
；

—
—
系数
S
与
绕组
内部
液体
冷却
路径
的
冷却
效率
有关
。

对于
不同
的
变压器
绕组
，
系数
Q
是
一个
独立
的
系数
。
它
与
绕组
的
结构特征
有关
，
且
可用
漏
磁场
方
面
的
知识
（
例如
：
采用
有限元法
）
来
估算
。

对于
容量
不
超过
150
MVA
（
单个
相为
50
MVA
）
、
频率
为
50
Hz
、
短路
阻抗
为
10%
?
14%
的
饼
式
或
层式
绕组
的
心式
三相
变压器
，
图
D.2
的
曲线
可用
做
参考
。
在
曲线
中
，
系数
Q
是
额定
容量
及
导线
厚度
的
函数
，
是
用
计算机程序
算出
的
大量
情况
的
平均值
,
并
经过
了
试验
数据
的
验证
。

注
1
：
对于
环氧树脂
粘合
的
导线
，
其
厚度
指
的
是
裸
导线
的
厚度
。

图
D.2
作为
额定
容量
和
导线
宽度
（
W
）
函数
的
Q
系
数值

至于
系数
S
的
估算
，
原则上
与
液体
冷却
路径
的
冷却
效率
有关
，
应对
每个
指定
绕组
顶部
的
液体
路径
进行
求解
。

对于
不带
挡
油板
而
只有
纵向
油道
的
饼
式
和
层式
绕组
，
假定
S
=
l
。

对于
带有
挡油板
的
饼
式
绕组
，
问题
更
显得
重要
，
因为
系数
随油道
结构
而
不同
。

当
绕组
内部
沿
轴向
液流
分布
不
均匀
时
,
S
系数
通常
大于
1
。
此
情况
可能
是
某种
电气
结构
的
原因
。

图
D.3
示出
一些
带有
挡油板
但
没有
附加
轴向
油道
的
绕组
的
典型
液体
路径
示例
，
对
挡
油板
不
均匀
分
布
的
不同
的
液体
路径
，
宜
认为
有
不同
的
S
系数
。

图
D.3
a
）
表示
系数
S
=
1
的
路径
。

图
D.3
b
）
表示
没有
最后
一个
内部
挡油板
的
布置
,
液体
可
从
上部
幅向
油道
流出
（
S
=
L1
）
。

图
D.3
c
）
表示
第一
饼
与
静电
环间
的
油道
太窄
，
以至于
液体
不能
正确
流动
（
S
=
l
.
l
）
。

图
D.3
d
）
表示
缺少
挡油板
的
布置
，
同时
第一
饼
与
静电
环间
的
油道
受到限制
（
S
=
L2
）
。

在
所示
的
例子
和
其他
类似
情况
中
，
上述
结构
会
使
导线
和
匝
绝缘
出现
局部
过热
现象
。

对
最后
两个
挡油板
的
相对
位置
要
特别
注意
，
否则
会
影响
最后
一个
幅向
油道
的
液体
流动
。
注
2
：
特定
绕组
布置
的
S
系数
的
更
准确
的
估算
可以
由
制造
方
给出
。

d
）

图
D.3
饼式
绕组
中
典型
的
液体
流动
路径

还要
注意
的
是
，
只有
在
绕组
顶部
的
系数
Q
取
最大值
时
,
绕组
某些
区域
的
系数
Q
和
S
才
可假定
取
最
大
值
。

注
3
：
饼式
绕组
的
顶部
和
底部
可以
采用
换位
导线
，
以
减少
局部
涡流损耗
。

D.3
.
2
壳式
变压器

尽管
壳式
变压器
的
绕组
布置
和
结构
不同于
心式
变压器
，
但图
D.1
给出
的
热学
模型
在
考虑
到
下列
因
素
的
情况
下
仍
可
概念性
地
接受
。

壳式
变压器
中
通常
采用
多
股
导线
，
根据
漏磁
分布
，
每个
线圈
的
导线
尺寸
可以
不同
，
这样
就
可以
明显
地
减少
各个
线圈
的
涡流损耗
。

因为
系数
H
受
导线
影响
极大
，
因此
用于
热点
计算
的
系数
宜由
制造
方与
用户
在
设计阶段
达成
共识
。

D.4
强迫
液体
循环
冷却系统
的
数学模型

对于
具有
强迫
液体
循环
的
变压器
（
冷却
方式
标志
的
前
两个
字母
为
OF
）
,
顶层
液体
温度
和
液体
平均
温度
的
概念
是
不
明确
的
，
故
不能
用
在
油箱
外部
测量
的
方法
来
确定
（
参见
附录
C
）

原则上
，
由于
热
特性
取决于
不同
轴向
油道
间
的
液体
流量
分配
，
所以
认为
在
每个
绕组
内部
冷却
油道
的
出口处
进行
液体
温度
的
直接
测量
是
正确
的
。

只有
在
用
温升
试验
的
结果
，
通过
计算
方式
来
估算
绕组
热点
温升时
，
才
可以
用
与
自然
液体
循环
冷却
相
同
的
模型
。

进入
绕组
处
的
液体
温度
（
底部
液体
温度
）
可以
按
与
自然
液体
循环
冷却
相同
的
方式
来
确定
。

附录
E

（
资料性
附录
）

用
光纤
传感器
监测
绕组
热点
温度

E.1
概述

试验
应
满足
下列
规定
：

监测
绕组
热点
温度
的
光纤
传感器
宜
按
如下
要求
安装
。

由于
传感器
和
光纤
本身
是
易碎
的
,
所以
在
制造
和
使用
中要
特别
注意
不要
使
其
受到
危险
的
机械
应力
和
振动
。

传感器
在
安装
前应
进行
全
量程
校核
。

E.2
传感器
数量

使用
传感器
的
最少
数量
要
根据
变压器
的
特性
来
决定
。

对于
三相
双
绕组
变压器
,
数量
取决于
额定
容量
（
如果
有
两种
或
两种
以上
的
冷却
方式
，
则
取
最大值
）
，
传感器
数量
参照
表
E.1
。

按
制造
方与
用户
协议
，
也
可以
采用
不同
的
布置
方式
。
但
由于
传感器
和
光纤
都
是
易碎
的
，
所以
在
决定
数量
时
，
要
考虑
到
绕组
在
工厂
制造
和
在
不同
运行
情况
下
发生
损坏
的
风险
。

表
E.1
建议
的
三相
双
绕组
变压器
传感器
的
最少
数量

额定
容量
Sr

MVA
冷却系统
安装
的
数量
及
相

总数
在
中间
相
在
每个
边相

高压

绕组
低压

绕组
高压

绕组
低压

绕组

Sr
>
100
所有
冷却系统
8
2
2
1
1

10
<
Sr
<
100
冷却
方式
标志
的
前
两个
字母
为
ON
或
OF
6
1
1
1
1

冷却
方式
标志
的
前
两个
字母
为
OD
8
2
2
1
1

对于
单相
变压器
，
建议
的
最少
传感器
数量
参照
表
E.2
。

表
E.2
建议
的
单相
变压器
传感器
的
最少
数量

额定
容量
Sr

MVA
冷却系统
传感器
数量

总数
高压
绕组
低压
绕组

Sr
>
50
所有
冷却系统
4
2
2

对于
绕组
多于
两个
的
变压器
，
安装
传感器
的
数量
由
制造
方与
用户
商定
，
但
总
原则
是
相同
的
。

E.3
传感器
的
安装

传感器
的
安装
方法
随
绕组
特性
的
不同
而
变化
。

传感器
宜
放在
预计
的
热点
区域
（
即
绕组
的
上端
部
）
，
尽可能
直接
接触
绕组
导体
的
绝缘
。

注
：
传感器
也
可
放置
在
其他
有
代表性
的
区域
，
通过
测量
来
辅助
验证
变压器
的
设计
。

对于
具有
同心圆
式
绕组
的
变压器
，
如果
在
饼
间或
匝间
有
水平
垫块
，
则
传感器
宜装
在
垫块
内
。
图
E.1
和
图
E.2
示出
了
可能
的
饼
式
绕组
中
传感器
的
布置
。

传感器
宜
放在
垫块
中间
，
如图
E.3
所示
。
为
避免
读数
误差
，
宜
消除
传感器
头部
的
液体
流动
，
可
通过
减小
开槽
的
尺寸
和
/
或
封闭
其
进口
来
完成
。

对于
在
饼
间或
匝间
没有
水平
垫块
的
绕组
（
例如
：
圆筒
式
或
类似
的
绕组
）
，
传感器
宜
安装
在
匝
间
，
装在
适当
的
压板
条内
。

当
采用
换位
导线
（
CTC
）
时
,
如果
传感器
安装
时
的
机械
损坏
的
风险
很
高
，
则
可
采用
其他
安装
方法
。
图
E.4
示出
了
如何
在
壳
式
变压器
上
安装
传感器
。
考虑
到
绕组
的
特性
,
也
可
采用
其他
的
安装
方法
。
在
任何
情况
下
，
宜
注意
避免
传感器
局部
接触
冷却
液体
，
以免
其
显示
会
受到
大
的
影响
。

E.4
光缆
的
安装

光纤
传感器
采用
穿过
油箱
壁
和
油箱盖
的
光缆
与
测量
仪器
相连接
。

原则上
，
光缆
不会
干扰
电场
。
但
由于
光缆
在
操作
时
可能
会
受到
污染
，
故宜
采取措施
，
以免
沿
光缆
的
最小
爬
电
距离
不
符合要求
。

图
E.1
光纤
传感器
在
心式
变压器
饼式
绕组
上
的
应用

图
E.2
光纤
传感器
在
心式
变压器
换位
导线
上
的
应用

图
E.3
光纤
传感器
在
绕组
垫块
上
的
应用

图
E.4
光纤
传感器
在
壳
式
变压器
高压
绕组
上
的
应用

参考文献

[
1
]
GB
/
T
1094.7
-
2008
电力
变压器
第
7
部分
:
油
浸式
电力
变压器
负载
导则

[
2
]
GB
2536
-
2011
电工
流体
变压器
和
开关
用
的
未
使用
过
的
矿物
绝缘油

[
3
]
GB
/
T
7252
-
2001
变压器
油中
溶解
气体
分析
和
判断
导则

[
4
]
IEC
60567
:
2005
Oil
-
filled
electrical
equipment
—
—
Sampling
of
gases
and
of
oil
for
analysis
of
free
and
dissolved
gases
—
Guidance

[
5
]
IEC
60836
：
2005
Specifications
for
unused
silicone
insulating
liquids
for
electrotechnical
purposes

[
6
]
IEC
61099
:
2010
Insulating
liquids
—
Specifications
for
unused
synthetic
organic
esters
for
electrical
purposes

[
7
]
IEEE
C57.91
:
1995
IEEE
Guide
for
loading
mineral
-
oil
-
immersed
transformers

[
8
]
CLC
/
TR
50462
:
2008
Rules
for
the
determination
of
uncertainties
in
the
measurement
of
the
losses
on
power
transformers
and
reactors

[
9
]
CIGRE
WG
06
-
ST
12
:
1982
Final
report
concerning
the
temperature
rise
test
on
oilim
-
mersed
transformers
with
analysis
of
gases
dissolved
in
oil

[
10
]
CIGRE
WG
12.09
：
1994
Dissolved
-
gas
analysis
during
heat
-
run
tests
on
power
transform
ers

on

ZZ60L
￡

中华人民共和国

国家标准

电力
变压器

第
2
部分
：
液
浸式
变压器
的
温升

GB
1094.2
—
2013

*

中国
标准
出版社
出版发行

北京市
朝阳区
和平
里
西街
甲
2
号
(
100013
)

北京市
西城区
三里河
北街
16
号
(
100045
)

网址
www
.
spc
.
net
.
cn

总编室
：
(
010
)
64275323
发行中心
：
(
010
)
51780235

读者
服务部
：
(
010
)
68523946

中国
标准
出版社
秦皇岛
印刷厂
印刷

各地
新华书店
经销

*

开本
880X1230
1
/
16
印张
2.25
字数
62
千字

2014
年
3
月
第一版
2014
年
3
月
第一次
印刷

*

书
号
：
155066
-
1
-
48377
定价
33.00
元

如有
印装
差错
由
本社
发行中心
调换

版权
专有
侵权
必究

举报电话
：
(
010
)
68510107

