DL

中华人民共和国
电力行业
标准

DL
/
T
1498.2
—
2016

变电
设备
在线
监测
装置
技术规范

第
2
部分
：
变压器
油中
溶解
气体

在线
监测
装置

Technical
specification
for
on
-
line
monitoring
device
of
transformation
equipment

-
Part
2
:
on
-
line
monitoring
device
of
gases
dissolved
in
transformer
oil

2016
-
06
-
01
实施

国家
能源
局
发布

前言
II

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
1

4
变压器
油中
溶解
气体
在线
监测
装置
组成
2

4.1
油样
采集
与
油气分离
部分
2

4.2
气体
检测
部分
2

4.3
数据
采集
与
控制
部分
2

4.4
通信
部分
2

4.5
辅助
部分
2

5
变压器
油中
溶解
气体
在线
监测
装置
分类
2

5.1
多组分
在线
监测
装置
2

5.2
少
组分
在线
监测
装置
2

6
技术
要求
2

6.1
通用
技术
要求
2

6.2
接入
安全性
要求
…
…
3

6.3
油样
采集
部分
要求
'
?
?
…
?
…
…
3

6.4
取样
管路
要求
3

6.5
功能
要求
3

6.6
性能
要求
3

7
试验
项目
及
要求
5

7.1
试验
环境
5

7.2
功能
及
性能
试验
5

8
检验
规则
6

8.1
检验
类别
6

8.2
型式
试验
7

8.3
出厂
试验
7

8.4
交接
试验
7

8.5
现场
试验
7

9
标志
、
包装
、
运输
和
贮存
8

9.1
标志
8

9.2
包装
8

9.3
运输
8

9.4
贮存
…
。
…
…
…
花

—
1
—

刖
5

DL
/
T
1498
《
变电
设备
在线
监测
装置
技术规范
》
分为
5
个
部分
：

第
1
部分
：
通则
；

—
—
第
2
部分
：
变压器
油中
溶解
气体
在线
监测
装置
；

—
—
第
3
部分
：
电容
型
设备
及
金属
氧化物
避雷器
绝缘
在线
监测
装置
；

—
第
4
部分
：
气体
绝缘
金属
封闭
开关设备
特高频
局部
放电
在线
监测
装置
；

—
—
第
5
部分
：
变压器
铁心
接地
电流
在线
监测
装置
。

本
部分
为
第
2
部分
。

本
部分
由
中国电力企业联合会
提出
。

本
部分
由
全国
电力设备
状态
维修
与
在线
监测
标准化
技术
委员会
归口
。

本
部分
主要
起草
单位
：
中国
电力
科学
研究院
。

本
部分
主要
参加
单位
：
国网
安徽省
电力公司
、
国网
河北省
电力公司
、
广东
电网
有限责任
公司
电力
科
学
研究院
、
宁波
理工
监测
科技股份
有限公司
、
河南
中
分
仪器
股份
有限公司
、
思源
电气
股份
有限公司
。

本
部分
主要
起草人
：
袁帅
、
阎
春雨
、
高
克利
、
毕建刚
、
是艳杰
、
刘明
、
王峰
、
彭江
、
吴立
远
、
杨圆
、
弓艳朋
、
杨宁
、
常
文治
、
焦飞
、
祁炯
、
张利燕
、
付强
、
赵勇
、
张洪波
、
李刚
、
孟楠
、
邓彦国
、
张维
。

本
部分
在
执行
过程
中
的
意见
或
建议
反馈
至
中国电力企业联合会
标准化
管理中心
（
北京市
白广路
二条
一号
，
100761
）
□

变电
设备
在线
监测
装置
技术规范

第
2
部分
：
变压器
油中
溶解
气体

在线
监测
装置

1
范围

本
部分
规定
了
变压器
油中
溶解
气体
在线
监测
装置
的
术语
和
定义
、
组成
、
分类
、
技术
要求
、
试验
项目
及
要求
、
检验
规则
以及
标志
、
包装
、
运输
和
贮存
。

本
部分
适用
于
变压器
油中
溶解
气体
在线
监测
装置
的
设计
、
生产
、
选型
、
运行
、
维护
等
。

2
规范性
引用
文件

下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
，
仅注
日期
的
版本
适用
于本
文件
。
凡是
不注
日期
的
引用
文件
，
其
最新
版本
(
包括
所有
的
修改
单
)
适用
于本
文件
。

GB
/
T
191
包装
储运
图示
标志

GB
/
T
17623
绝缘油
中
溶解
气体
组分
含量
的
气
相色谱
测定法

DL
/
T
722
—
2014
变压器
油中
溶解
气体
分析
和
判断
导则

DL
/
T
1498.1
—
2016
变电
设备
在线
监测
装置
技术规范
第
1
部分
：
通则

DL
/
T
1432.2
变电
设备
在线
监测
装置
检验
规范
第
2
部分
：
变压器
油中
溶解
气体
在线
监测
装置

3
术语
和
定义

下列
术语
和
定义
适用
于本
文件
。

3.1

变压器
油中
溶解
气体
在线
监测
装置
on
-
line
monitoring
device
of
gases
dissolved
in
transformer
oil

安装
在
充油
电气设备
本体
上
或
附近
，
可
对
变压器
油中
溶解
气体
组分
含量
进行
连续
或
周期性
自动
监测
的
装置
。
一般
由油样
釆
集
与
油气分离
、
气体
检测
、
数据
采集
与
控制
、
通信
与
辅助
等
部分
组成
。

3.2

变压器
油中
溶解
气体
gases
dissolved
in
transformer
oil

由
各种
原因
形成
的
溶解
于
变压器
油中
的
气体
。

3.3

特征
气体
characteristic
gases

对
判断
充油
电气设备
内部
故障
有
价值
的
气体
，
即
氢气
(
玦
)
、
甲烷
(
CHQ
、
乙烷
(
C2H6
)
＞
乙烯
(
C2H4
)
＞
乙块
(
C2H2
)
.
一氧化碳
(
CO
)
、
二氧化碳
(
CO2
)
o

[
DL
/
T
722
—
2014
,
定义
3.1
]

3.4

总燈
total
hydrocarbon

炷
类
气体
含量
的
总和
，
即
甲烷
(
CH4
)
,
乙烷
(
C2H6
)
＞
乙烯
(
C2H4
)
、
乙焕
(
C2H2
)
含量
的
总和
。

[
DL
/
T
722
—
2014
,
定义
3.2
]

3.5

油气分离
gas
-
oil
separation

将
溶解
于油
中
的
气体
脱离
出来
的
过程
。

3.6

相对
标准偏差
relative
standard
deviation
；
RSD

标准偏差
与
计算结果
算术
平均值
的
比值
，
可
用于
描述
在线
监测
装置
对
同一
被测
信号
连续
测量
所得
结
果
之间
的
精密度
及
重复性
。

4
变压器
油中
溶解
气体
在线
监测
装置
组成

4.1
油样
采集
与
油气分离
部分

油样
采集
部分
与
被
监测
设备
的
油箱
阀门
相连
，
完成
对
变压器
油
的
取样
。
油气分离
部分
实现
油中
溶解
气体
与
变压器
油
的
分离
。

4.2
气体
检测
部分

气体
检测
部分
完成
油气分离
后
的
混合气体
组分
含量
检测
。

4.3
数据
采集
与
控制
部分

完成
信号
釆
集
与
数据处理
，
实现
分析
过程
的
自动控制
等
。

4.4
通信
部分

通信
部分
用于
实现
其他
设备
与
本
装置
的
通信
，
应
采用
满足
监测数据
和
控制指令
传输
要求
的
标准
通信
接口
和
规约
。

4.5
辅助
部分

辅助
部分
是
用于
保证
装置
正常
工作
的
其他
相关
部件
，
例如
恒温
控制
、
载
气瓶
、
管路
等
。

5
变压器
油中
溶解
气体
在线
监测
装置
分类

5.1
多组分
在线
监测
装置

监测
变压器
油中
溶解
气体
组分
6
种及
以上
的
监测
装置
，
用于
缺陷
或
故障
预警
和
故障
类型
诊断
。
监测
量
应
包括
氢气
（
瓦
）
、
甲烷
（
CHQ
、
乙烷
（
C2H6
）
＞
乙烯
（
C2H4
）
、
乙焕
（
C2H2
）
＞
一氧化碳
（
CO
）
o
常用
的
是
包含
二氧化碳
（
CO
?
）
在内
的
7
种
特征
气体
的
监测
装置
。
氧气
（
。
2
）
和
氮气
（
N2
）
为
可
选监
测量
。

5.2
少
组分
在线
监测
装置

监测
变压器
油中
溶解
气体
组分
少于
6
种
的
监测
装置
，
用于
缺陷
或
故障
预警
。
监测
量
为
特征
气体
中
的
一种
或
多种
，
应
至少
包括
氢气
（
H2
）
或者
乙焕
（
C2H2
）
o

6
技术
要求

6.1
通用
技术
要求

变压器
油中
溶解
气体
在线
监测
装置
的
基本功能
、
绝缘性
能
、
电磁兼容
性能
、
环境
适应性
能
、
机械
性能
、
外壳
防护
性能
、
可靠性
及
外观
和
结构
等
通用
技术
要求
应
符合
DL
/
T
1498.1
-
2016
的
规定
。

6.2
接入
安全性
要求

变压器
油中
溶解
气体
在线
监测
装置
的
接入
不应
使
被
监测
设备
或
邻近
设备
出现
安全隐患
，
如
绝缘性
能
降低
、
密封
破坏
等
；
油样
采集
与
油气分离
部件
应
能
承受
油箱
的
正常
压力
，
对
变压器
油
进行
处理
时
产生
的
正压
与
负压
不
应
引起
油
渗漏
；
应
不
破坏
被
监测
设备
的
密封性
，
采样
部分
不
应
引起
外界
水分
和
空气
的
渗入
。

6.3
油样
采集
部分
要求

油样
采集
部分
要求
如下
：

a
）
循环
油
工作
方式
：
油气
采集
部分
需
进行
严格控制
，
应
满足
不
污染
油
、
循环
取样
不
消耗
油
等
条件
。
所取
油样
应能
代表
变压器
中油
的
真实情况
，
取样
方式
和
回油
不
影响
被
监测
设备
的
安全
运行
。

b
）
非
循环
油
工作
方式
：
分析
完
的
油样
不
允许
回注
主油箱
，
应
单独
收集
处理
，
一次
排放
油量
不
大于
lOOmLo
所取
油样
应能
代表
变压器
中油
的
真实情况
，
取样
方式
不
影响
被
监测
设备
的
安全
运行
。

6.4
取样
管路
要求

油管
应
釆
用
不锈钢
或
紫铜
等
材质
，
油管
外可
加装
管路
伴
热带
、
保温管
等
保温
部件
及
防护
部件
，
以保
证
变压器
油
在
管路
中
流动
顺畅
。

6.5
功能
要求

变压器
油中
溶解
气体
在线
监测
装置
应
满足
的
基本功能
如下
：

a
）
在线
监测
装置
应
具备
长期
稳定
工作
能力
，
装置
应
具备
油样
校验
接口
和
气样
校验
接口
，
装置
生产
厂家
应
提供
校验
用
连接
管路
及
校验
方法
；

b
）
在线
监测
装置
的
最小
检测
周期
不
大于
表
3
和表
4
要求
，
且
检测
周期
可
通过
现场
或
远程
方式
进行
设定
；

c
）
具有
故障
报警
功能
（
如
数据
超标
报警
、
装置
功能
异常
报警
等
）
；

d
）
多组分
在线
监测
装置
分析
软件
应能
对
检测
结果
进行
分析
，
并
具有
相应
的
常规
综合
辅助
诊断
功能
；

e
）
多组分
在线
监测
装置
应
具有
独立
的
油路
循环
功能
，
用于
清洗
管路
；

f
）
多组分
在线
监测
装置
应
具有
恒温
、
除湿
等
功能
；

g
）
少
组分
在线
监测
装置
至少
应
监测
氢气
（
H2
）
或乙焕
（
C2H2
）
等
关键
组分
含量
。

6.6
性能
要求

6.6
.
1
测量误差

宜
根据
在线
监测
装置
测量误差
限值
要求
的
严苛
程度
不同
，
从
高到
低
将
测量误差
性能
定义
为
A
级
、
B
级
和
C
级
，
合格
产品
的
要求
应
不
低于
C
级
。
具体
各级
测量误差
限值
的
要求
见表
1
、
表
2
。
若
产品
说明书
中标
称
的
检测
范围
超出
表
1
、
表
2
的
，
应
以
说明书
的
指标
检验
。

表
1
多组分
在线
监测
装置
测量误差
要求

检测
参量
检测
范围

（
卩
L
/
L
）
测量误差
限值
（
A
级
）
测量误差
限值
（
B
级
）
测量误差
限值
（
C
级
）

氢气
（
H2
）
2
?
20
±
2
卩
L
/
L
或
±
30%
a
±
6
|
liL
/
L
±
8
|
liL
/
L

20
?
2000
±
30%
±
30%
±
40%

表
1
(
续
)

检测
参量
检测
范围

（
卩
L
/
L
）
测量误差
限值
（
A
级
）
测量误差
限值
（
B
级
）
测量误差
限值
（
C
级
）

乙焕
(
C2H2
)
0.5
—
5
±
0.5
p
,
L
/
L
或
±
30%
a
±
1.5
jllL
/
L
±
3
|
llL
/
L

5
?
1000
±
30%
±
30%
±
40%

甲烷
（
CH4
）
＞
乙烯
（
C2H4
）
乙烷
（
。
2
玦
）
0.5
?
10
±
0.5
]
iL
/
L
或
±
30%
a
±
3
|
iL
/
L
±
4
|
iL
/
L

10
—
1000
±
30%
±
30%
±
40%

一氧化碳
（
CO
）
25
?
100
±
25p
,
L
/
L
或
±
30%
a
±
30
卩
L
/
L
±
40
|
iL
/
L

100
—
5000
±
30%
±
30%
±
40%

二氧化碳
（
CO2
）
25
?
100
±
25
卩
L
/
L
或
±
30%
a
±
30
卩
L
/
L
±
40
卩
L
/
L

100
?
15
000
±
30%
±
30%
±
40%

总
炷
2
?
20
±
2jliL
/
L
或
±
30%
a
±
6
]
iL
/
L
±
8
|
llL
/
L

20
?
4000
±
30%
±
30%
±
40%

a
低浓度
范围
内
，
测量误差
限值
取
两者
较大
值
。

表
2
少
组分
在线
监测
装置
测量误差
要求

检测
参量
检测
范围

（
卩
L
/
L
）
测量误差
限值
（
A
级
）
测量误差
限值
（
B
级
）
测量误差
限值
（
C
级
）

氢气
（
%
）
5
?
50
±
5jllL
/
L
或
±
30%
a
±
20
|
liL
/
L
±
25
卩
L
/
L

50
?
2000
±
30%
±
30%
±
40%

乙焕
(
C2H2
)
1
?
5
±
1
卩
L
/
L
或坦
0%
a
±
3piL
/
L
±
4
|
iL
/
L

5
-
200
±
30%
±
30%
±
40%

一氧化碳
（
CO
）
25
?
100
±
25
|
iL
/
L
或
±
30%
a
±
30
|
iL
/
L
±
40
卩
L
/
L

100
?
2000
±
30%
±
30%
±
40%

复合
气体

(
h2
,
co
,
c2h4
,
c2h2
)
5
?
50
±
5
卩
L
/
L
或
±
30%
a
±
20
卩
L
/
L
±
25
卩
L
/
L

50
?
2000
±
30%
±
30%
±
40%

a
低浓度
范围
内
,
测量误差
限值
取
两者
较大
值
。

6.6
.
2
其他
指标

多组分
在线
监测
装置
、
少
组分
在线
监测
装置
的
其他
技术指标
见表
3
和表
4o

表
3
多组分
在线
监测
装置
其他
技术指标
要求

参
量
要
求

最小
检测
周期
W4h

取油口
耐受
压力
N0.6
MPa

载
气瓶
使用
时间
N400
次

测量
重复性
在
重复性
条件
下
，
6
次测试
结果
的
相对
标准偏差
阪
W5%

表
4
少
组分
在线
监测
装置
其他
技术指标
要求

参
量
要
求

最小
检测
周期
W36h

取油口
耐受
压力
N0.6
MPa

测量
重复性
在
重复性
条件
下
，
6
次测试
结果
的
相对
标准偏差
阪
W5%

7
试验
项目
及
要求

7.1
试验
环境

试验
环境
要求
应
符合
DL
/
T
1432.2
的
相关
规定
。

7.2
功能
及
性能
试验

7.2
.
1
通用
技术
条件
试验

通用
技术
条件
试验
项目
包括
：
基本功能
检验
、
绝缘性
能
试验
、
电磁兼容
性能
试验
、
环境
适应性
能试
验
、
机械性能
试验
、
外壳
防护
性能
试验
、
可靠性
评定
以及
结构
和
外观
检查
。
这些
项目
的
试验
方法
、
试验
后
监测
装置
应
满足
的
性能
要求
应
符合
DL
/
T
1498.1
—
2016
的
相关
规定
。

7.2
.
2
测量误差
试验

受试
装置
处于
正常
工作
状态
，
试验
期间
不
允许
进行
任何
设置
。
试验
釆
集
的
油样
按
所
含
气体
组分
含量
划分
应
满足
下列
要求
：

a
）
多组分
在线
监测
装置
检验
：

1
）
总
炷
含量
小于
10
卩
L
/
L
的
油样
1
个
，
其中
乙烷
（
C2H2
）
接近
最低
检测
限值
（
允许
偏差
W0.5
卩
L
/
L
）
；

2
）
总
炷
含量
介于
10
卩
L
/
L
和
150
卩
L
/
L
之间
的
油样
不少
于
3
个
；

3
）
总
炷
含量
介于
150rL
/
L
和
最高
检测
限值
之间
的
油样
不少
于
3
个
。

b
）
少
组分
在线
监测
装置
检验
：
介于
最低
检测
限值
和
最高
检测
限值
之间
的
油样
不少
于
3
个
。

油中
溶解
气体
组分
含量
由
实验室
气相色谱仪
确定
，
试验
方法
应
符合
GB
/
T
17623o
试验
时
，
应
配制
含
多
气体
组分
的
油样
，
必要
时
也
可
配制
含
单一
气体
组分
的
油样
。
各油样
中
气体
组分
的
测量误差
均
需
符合
661
中
测量误差
要求
。

7.2
.
3
测量
重复性
试验

对于
多组分
在线
监测
装置
，
针对
总
炷
不
小于
50
卩
L
/
L
的
混合油
样
，
在线
监测
装置
连续
进行
6
次油
中
溶解
气体
分析
，
重复性
以
总
炷
测量
结果
的
％
表示
，
阪应
不
大于
5%
。

对于
少
组分
在线
监测
装置
，
针对
氢气
或乙焕
不
小于
50piL
/
L
的
油样
，
在线
监测
装置
连续
进行
6
次油
中
溶解
气体
分析
，
阪应
不
大于
5%
。

安
的
计算公式
为

li
(
Q
-
cr
f

crR
=
\
—
x
—
xlOO%
(
1
)

V
n
-
1
C

式
中
：

n
测量
次数
；

q
—
—
第
，
次
测量
结果
；

c
—
—
〃
次
测量
结果
的
算术
平均值
；

i
—
—
测量
序号
。

7.2
.
4
最小
检测
周期
试验

最小
检测
周期
指
正常
工作
条件
下
，
在线
监测
装置
从
本次
检测
进样
到
下次
检测
进样
所
需
的
最
短时间
。
最小
检测
周期
应
满足
表
3
和表
4
的
要求
。

7.2
.
5
数据传输
试验

将
在线
监测
装置
与
计算机
进行
通信
连接
，
应
能够
进行
数据
就
地
导出
。

7.2
.
6
数据分析
功能
检查

将
在线
监测
装置
与
计算机
进行
通信
连接
，
检查
上传
的
数据
和
谱
图应
满足
以下
要求
:

a
)
多组分
监测
装置
应
提供
组分
含量
，
能
计算
绝对
产气
速率
、
相对
产气
速率
，
并
可
釆
用
报表
、
趋势
图
、
单一
组分
显示
、
多组分
同时
显示
等
多种
显示方式
，
并
具有
预警
和
故障诊断
功能
。

b
)
少
组分
监测
装置
应
至少
可以
监测
氢气
(
H2
)
或乙焕
(
C2H2
)
等
关键
气体
组分
含量
，
并
具有
故障
预警
功能
。

8
检验
规则

8.1
检验
类别

装置
检验
分
型式
试验
、
出厂
试验
、
交接
试验
和
现场
试验
四类
。
变压器
油中
溶解
气体
在线
监测
装置
检
验
项目
按表
5
中
的
规定
进行
。

表
5
变压器
油中
溶解
气体
在线
监测
装置
检验
项目

序号
检验
项目
依据
标准
条款
型式
试验
出厂
试验
交接
试验
现场
试验

1
结构
和
外观
检查
DL
1498.1
—
2016
5.3
?
?
?
?

2
基本功能
检验
DL
1498.1
—
2016
5.4
?
?
?
?

3
绝缘
电阻
试验
DL
1498.1
—
2016
5.6
.
1
?
?
.
*

4
介质
强度
试验
DL
1498.1
—
2016
5.6
.
2
?
*
*

5
冲击
电压
试验
DL
1498.1
—
2016
5.6
.
3
?
?
*
O

6
电磁兼容
性能
试验
DL
1498.1
—
2016
5.7
?
O
O
O

7
低温
试验
DL
1498.1
—
2016
5.8
.
2
?
O
O
O

表
5
（
续
）

序号
检验
项目
依据
标准
条款
型式
试验
出厂
试验
交接
试验
现场
试验

8
高温
试验
DL
1498.1
—
2016
5.8
.
3
?
O
O
O

9
恒定
湿热
试验
DL
1498.1
—
2016
5.8
.
4
?
O
O
O

10
交变
湿热
试验
DL
1498.1
—
2016
5.8
.
5
?
O
O
O

11
振动
试验
DL
1498.1
—
2016
5.9
.
1
?
O
O
O

12
冲击
试验
DL
1498.1
—
2016
5.9
.
2
.
O
O
O

13
碰撞
试验
DL
1498.1
—
2016
5.9
.
3
.
O
O
O

14
防尘
试验
DL
1498.1
—
2016
5.10
.
1
.
O
O
O

15
防水
试验
DL
1498.1
—
2016
5.10
.
2
.
O
O
O

16
测量误差
试验
本
标准
7.2
.
2
?
?
*
?

17
测量
重复性
试验
本
标准
7.2
.
3
?
?
?
.

18
最小
检测
周期
试验
本
标准
7.2
.
4
?
?
?
O

19
数据传输
试验
本
标准
7.2
.
5
?
*
?
*

20
数据分析
功能
检查
本
标准
7.2
.
6
?
*
?
O

注
：
?
表示
规定
必须
做
的
项目
；
。
表示
规定
可不
做
的
项目
；
*
表示
根据
客户
要求
做
。

8.2
型式
试验

型式
试验
是
制造厂
将
装置
送交
具有
资质
的
检测
单位
，
由
检测
单位
依据
试验
条目
完成
试验
，
试验
项目
按表
5
中
的
检验
项目
逐项
进行
，
并
出具
型式
试验报告
。

有
以下
情况
之一
时
，
应
进行
型式
试验
：

a
）
新
产品
定型
；

b
）
连续
批量生产
的
装置
每
4
年
一次
；

c
）
正式
投产
后
，
如
设计
、
工艺
材料
、
元器件
有
较大
改变
，
可能
影响
产品
性能
时
；

d
）
产品
停产
一年
以上
又
重新
恢复
生产
时
；

e
）
出厂
试验
结果
与
型式
试验
有
较大
差异
时
；

f
）
国家
技术
监督机构
或
受
其
委托
的
技术
检验
部门
提
岀
型式
试验
要求
时
；

g
）
合同规定
进行
型式
试验
时
。

8.3
出厂
试验

每台
装置
出厂
前
，
应由
制造厂
的
检验
部门
进行
出厂
试验
，
检验
项目
按表
5
中
规定
的
检测
项目
逐项
进
行
，
全部
检验
合格
后
，
附有
合格证
方可
允许
出厂
。

8.4
交接
试验

在
装置
安装
完毕
后
、
正式
投运
前
，
由
运行
单位
开展
试验
，
装置
试验
合格
后
，
方可
运行
。
测量误差
试
验
方法
与
现场
试验
相同
。

8.5
现场
试验

现场
试验
是
现场
运行
单位
或
具有
资质
的
检测
单位
对
现场
待测
装置
性能
进行
的
测试
。
现场
试验
一般
分
两种
情况
：

a
）
定期
例行
校验
，
校验
周期
为
1
年
?
2
年
；

b
）
必要
时
。

检验
项目
按表
5
中
规定
的
检测
项目
逐项
进行
。

现场
试验
时
，
测量误差
试验
可
釆
用
以下
两种
方式
：

a
）
釆
集
被
监测
设备
本体
油样
进行
试验
，
与
实验室
气相色谱仪
检测
结果
进行
比
对
；

b
）
配制
一定
气体
组分
含量
的
油样
进行
试验
，
与
实验室
气相色谱仪
检测
结果
进行
比
对
。
测量误差
试
验
一般
测取
1
个
?
3
个
测试点
，
检验
结果
应
能
满足
表
1
和表
2
中
测量误差
限值
要求
。

9
标志
、
包装
、
运输
和
贮存

9.1
标志

9.1
.
1
每台
装置
应有
明晰
的
铭牌
，
且
应
包含
以下内容
：

a
）
装置
型号
；

b
）
装置
全称
；

c
）
制造厂
全称
及
商标
；

d
）
出厂
年
月
及
编号
。

9.1
.
2
装置
的
包装
储运
图示
标志
应
符合
GB
/
T
191
的
要求
。
包装箱
上
应有
如下
标记
：

a
）
发货
厂名
、
装置
名称
、
型号
；

b
）
包装箱
外形
及
毛重
；

c
）
包装箱
外面
书写
“
防潮
”
“
小心
轻放
”
“
不可
倒置
”
等
字样
。

9.2
包装

9.2
.
1
装置
包装
前
的
检查

装置
包装
前应
进行
下列
检查
：

a
）
装置
的
合格证书
、
产品
说明书
、
出厂
检测
报告
、
装箱
清单
、
附件
、
备品备件
齐全
；

b
）
装置
外观
无损伤
；

C
）
装置
表面
无
灰尘
。

9.2
.
2
包装
的
一般
要求

装置
应有
内包装
和
外包装
，
包装
应有
防尘
、
防雨
、
防水
、
防潮
、
防震
等
措施
。

9.3
运输

装置
应
适用
于
陆运
、
空运
、
水
（
海
）
运
，
运输
装卸
应
按
包装箱
上
的
标准
进行
操作
。

9.4
贮存

包装
好
的
装置
应
存贮
在
环境温度
为
-
25
°
C
?
+
55C
、
：
湿度
不
大于
85%
的
库房
内
，
室内
无酸
、
碱
、
盐及
腐蚀性
、
爆炸性
气体
，
不
受
灰尘
雨雪
的
侵蚀
。

中华人民共和国

电力行业
标准

变电
设备
在线
监测
装置
技术规范

第
2
部分
：
变压器
油中
溶解
气体

在线
监测
装置

DL
/
T
1498.2
-
2016

*

中国
电力
出版社
出版
、
发行

（
北京市
东城区
北京站
西街
19
号
100005
http
:
/
/
www
.
cepp
.
sgcc
.
com
.
cn
）

北京
九天
众诚
印刷
有限公司
印刷

*

2016
年
7
月
第一版
2016
年
7
月
北京
第一次
印刷

880
毫米
X1230
毫米
16
开本
0.75
印张
18
千字

印数
0001
—
1000
册

*

统一
书号
155123
?
3084
定价
9.00
元

敬告
读者

本书
封底
贴
有
防伪
标签
，
刮开
涂层
可
查询
真伪

本书
如有
印装
质量
问题
，
我社
发行部
负责
退换

版权
专有
翻印必究

