DL

中
偌
人民共和国
电力行业
标准

DL
/
T
572
—
2010

代替
DL
/
T
572
一
1995

电力
变压器
运行
规程

Operation
specification
for
power
transformer







2010
-
10
-
01
实施

国家
能源
局
发布

目
次

前言
II

1
范围
1

2
规范性
引用
文件
1

3
基本
要求
1

4
变压器
运行
条件
3

5
变压器
的
运行
维护
7

6
变压器
的
不
正常
运行
和
处理
11

7
变压器
的
安装
、
检修
、
试验
和
验收
13

本
标准
根据
《
国家
发展
改革
委
办公厅
关于
印发
2007
年
行业标准
修订
、
制定
计划
的
通知
》
（
发
改办
工
业
[
2007
]
1415
号
）
的
安排
，
对
DL
/
T
572
—
1995
进行
修订
。

本次
修订
与
原
标准
相比
，
主要
变化
如下
：

—
—
编写
格式
按
DL
/
T
600
—
2001
《
电力行业
标准
编写
基本
规定
》
的
规定
进行
了
修改
；

—
—
本
标准
增加
了
750kV
级
变压器
运行
相关
的
规定
，
删除
了
35kV
以下
电压
等级
配电
变压器
的
相关
内容
；
修订
后
的
适用
电压
等级
范围
调整
为
35kV
?
750kV
；

—
—
调整
了
冷却
装置
运行
要求
及
运行
管理
要求
；

—
—
对
变压器
日常
巡视
检查
、
特殊
巡视
检
査
、
定期检查
等
维护
周期
及
内容
进行
了
调整
；

—
—
对
变压器
投运
和
停运
的
要求
进行
了
调整
和
增补
；

—
—
将
原
规程
中
“
瓦斯
保护装置
的
运行
"
调整
为
“
保护装置
的
运行
及
维护
”
，
并
增加
了
“
气体
继电
器
”
、
“
突变压力
继电器
”
、
“
压力
释放
阀
”
、
“
温度计
”
、
“
油位
计
”
、
“
冷却器
”
、
“
油流
继电器
"
等
非
电量
保
护
器件
的
运行
维护
要求
；

—
—
增加
了
“
冷却
装置
故障
时
的
运行
方式
和
处理
要求
”
，
对油
浸
（
自然
循环
）
风冷
和
干式
风冷
变压
器
、
强油
循环
风冷
和
强油
循环水
冷
变压器
的
冷却
装置
全停
及
部分
故障
的
要求
进行
了
说明
；

—
—
增加
了
防止
变压器
承受
短路
冲击
的
运行
管理
措施
和
变压器
承受
短路
冲击
后
的
记录
和
试验
要求
等
。

本
标准
实施
后
代替
DL
/
T
572
—
1995
。

本
标准
由
中国电力企业联合会
提
岀
。

本标
推由
电力行业
电力
变压器
标准化
技术
委员会
归口
o

本
标准
主要
起草
单位
：
中国
电力
科学
研究院
。

本
标准
参加
起草
单位
：
国网
武汉
高压
研究院
、
华北
电网
公司
、
广东
电网
电力
科学
研究院
、
江西省
电
力
公司
、
东北
电网
公司
、
北方
电力
联合
有限公司
、
中国
南方电网
超高压
公司
、
徐州
供电
公司
、
唐山
供电
公司
、
烟台
供电
公司
、
中国
大唐
集团公司
等
。

本
标准
主要
起草人
：
程涣超
、
凌
愍
、
李鹏
、
李博
。

本
标准
参加
起草人
：
张
淑珍
、
陈
江波
、
刘连
睿
、
欧阳
旭东
、
席小健
、
王伟斌
、
郭锡玖
、
阳少军
、
吴
浩然
、
王恒
、
王如伟
、
孙维本
。

本
标准
代替
的
DL
/
T
572
—
1995
于
1995
年
6
月
29
日
首次
发布
，
本次
为
第一次
修订
。

本
标准
在
执行
过程
中
的
意见
或
建议
反馈
至
中国电力企业联合会
标准化
管理中心
（
北京市
白广路
二条
1
号
，
100761
）
-





e
）
风扇
、
水泵
及
油泵
的
附属
电动机
应有
过
负荷
、
短路
及断
相
保护
；
应有
监视
油流
方向
的
装置
。

f
）
水
冷却器
的
油泵
应装
在
冷却器
的
进油侧
，
并
保证
在
任何
情况
下
冷却器
中
的
油压
大于
水压
约
0.05
MPa
（
双层
管
除外
）
。
冷却器
出水
侧
应有
放水
旋塞
。

g
）
强油
循环
水冷却
的
变压器
，
各
冷却器
的
潜
油泵
出口
应装
逆止阀
（
双层
管
除外
）
。

h
）
强油
循环
冷却
的
变压器
，
应能
按
温度
利
（
或
）
负载
控制
冷却器
的
投切
。

i
）
潜
油泵
应
采用
E
级
或
D
級
轴承
，
油泵
应选
用
较
低
转速
油泵
（
小于
1500ipm
）
。

j
）
发电厂
变压器
发电机
出口
开关
的
合
、
断应
与
发电机
主
变压器
冷却器
作
联锁
，
即当
发电机
并
网其
出口
开关
合入
后
，
并网
机组
主
变压器
冷却器
应
自动
投入
，
当
发电机
解列
其
出口
开关
断开
后
，
冷
却器
应
自动
停止
。

3.1
.
5
变压器
应
按
下列
规定
装设
温度
测量
装置
；

a
）
应有
测量
顶层
油温
的
温度计
。

b
）
lOOOkVA
及
以上
的
汕
浸式
变压器
、
800kVA
及
以上
的
油
浸式
和
630kVA
及
以上
的
干式
厂用
变压
器
，
应
将
信号
温度计
接
远方
信号
。

c
）
8000kVA
及
以上
的
变压器
应
装有
远方
測温
装置
。

d
）
强油
循环
水冷却
的
变压器
应
在
冷却器
进出口
分别
装设
测温
装置
。

e
）
测温
时
，
温度计
管座
内应
充有
变压器
油
。

f
）
干式
变压器
应
按
制造厂
的
规定
，
装设
温度
测量
装置
。

3.1
.
6
无人
值班
变电站
内
20
OOOkVA
及
以上
的
变压器
，
应裝设
远方
监视
运行
电流
和
頂层
油温
的
装置
。

无人
值班
变电站
内
安装
的
强油
循环
冷却
的
变压器
，
应有
保证
在
冷却系统
失去
电源
时
，
变压器
温度
不
超过
规定值
的
可靠
措施
，
并
列入
现场
规程
。

3.2
有关
变压器
运行
的
其他
要求

3.2
.
1
释压
装置
的
安装
应
保证
事故
喷油
畅通
，
并且
不致
喷入
电缆沟
、
母线
及其
他
设备
上
，
必要
时
应予
遮
挡
。
事故
放
油阀
应
安装
在
变压器
下部
，
且
放油
口朝下
。

3.2
.
2
变压器
应有
铭牌
，
并
标明
运行
编号
利
相位
标志
。

3.2
.
3
变压器
在
运行
情况
下
，
应
能
安全
地
查看
储油
柜
和
套管
油位
、
顶层
油温
、
气体
继电器
，
以及
能
安全
取气样
等
，
必要
时应
装设
固定
梯子
。

3.2
.
4
室
（
洞
）
内
安装
的
变压器
应有
足够
的
通风
，
避免
变压器
温度
过高
。

3.2
.
5
装有
机械
通风
装置
的
变压器
室
，
在
机械
通风
停止
时
，
应能
发
岀
远方
信号
。
变压器
的
通风
系统
一般
不应
与
其他
通风
系统
连通
。

3.2
.
6
变压器
室
的
门
隔
采用
阻燃
或
不燃
材料
，
开门
方向
应
向
外侧
，
门上
应
标明
变压器
的
名称
和
运行
编号
，
门外
应挂
“
止步
，
高压
危险
”
标志牌
，
并
应
上锁
。

3.2
.
7
油
浸式
变压器
的
场所
应
按
有关
设计
规程
规定
设置
消防设施
和
事故
储油
设施
，
并
保持
完好
状态
。
3.2
.
8
安装
在
地震
基本
烈度
为
七度
及
以上
地区
的
变压器
，
应
考虑
下列
防震措施
；

a
）
变压器
套管
与
软
导线
连接
时
，
应适当
放松
；
与
硬
导线
连接
时应
将
过渡
软
连接
适当
加长
。

b
）
冷却器
与
变压器
分开
布置
时
，
变压器
应经
阀门
、
柔性
接头
、
连接
管道
与
冷却器
相连接
。

c
）
变压器
应装用
防震
型
气体
继电器
。

3.2
.
9
当
变压器
所在
系统
的
实际
短路
表观
容量
大于
GB
1094.5
—
2008
中表
2
规定值
时
，
应
在
订货
时向制
造厂
提出
要求
；
对
运行
中
变压器
应
采取
限制
短路
电流
的
措施
。
变压器
保护
动作
的
时间
应
小于
承受
短路
耐
热
能力
的
持续时间
。

3.2
.
10
如
在
变压器
上
安装
反映
绝缘
情况
的
在线
监测
装置
，
其
电气
信号
应经
传感器
釆
集
，
并
保持
可靠
接
地
。
釆
集油
中
溶解
气样
的
装置
，
应
具有
良好
的
密封
性能
。

3.2
.
11
变压器
铁心
接
地点
必须
引至
变压器
底部
，
变压器
中性点
应有
两根
与
主地网
不同
地点
连接
的
接地
引
下线
，
且
每根
接地线
应
符合
热
稳定
要求
。

3.2
.
12
在
室外
变压器
围栏
入口处
，
应
安装
“
止步
，
高压
危险
”
，
在
变压器
爬梯
处
安装
“
禁止
攀登
”
等安
全
标志牌
。

3.3
技术
文件

3.3
.
1
变压器
投入
运行
前
，
施工单位
需向
运行
单位
移交
下列
技术
文件
和
图纸
。

3.3
.
2
新
设备
安装
竣工
后
需交
：

a
）
变压器
订货
技术
合同
（
或
技术
条件
）
、
变更
设计
的
技术
文件
等
。

b
）
制造厂
提供
的
安装
使用
说明书
、
合格证
，
图纸
及
出厂
试验报告
。

c
）
本体
、
冷却
装置
及
各
附件
（
套管
、
互感器
、
分接
开关
、
气体
继电器
、
压力
释放
阀及
仪表
等
）
在
安装
时
的
交接
试验报告
。

d
）
器身
吊检时
的
检查
及
处理
记录
、
整体
密封
试验报告
等
安装
报告
。

e
）
安装
全过程
（
按
GBJ
148
和
制造厂
的
有关
规定
）
记录
。

f
）
变压器
冷却系统
，
有载
调压
装置
的
控制
及
保护
回路
的
安装
竣工
图
。

g
）
油质
化验
及
色谱分析
记录
。

h
）
备品
配件
及
专用
工
器具
清单
。

i
）
设备
监造
报告
。

3.3
.
3
检修
竣工
后
需交
：

a
）
变压器
及
附属
设备
的
检修
原因
及器
身检
査
、
整体
密封性
试验
、
干燥
记录
等
检修
全过程
记录
。

b
）
变压器
及
附属
设备
检修
前后
试验
记录
。

3.3
.
4
每台
变压器
应有
下述
内容
的
技术档案
：

a
）
变压器
履历
卡片
。

b
）
安装
竣工
后
所
移交
的
全部
文件
。

c
）
检修
后
移交
的
文件
。

d
）
预防性
试验
记录
。

e
）
变压器
保护
和
测量
装置
的
校验
记录
。

f
）
油
处理
及
加油
记录
。

g
）
其他
试验
■
记录
及
检查
记录
。

h
）
变压器
事故
及
异常
运行
（
如超温
、
气体
继电器
动作
、
出口
短路
、
严重
过
电流
等
）
记录
.

3.3
.
5
变压器
移交
外
单位
时
.
必须
将
变压器
的
技术档案
一并
移交
。

4
变压器
运行
条件

4.1
一般
运行
条件

4.1
.
1
变压器
的
运行
电压
一般
不
应
高于
该
运行
分接
电压
的
105%
,
且
不得
超过
系统
最高
运行
电压
。
对于
特殊
的
使用
情况
（
例如
变压器
的
有功
功率
可以
在
任何
方向
流通
）
，
允许
在
不
超过
110%
的
额定
电压
下
运行
,
对
电流
与
电压
的
相互
关系
如
无
特殊要求
，
当
负载
电流
为
额定电流
的
K
（
KW1
）
倍
时
，
按
以下
公式
对
电压
U
加以
限制

U
（
%
）
=
110
-
5
紹
（
1
）

并联
电抗器
、
消
弧线
圈
、
调压器
等
设备
允许
过电压
运
^
^
的
倍数
和
吋
间
，
按
制造厂
的
规定
。

4
,
1.2
无
励磁
调压
变压器
在
额定
电压
±
5%
范围
内
改换
分接
位置
运行
时
，
其
额定
容量
不变
。
如为
-
7.5%
和
-
10%
分接
时
，
其
容量
按
制造厂
的
规定
；
如
无
制造厂
规定
，
则
容量
应
相应
降低
2.5%
和
5%
。

有载
调压
变压器
各分接
位置
的
容量
，
按
制造厂
的
规定
。

4.1
.
3
油
浸式
变压器
顶层
油温
一般
不
应
超过
表
1
的
规定
（
制造厂
有
规定
的
按
制造厂
规定
）
。
当
冷却
介质
温度
较
低时
，
顶层
油温
也
相应
降低
。
自然
循环
冷却
变压器
的
顶层
油温
一般
不宜
经常
超过
85
°
C
。

表
1
油
浸式
变压器
顶层
油温
在
额定
电压
下
的
一般
限值

冷却
方式
冷却
介质
最高
温度
°
C
最高
顶层
油温

P

自然
循环
自冷
、
风冷
40
95

强迫
油
循环
风冷
40
85

强迫
油
循环水
冷
30
70



经
改进
结构
或
改变
冷却
方式
的
变压器
，
必要
时应
通过
温升
试验
确定
其
负载
能力
。

4.1
.
4
干式
变压器
的
温度
限值
应
按
GB
1094.11
—
2007
表
2
中
的
规定
。

4.1
.
5
变压器
三相
负载
不
平衡
时
，
应
监视
最大
一相
的
电流
。

接线
为
YN
,
ynO
的
大
、
中型
变压器
允许
的
中性线
电流
，
按
制造厂
及
有关
规定
。

4.2
变压器
在
不同
负载
状态
下
的
运行
方式

4.2
.
1
油
浸式
变压器
在
不同
负载
状态
下
运行
时
，
一般
应
满足
下列
规定
。

4.2
.
1.1
按
GB
/
T
1094.7
,
变压器
分为
三类
：

a
）
配电
变压器
。
三相
最大
额定
容量
为
2500kVA
，
单相
最大
容量
为
833kVA
的
电力
变压器
。

b
）
中型
变压器
。
三相
额定
容量
不
超过
100MVA
,
单相
最大
容量
为
33.3
MVA
的
电力
变压器
。

c
）
大型
变压器
。
超过
4.2
.
1
.
lb
）
规定
容量
限值
的
电力
变压器
。

4.2
.
1.2
负载
状态
可
分为
以下
三类
：

a
）
正常
周期性
负载
：
在
周期性
负载
中
，
某
段时间
环境温度
较
高
，
或
超过
额定电流
，
但
可以
由
其他
时间
内
环境温度
较
低
，
或
低于
额定电流
所
补偿
。
从
热
老化
的
观点
出发
，
它
与
设计
釆
用
的
环境
温
度下
施加
额定负载
是
等效
的
。

b
）
长期
急救
周期性
负载
：
要求
变压器
长时间
在
环境温度
较
高
，
或
超过
额定电流
下
运行
。
这种
运行
方式
可能
持续
几星期
或
几个
月
，
将
导致
变压器
的
老化
加速
，
但
不
直接
危及
绝缘
的
安全
。

c
）
短期
急救
负载
：
要求
变压器
短时间
大幅度
超
额定电流
运行
。
这种
负载
可能
导致
绕组
热点
温度
达
到
危险
的
程度
，
使
绝缘
强度
暂时
下降
。

4.2
.
1.3
负载
系数
的
取值
按照
以下
规定
：

a
）
双
绕组
变压器
：
取
任一
绕组
的
负载
电流
标幺值
。

b
）
三
绕组
变压器
：
取
负载
电流
标幺值
最大
的
绕组
的
标幺值
。

c
）
自
耦
变压器
：
取
各侧
绕组
和
公共
绕组
中
，
负载
电流
标幺值
最大
的
绕组
的
标幺值
。
4.2
.
1.4
负载
电流
和
温度
的
最大
限值
。

各类
负载
状态
下
的
负载
电流
和
温度
的
最大
限值
如表
2
所示
。
当
制造厂
有关
超
额定电流
运行
的
明确
规
定时
，
应
遵守
制造厂
的
规定
。

表
2
变压器
负载
电流
和
温度
最大
限值

负载
类型
中型
电力
变
圧
器
大型
电力
变压器

正常
周期性
负载
电流
（
标幺值
）
L5
1.3

热点
温度
及
与
绝缘材料
接触
的
金属
部件
的
温度
°
C
140
120

顶层
油温

°
C
105
105





表
2
（
续
）

负载
类型
中型
电力
变压器
大型
电力
变压器

电流
（
标幺值
）
1.5
1.3

热点
温度
及
与
绝缘材料
接触
的
金属
部件
的
温度
长期
急救
周期性
负载
C
140
130

「
;
油温

/
-
c
,
115
115

电流
理
絃
值
）
1.5

热点
温度
'
及
与
坦嫁
材料
接触
的
金属
部件
的
温度

短期
急救
负载
-
C
\
60
160

[
[
顶层
油温
115
\

%
115

4.2
.
1.5
附件
和
回路
元件
的
限制

变压器
的
载流
附件
却
外
都
回路
元件
应
能
满足
超额
定电
彳
歧行
的
龄
，
当
任一
附件
勤
回路
元件
不能
满
足
要求
时
，
应
按
负载
能加虹
'
的
附件
和
元件
隗制
卩
技

变压器
的
结构件
不能
酒
'
足超
额定电流
运行
的
要求
时
，
应
根据
具体情况
确定
是否
限制
负
或
和
限制
的
程
4.2
.
2
正常
周期性
负载
詢运
亍
-
羊
専
目
」
电

4.2
.
2.1
变压器
在
额定
梗
■
用
条件
下
，
全年
可
按
额定电流
运行
。

4.2
.
2.2
变压器
允许
在
*
锅
粗
对
老化
率
小于
我
等于
1
的
情况
下
，
喝四性
地超
额定电流
运行
“

4.2
.
2.3
当
变压器
有
较严
庖
的
缺陷
（
如
冷却系统
十
；
旧常
.
塵有
漏浦
.
有
局部
过热
现韓
、
油中
溶解
气体
分
析
结果
异常
等
）
或
绝缘
有
氟
电时
，
不宜
超额
"
电
肮
这
1
■
孔

4.2
.
2.4
正常
周期性
负载
睇
方忒下
，
超额
定落
诲
■
行时
，
充许
的
负載
系数
掩
和
呻间
，
可技
GB
/
T
1094.7
的
计算方法
，
根据
具体
变压
*
福热幡性
数据
和
实际
负载
图
计算
。

4.2
.
3
长期
急救
周期性
负载
的
魅行

4.2
.
3.1
长期
急救
周期性
负载
下技
H
时
：
将
在
不同
程度
上
缩短
变压器
的
計命
，
应
埼
量减少
出现
这种
运行
方式
的
机会
；
必须
釆
用
时
，
应
尽量
缩龍
超额
定电诲
运行
的
时间
，
降紙
超额
定
專航
的
倍数
，
有
条件
时
按制
造厂
规定
投入
备用
冷却器
。

4.2
.
3.2
当
变压器
有
较
严重
的
缺陷
（
如
冷却系统
不
正常
、
严重
漏油
、
看
扃
部
过热
现象
、
油中
溶解
气体
分

_
一
.

析
结果
异常
等
）
或
绝缘
有
弱点
时
，
不宜
超
额定电流
运行
。

4.233
长期
急救
周期性
负载
运行
时
，
平均
相对
老化
率
可大丁
T
甚至
远大于
1
。
超
额定电流
负载
系数
左
2

和
时间
，
可
按
GB
/
T
1094.7
的
计算方法
，
根据
具体
变压器
的
热
特性
数据
和
实际
负载
图
计算
。

4.2
.
3.4
在
长期
急救
周期性
负载
下
运行
期间
，
应有
负载
电流
记录
，
并
计算
该
运行
期间
的
平均
相对
老化
率
。

4.2
.
4
短期
急救
负载
的
运行
4.2
.
4.1
短期
急救
负载
下
运行
，
相对
老化
率
远大于
1
,
绕组
热点
温度
可能
达到
危险
程度
。
在
出现
这种
情

况时
，
应
投入
包括
备用
在内
的
全部
冷却器
（
制造厂
另有
规定
的
除外
）
，
并
尽量
压缩
负载
、
减少
时间
，
一
般
不
超过
0.5
丄
当
变压器
有
严重
缺陷
或
绝缘
有
弱点
时
，
不宜
超
额定电流
运行
。

4.2
.
4.2
0.5
h
短期
急救
负载
允许
的
负载
系数
K2
见表
3
,
大型
变压器
采用
ONAN
/
ONAF
或
其他
冷却
方式
的
变压器
短期
急救
负载
允许
的
负载
系数
参考
制造厂
规定
。





表
3
0.5
h
短期
急救
负载
的
负载
系数
瓦表

变压器
类型
急救
负载
前
的
负载
系数

K
环境温度

°
C

40
30
20
10
0
-
10
-
20
-
25

中型
变压器

（
冷却
方式

ONAN

或
ONAF
）
0.7
1.80
1.80
1.80
1.80
L80
1.80
1.80
1.80

0.8
1.76
1.80
L80
1.80
1.80
L80
1.80
1.80

0.9
1.72
1.80
1.80
1.80
1.80
1.80
1.80
1.80

1.0
L64
L75
1.80
1.80
1.80
1.80
1.80
1.80

1.1
1.54
1.66
1.78
1.80
1.80
1.80
1.80
1.80

1.2
1.42
L56
1.70
1.80
1.80
1.80
1.80
1.80

中型
变压器
（
冷却
方式

OFAF
或
OFWF
）
0.7
1.50
1.62
1.70
1.78
1.80
1.80
1.80
1.80

0.8
1.50
1.58
1.68
1.72
1.80
1.80
1.80
1.80

0.9
1.48
1.55
1.62
1.70
1.80
1.80
1.80
L80

1.0
1.42
1.50
1.60
1.68
1.78
1.80
1.80
1.80

L1
1.38
1.48
1
,
58
1.66
1.72
1.80
1.80
1.80

1.2
1.34
1.44
L5O
1.62
1.70
1.76
1.80
1.80

中型
变压器

（
冷却
方式

ODAF
或

ODWF
）
0.7
1.45
1.50
1.58
L62
1.68
1.72
1.80
1.80

0.8
1.42
1.48
1.55
1.60
1.66
150
1.78
1.80

0.9
1.38
1.45
1.50
1.58
L64
1.68
L70
1.70

1.0
1.34
1.42
1.48
1.54
1.60
1.65
L70
1.70

1.1
130
1.38
L42
1.50
1.56
1.62
1.65
L70

1.2
1.26
1.32
1.38
1.45
1.50
1.58
1.60
1.70
|

大型
变压器

（
冷却
方式

OFAF
或

OFWF
）
0.7
1.50
1.50
1.50
1.50
1.50
1.50
1.50
1.50

0.8
1.50
1.50
1.50
1.50
1.50
1.50
1.50
1.50

0.9
1.48
1.50
1.50
1.50
1.50
L50
1.50
1.50

1.0
1.42
1.50
1.50
1.50
1.50
1.50
1.50
1.50

1.1
1.38
1.48
L50
1.50
J.50
1.50
1.50
1.50

1.2
1.34
1.44
1.50
1.50
1.50
1.50
1.50
1.50

大型
变压器

（
冷却
方式

ODAF
或

ODWF
）
0.7
1.45
1.50
1.50
1
,
50
1.50
1.50
1.50
1.50

0.8
1.42
】
,
48
L50
1.50
1.50
1.50
1.50
1.50

0.9
1.38
L45
L50
1.50
1.50
1.50
1.50
1
,
50

1.0
1.34
1.42
L48
1.50
1.50
1.50
1.50
1.50

1.1
1.30
1
,
38
1.42
1.50
1.50
1.50
1.50
1.50

1.2
1.26
1.32
1.38
1.45
1.50
1.50
L50
1.50



4.2
.
4.3
在
短期
急救
负载
运行
期间
，
应有
详细
的
负载
电流
记录
。
并
计算
该
运行
期间
的
相对
老化
率
。
4.2
.
5
干式
变压器
的
正常
周期性
负载
、
长期
急救
周期性
负载
和
短期
急救
负载
的
运行
要求
，
按
GB
/
T
17211
的
要求
。

无人
值班
变电站
内
变压器
超
额定电流
的
运行
方式
，
可视
具体情况
在
现场
规程
中
规定
。

4.3
其他
设备
的
运行
条件

串联
电抗器
、
接地
变压器
等
设备
超
额定电流
运行
的
限值
和
负载
图表
，
按
制造厂
的
规定
。
接地
变压器
在
系统
单相接地
时
的
运行
时间
和
顶层
油温
不
应
超过
制造厂
的
规定
。

4.4
强迫
冷却
变压器
的
运行
条件

强油
循环
冷却
变压器
运行
时
，
必须
投入
冷却器
。
空载
和
轻载
时不应
投入
过多
的
冷却器
（
空载
状态
下

1
允许
短时
不
投
）
。
各种
负载
下
投入
冷却器
的
相应
台数
，
应
按
制造厂
的
规定
。
按
温度
和
（
或
）
负载
投切
冷

却器
的
自动装置
应
保持
正常
。

，
'
4.5
变压器
的
井列
运行

4.5
.
1
变压器
并列
运行
的
基本
条件
：

a
）
联结
组
标号
相同
；

b
）
电压
比应
相同
，
差值
不得
超过
±
0.5%
；

c
）
阻抗
电压
值
偏差
小于
10%
。

阻抗
电压
不
等
或
电压
比
不
等
的
变压器
，
任何
一台
变压器
除
满足
GB
/
T
1094.7
和
制造厂
规定
外
，
其
每
台
变压器
并列
运行
绕组
的
环流
应
满足
制造厂
的
要求
。
阻抗
电压
不同
的
变压器
，
可
适当
提高
阻抗
电压
高
的
变压器
的
二次
电压
，
使
并列
运行
变压器
的
容量
均
能
充分利用
。

4.5
.
2
新装
或
变动
过
内外
连接线
的
变压器
，
并列
运行
前
必须
核定
相位
。

4.5
.
3
发电厂
升压
变压器
高压
侧
跳闸
时
，
应
防止
厂用
变压器
严重
超过
额定电流
运行
。
厂用电
倒换
操作
时
应
防止
非
同期
。

4.6
变压器
的
经济运行

4.6
.
1
变压器
的
投运
台数
应
按照
负载
情况
，
从
安全
、
经济
原则
岀
发
，
合理安排
。

4
.
S.2
可以
相互
调配
负载
的
变压器
，
应
考虑
合理
分配
负载
，
使
总
损耗
最小
。

5
变压器
的
运行
维护

5.1
变压器
的
运行
监视

5.1
.
1
安装
在
发电厂
和
变电站
内
的
变压器
，
以及
无人
值班
变电站
内有
远方
监测
装置
的
变压器
，
应
经常
监
视
仪表
的
指示
，
及时
掌握
变压器
运行
情况
。
监视
仪表
的
抄表
次数
由
现场
规程
规定
，
并
定期
对
现场
仪表
和
远方
仪表
进行
校对
。
当
变压器
超过
额定电流
运行
时
，
应
作好
记录
。

无人
值班
变电站
的
变压器
应
在
每次
定期检查
时
记录
其
电压
、
电流
和
顶层
油温
，
以及
曾
达到
的
最高
顶
层
油温
等
。

设
视频
监视系统
的
无人
值班
变电站
，
宜能
监视
变压器
储油
柜
的
油位
、
套管
油位
及其
他
重要
部位
。
5.1
.
2
变压器
的
日常
巡视
检查
，
应
根据
实际
情况
确定
巡视
周期
，
也
可
参照
下列
规定
：

1
a
）
发电厂
和
有人
值班
变电站
内
的
变压器
，
一般
每天
一次
，
每周
进行
一次
夜间
巡视
；

b
）
无人
值班
变电站
内
一般
每
10
天
一次
。

5.1
.
3
在
下列
情况
下
应对
变压器
进行
特殊
巡视
检查
，
增加
巡视
检查
次数
：

a
）
新
设备
或
经过
检修
、
改造
的
变压器
在
投运
72h
内
；

b
）
有
严重
缺陷
时
；

c
）
气象
突变
（
如
大风
、
大雾
、
大雪
、
冰雹
、
寒潮
等
）
时
；

d
）
雷雨
季节
特别
是
雷雨
后
；

e
）
高温
季节
、
高峰
负载
期间
；

f
）
变压器
急救
负载
运行
时
。

5.1
.
4
变压器
日常
巡视
检查
一般
包括
以下内容
：

a
）
变压器
的
油
温和
温度计
应
正常
，
储油
柜
的
油位
应
与
温度
相对
应
，
各
部位
无
渗油
、
漏油
；

b
）
套管
油位
应
正常
，
套管
外部
无
破损
裂纹
、
无
严重
油污
、
无
放电
痕迹
及其
他
异常现象
；
套管
渗漏

油时
，
应
及时处理
，
防止
内部
受潮
损坏
:
c
）
变压器
声响
均匀
、
正常
；

各
冷却器
手感
温度
应
相近
，
风扇
、
油泵
、
水浆
运转
正常
，
器
冷却器
潜
油泵
负压
区
出现
的
渗漏
油
；
水
冷却器
的
油压
应
大于
水压
（
制造
丿
另
有
规定
者
除外
）
；
吸湿
器
完好
，
吸附剂
干燥
；
引线
接头
、
电缆
、
母线
应
无
发热
迹象
：
压力
释放器
、
安全
气道
及
防爆膜
应莞
好
无损
；
有载
分接
开关
的
分接
位置
及
攝
指示
应
IE
常
；
有载
分接
升关
的
在线
滤袖
装置
丄
侔
位置
及
电源
指示
应正嶼
：
气体
继电器
内应
无
■
般
情况
）
：
各
控制箱
和
二次
端字箱
、
仇构
箱应
关严
，
无
受潮
，
温控
装置
亍
布
,
正常
干式
变压器
的
外
瓠
裏
而
应无积
污
；
变压器
室
的
门
，
陈
照明
应
完好
，
房屋
不漏水
，
温度
正
冨
；
现场
规程
中
根据
索
氐
器
的
结构
特点
补充
检
査
的
其他
项目
.

:
:
二二二
捶
査
（
检查
周期
由
现场
规程
规定
）
，
H
噌
加以
F
检查
内容
：
各
部位
的
接地
应
完好
；
并
定期
测量
铁心
和
夹件
的
接地
电流
；
强油
循环
混
的
喪压器
应作
冷
建河
i
'
：
!
P
.
?
'
戒
:
以斜
外壳
及箱
沿总笼
异常
发热
；
水
冷却器
从旋躅
放水
检查
应
无
油迹
；

有载
调压
参
1
薑
的
动作
情况
应
正常
"
各种
标志
4
弥至
明显
；
各种
保护
…
各种
温度
厲花辱定
周期
内
，
超蠅
苗督
正确
可靠
；
消防设施
应齐
尘激
；
室
（
洞
）
内变
批器
通风
设
签应
W
:
l
储油
池
和
排油
幽施
应
保持良好
状态
；
检查
变压器
及
散熱
装置
无
任何
渗漏
油
；
电容式
套管
末
屏族
异常
聞响
或
其他
接地
不良现象
：

―
变压器
红外
测温
。

5.1
.
6
下述
维护
项目
的
周期
，
可
很
据
具体
情臨
在
观场
规程
中规感
；
清除
储油
柜集
污器
内
的
积水
和
汚
物
；
对
冷却
装置
进行
水
冲洗
或用
压缩空气
吹
扫
'
至娅
在
夏季
到来
之前
开展
一次
;
更换
吸湿
器和净
油器
内
的
吸附剂
；

d
)

e
;

f
)

g
)

h
)

二

n
)

o
)

5.1
.
5
应对
变压器
作耀期
t
r
a
)

b
)

c
)

d
)

e
)

f
)

g
)

h
)

n
)

全
、
良好
:

油流
继电器
工作
正常
，
特别
注意
变压

a
)

b
)

c
)

d
）
变压器
的
外部
（
包括
套管
）
清扫
;

e
）
各种
控制箱
和
二次
回路
的
检
査
和
清扫
。

5.2
变压器
的
投运
和
停运

5.2
.
1
在
投运
变压器
之前
，
值班人员
应
仔细检查
，
确认
变压器
及其
保护装置
在
良好
状态
，
具备
带电
运行
条件
。
并
注意
外部
有无
异物
，
临时
接地线
是否
已
拆除
，
分接
开关
位置
是否
正确
，
各
阀门
开闭
是否
正确
。
变压器
在
低温
投运
时
，
应
防止
呼吸器
因
结冰
被
堵
。

5.2
.
2
运用
中
的
备用
变压器
应
随时
可以
投入
运行
。
长期
停运
者
应
定期
充电
，
同时
投入
冷却
装置
。
如系强
油
循环
变压器
，
充电
后
不南
负载
或
带
较
轻
负载
运行
时
，
应
轮流
投入
部分
冷却器
，
其
数量
不
超过
制造厂
规
定
空载
时
的
运行
台数
。













































































5.2
.
3
变压器
投运
和
停运
的
操作程序
应
在
现场
规程
中
规定
，
并
须
遵守
下列
各项规定
：

a
）
强油
循环
变压器
投运
时应
逐台
投入
冷却器
，
并
按
负载
情况
控制
投入
冷却器
的
台数
：
水
冷却器
应
先
启动
油泵
，
再
开启
水
系统
；
停电
操作
先
停水
后
停
油泵
；
冬季
停运
时
将
冷却器
中
的
水
放尽
。

b
）
变压器
的
充电
应
在
有
保护装置
的
电源
侧用
断路器
操作
，
停运
时应
先停
负载
侧
，
后
停
电源
侧
。

c
）
在
无
断路器
时
，
可用
隔离
开关
投切
HOkV
及
以下
且
电流
不
超过
2A
的
空载
变压器
;
用于
切断
20kV
及
以上
变压器
的
隔离
开关
，
必须
三相
联动
且
装有
消弧角
；
装在
室内
的
隔离
开关
必须
在
各相
之间
安装
耐
孤
的
绝缘
隔板
。
若
不能
满足
上述
规定
，
又
必须
用
隔离
开关
操作
时
，
须
经本
单位
总工程师
批准
。

5.2
.
4
新
投运
的
变压器
应
按
GBJ
148
—
1990
中
2.10
.
1
条
和
2.10
.
3
条
规定
试运行
。
更换
绕组
后
的
变压器
参
照
执行
，
其
冲击
合闸
次数
为
3
次
。

5.2
.
5
新
安装
和
大修
后
的
变压器
应
严格
按照
有关
标准
或
厂家
规定
真空
注油
和
热油循环
，
真空度
、
抽
真空
时间
、
注油
速度
及
热油循环
时间
、
温度
均
应
达到
要求
。
对
有载
分接
开关
的
油箱
应
同时
按照
相同
要求
抽真
空
。
装有
密封
胶囊
或
隔膜
的
大容量
变压器
，
必须
严格
按照
制造厂
说明书
规定
的
工艺
要求
进行
注油
，
防止
空气
进入
，
并
结合
大修
或
停电
对
胶囊
和
隔膜
的
完好性
进行
检查
。

5.2
.
6
新装
、
大修
、
事故
检修
或
换油
后
的
变压器
，
在
施加
电压
前
静止
时间
不
应
少于
以下
规定
：

a
)
HOkV
24h

b
)
220kV
48h

c
)
500
(
330
)
kV
72h

d
)
750kV
96h

装有
储油
柜
的
变压器
，
带电
前应
排尽
套管
升高
座
、
散热器
及净
油器
等
上部
的
残留
空气
。
对
强油
循环
变压器
，
应
开启
油泵
，
使油
循环
一定
时间
后
将
气排
尽
.
开泵
吋
变压器
各侧
绕组
均
应
接地
，
防止
油流
静电
危及
操作
人员
的
安全
。

5.2
.
7
在
HOkV
及
以上
中性点
有效
接地系统
中
，
投运
或
停运
变压器
的
操作
，
中性点
必须
先
接地
。
投入
后
可
按
系统
需要
决定
中性点
是否
断开
＜
,
HOkV
及
以上
中性点
接小
电抗
的
系统
，
投运
时
可以
带
小
电抗
投入
。
5.2
.
8
干式
变压器
在
停运
和
保管
期间
，
应
防止
受潮
。

5.3
保护装置
的
运行
维护

5.3
.
1
气体
继电器

a
）
变压器
运行
时
气体
继电器
应有
两副
接点
，
彼此间
完全
电气
隔离
。
一套
用于
轻
瓦斯
报警
，
另
一套
用于
重
瓦斯
跳闸
。
有载
分接
开关
的
瓦斯
保护
应
接
跳闸
。
当
用
一台
断路器
控制
两台
变压器
时
，
当
其中
一台
转入
备用
，
则
应
将
备用
变压器
重
瓦斯
改接
信号
。

b
）
变压器
在
运行
中滤油
、
补油
、
换潜
油泵
或
更换
净油器
的
吸附剂
时
，
应
将
其重
瓦斯
改接
信号
，
此
时
其他
保护装置
仍
应接
跳闸
。

c
）
已
运行
的
气体
继电器
应
每
2
?
3
年
开盖
一次
，
进行
内部结构
和
动作
可靠性
检查
。
对
保护
大容量
、
超高压
变压器
的
气体
继电器
，
更应
加强
其
二次
回路
维护
工作
。

d
）
当油
位计
的
油面
异常
升高
或
呼吸系统
有
异常现象
，
需要
打
开放
气
或
放油
阀门
时
，
应先
将
重
瓦斯
改接
信号
。

e
）
在
地震预报
期间
，
应
根据
交压器
的
具体情况
和
气体
继电器
的
抗震
性能
，
确定
重
瓦斯
保护
的
运行
方式
。
地震
引起
重
瓦斯
动作
停运
的
变压器
，
在
投运
前
应对
变压器
及
瓦斯
保护
进行
检查
试验
，
确
认无
异常
后方
可
投入
。

5.3
.
2
突变压力
继电器

a
）
当
变压器
内部
发生
故障
，
油
室内
压力
突然
上升
，
压力
达到
动作
值时
，
油
室内
隔离
波纹管
受压
变
形
，
气
室内
的
压力
升高
，
波纹管
位移
，
微动
开关
动作
，
可发
岀
信号
并
切断
电源
使
变压器
退
岀
运
行
。
突变压力
继电器
动作
压力
值
一般
25
（
1
±
20%
）
kPa
。

b
）
突变压力
继电器
通过
一
蝶阀
安装
在
变压器
油箱
侧壁
上
，
与
储油
柜中
油面
的
距离
为
Im
?
3m
。
装
有
强油
循环
的
变压器
，
继电器
不应装
在
靠近
出
油管
的
区域
，
以免
在
启动
和
停止
油泵
时
，
继电器
岀
现
误动作
。

c
）
突变压力
继电器
必须
垂直
安装
，
放气
塞
在
上端
。
继电器
正确
安装
后
，
将
放气塞
打开
，
直到
少量
油
流出
，
然后
将
放气塞
拧紧
。

d
）
突变压力
继电器
宜投
信号
。

5.3
.
3
压力
释放
阀

a
）
变压器
的
压力
释放
阀
接点
宜
作用
于
信号
。

b
）
定期检查
压力
释放
阀
的
阀
芯
、
阀盖
是否
有
渗漏
油
等
异常现象
。

c
）
定期检查
释放
阀
微动
开关
的
电气
性能
是否
良好
，
连接
是否
可靠
，
避免
误
发信
。

d
）
釆
取
有效
措施
防潮
防
积水
。

e
）
结合
变压器
大修
应
做好
压力
释放
阀
的
校验
工作
。

f
）
释放
阀
的
导向
装置
安装
和
朝向
应
正确
,
?
确保
油
的
释放
通道
畅通
。

g
）
运行
中
的
压力
释放
阀
动作
后
，
应
将
释放
阀
的
机械
电气
信号
手动
复位
。

5.3
.
4
变压器
本体
应
设置
油面
过高
和
过
低
信号
，
有载
调压
开关
宜
设置
油面
过高
和
过
低
信号
。

5.3
.
5
温度计

a
）
变压器
应
装设
温度保护
，
当
变压器
运行
温度
过高时
，
应
通过
上层
油
温和
绕组
温度
并联
的
方式
分
两级
（
即
低值
和
高值
）
动作
于
信号
，
且
两级
信号
的
设计
应能
让
变电站
值班员
能够
清晰
辨别
。

b
）
变压器
投入
运行
后
现场
温度计
指示
的
温度
、
控制室
温度
显示装置
、
监控
系统
的
温度
三者
基本
保
持
一致
，
误差
一般
不
超过
5
°
C
。

c
）
绕组
温度计
变送器
的
电流值
必须
与
变压器
用来
测量
绕组
温度
的
套管
型
电流
互感器
电流
相匹配
。
由于
绕组
温度计
是
间接
的
测量
，
在
运行
中仅作
参考
。

d
）
应
结合
停电
，
定期
校验
温度计
。

5.3
.
6
冷却器

a
）
有人
值班
变电所
，
强油
风冷
变压器
的
冷却
装置
全停
，
宜投
信号
；
无人
值班
变电站
，
条件
具备
时
宜投
跳闸
。

b
）
当
冷却系统
部分
故障
时应
发信号
。

c
）
对
强迫
油
循环
风冷
变压器
，
应
装设
冷却器
全停
保护
。
当
冷却系统
全停
时
，
按
要求
整定
出口
跳闸
。

d
）
定期检查
是否
存在
过热
、
振动
、
杂音
及
严重
漏油
等
异常现象
。
如
负压
区
渗漏
油
，
必须
及时处理
防止
空气
和
水分
进入
变压器
。

e
）
不
允许
在
带有
负荷
的
情况
下
将
强油
冷却器
（
非片
扇
）
全停
，
以免
产生
过大
的
铜油
温差
，
使
线圈
绝缘
受
损伤
。
冷却
装置
故障
时
的
运行
方式
见
6.3
条
。

5.3
.
7
油流
继电器
宜投
信号
。

5.3
.
8
对
无人
值班
站
，
调度
端和集
控端
应有
非
电量
保护
信号
的
遥信量
。

5.3
.
9
变压器
非
电量
保护
的
元件
、
接点
和
回路
应
定期
进行
检查和
试验
。

5.4
变压器
分接
开关
的
运行
维护

5.4
.
1
无
励磁
调压
变压器
在
变换
分接
时
，
应
作
多次
转动
，
以便
消除
触头
上
的
氧化
膜
和
油污
。
在
确认
变换
分接
正确
并
锁紧
后
，
测量
绕组
的
直流电
阻
。
分接
变换
情况
应
作
记录
。

5.4
.
2
变压器
有载
分接
开关
的
操作
，
应
遵守
如下
规定
:

a
）
应
逐级
调压
，
同时
监视
分接
位置
及
电压
、
电流
的
变化
。

b
）
单相
变压器
组和
三相
变压器
分
相
安装
的
有载
分接
开关
，
其
调压
操作
宜
同步
或
轮流
逐级
进行
。

c
）
有载
调压
变压器
并联
运行
时
，
其
调压
操作
应
轮流
逐级
或
同步进行
。

有载
调压
变压器
与
无
励磁
调压
变压器
井联
运行
时
，
其分接
电压
应
尽量
靠近
无
励磁
调压
变压器
的

分接
位置
。

e
）
应
核对
系统
电压
与
分接
额定
电压
间
的
差值
，
使
其
符合
4.1
,
1
的
规定
。

5.4
.
3
变压器
有载
分接
开关
的
维护
，
应
按
制造厂
的
规定
进行
，
无
制造厂
规定
者
可
参照
以下
规定
：

a
）
运行
6
?
12
个
月
或
切换
2000
-
4000
次后
，
应
取
切换
开关
箱中
的
油样
作
试验
。

b
）
新
投入
的
分接
开关
，
在
投运
后
1
?
2
年
或
切换
5000
次后
，
应
将
切换
开关
吊出
检查
，
此后
可
按实
际
情况
确定
检查
周期
。

c
）
运行
中
的
有载
分接
开关
切换
5000
-
10
000
次后
或
绝缘油
的
击穿
电压
低于
25kV
时
，
应
更换
切换
开关
箱
的
绝缘油
。

d
）
操动
机构
应
经常
保持良好
状态
。

e
）
长期
不
调和
有
长期
不用
的
分接
位置
的
有载
分接
开关
，
应
在
有
停电
机会
时
，
在
最高
和
最低
分接间
操作
几个
循环
。

5.4
.
4
为
防止
分接
开关
在
严重
过
负载
或
系统
短路
时
进行
切换
，
宜在
有载
分接
开关
自动控制
回路
中
加装
电
流
闭锁
装置
，
其整
定值
不
超过
变压器
额定电流
的
1.5
倍
。

5.5
发电厂
厂用
变压器
，
应
加强
清扫
，
防止
污闪
、
封堵
孔洞
，
防止
小
动物
引起
短路
事故
；
应
记录
近区
短路
发生
的
详细情况
。

5.6
防止
变压器
短路
损坏

5.6
.
1
容性
电流
超标
的
35
（
66
）
kV
不
接地系统
，
宜装
设有
自动
跟踪
补偿
功能
的
消
弧线
圈
或
其他
设备
，
防止
单相接地
发展
成
相间
短路
。

5.6
.
2
釆
取
分裂
运行
及
适当
提高
变压器
短路
阻抗
、
加装
限流
电抗器
等
措施
，
降低
变压器
短路
电流
。

5.6
.
3
电缆
岀
线
故障
多为
永久性
，
不宜
采用
重合
闸
。
例如
：
对
6kV
?
10kV
电缆
或
短
架空
出线
多
，
且发
生
短路
事故
次数
多
的
变电站
，
宜
停用
线路
自动
重合
闸
，
防止
变压器
连续
遭受
短路
冲击
。

5.6
.
4
加强
防污
工作
，
防止
相关
变电
设备
外
绝缘
污闪
。
对
llOkV
及
以上
电压
等级
变电站
电流
设备
的
外
绝缘
，
可以
釆
用
调整
爬
距
、
加装
硅橡胶
辅助
伞裙
套
，
涂
防污
闪
涂料
，
提高
外
绝缘
清扫
质量
等
措施
，
避免
发生
污闪
、
雨
闪
和
冰闪
。
特别
是
变压器
的
低压
侧
岀
线
套管
，
应有
足够
的
爬
距
和
外
绝缘
空气
间隙
，
防止
变
压器
套管
端头
间
闪络
造成
出口
短路
。

5.6
.
5
加强
对
低压
母线
及其
所
联接
设备
的
维护
管理
，
如
母线
采用
绝缘
护套
包封
等
；
防止
小
动物
进入
造成
短路
和
其他
意外
短路
：
加强
防雷
措施
；
防止
误操作
：
坚持
变压器
低压
侧
母线
的
定期
清扫
和
耐压
试验
工作
。

5.6
.
6
加强
开关柜
管理
，
防止
配电室
火灾
蔓延
。
当
变压器
发生
出口
或
近区
短路
时
，
应
确保
断路器
正确
动
作
切除
故障
，
防止
越级
跳闸
。

5.6
.
7
对
10kV
的
线路
，
变电站
出口
2km
内
可
考虑
采用
绝缘
导线
。

5.6
.
8
随着
电网
系统
容量
的
增大
，
有
条件
时
可
开展
对
早期
变压器
产品
抗
短路
能力
的
校核
工作
，
根据
设备
的
实际
情况
有
选择性
地
釆
取
措施
，
包括
对
变压器
进行
改造
。

5.6
.
9
对
运行
年久
、
温升过
高
或
长期
过载
的
变压器
可
进行
汕中
糠醛
含量
测定
，
以
确定
绝缘
老化
的
程度
，
必要
时
可取
纸样
做
聚合度
测量
，
进行
绝缘
老化
鉴定
。

5.6
.
10
对
早期
的
薄
绝缘
、
铝
线圈
变压器
，
应
加强
跟踪
，
变压器
本体
不宜
进行
涉及
器身
的
大修
。
若
发现
严重
缺陷
，
如
绕组
严重
变形
、
绝缘
严重
受损
等
，
应
安排
更换
。

6
变压器
的
不
正常
运行
和
处理

6.1
运行
中
的
不
正常
现象
和
处理

6.1
.
1
值班人员
在
变压器
运行
中
发现
不
正常
现象
时
，
应
报告
上级
和
做好
记录
，
并
设法
尽快
消除
。

6.1
.
2
变压器
有
下列
情况
之一
者
应立即
停运
，
若有
运用
中
的
备用
变压器
，
应
尽可能
先
将
其
投入
运行
：

a
）
变压器
声响
明显
增大
，
很
不
正常
，
内部
有
爆裂声
；

b
）
严重
漏油
或
喷油
，
使
油面
下降
到
低于
油位
计
的
指示
限度
；

c
）
套管
有
严重
的
破损
和
放电
现象
；

d
）
变压器
冒烟
着火
；

e
）
干式
变压器
温度
突
升至
120
笆
。

6.1
.
3
当
发生
危及
变压器
安全
的
故障
，
而
变压器
的
有关
保护装置
拒动时
，
值班人员
应立即
将
变压器
停运
。

6.1
.
4
当
变压器
附近
的
设备
着火
、
爆炸
或
发生
其他
情况
，
对
变压器
构成
严重威胁
时
，
值班人员
应立即
将
变压器
停运
。

6.1
.
5
变压器
油温
指示
异常
时
，
值班人员
应
按
以下
步骤
检查
处理
：

a
）
检查
变压器
的
负载
和
冷却
介
哪
渥
幔
，
’
并
与
在
同
负载
和
冷却
介质
温度
下
正常
的
温度
核对
。

b
）
核对
温度
测量
装置
。

c
）
检查
变压器
冷却
装置
或
变压器
室
的
通风
糖祝
％

d
）
若
温度
升高
的
原因
是
由于
冷
'
却
系统
的
故障
，
目
.
在
运行
电
无法
傷建者
，
应
将
变压器
停运
修理
；
若
不能
立即
停运
修理
.
则
也
班
人员
应
按
现场
规程
的
规定
调整
奪压露
鲫
负载
至
允许
运行
温度
下
的
相
应
容量
。

e
）
在
正常
负載
和
羚
却
条件
下
，
变压器
温度
不
正常
并
不断
上升
，
应
查明
風因
，
必要
时
应立即
将
变压
器
停运
。

f
）
变压器
在
各种
塑
额定电流
方式
下
运行
，
若
顶层
油脂
超过
1O5
°
C
时
，
应立期
降低
负载
。

6.1
.
6
变压器
电
油油
囱
低温
凝滞
时
，
应不投
冷却器
空载
运行
，
同时
监视
顶
験
油温
，
逐步
增加
负载
，
直至
投入
相应
数量
冷貌器
，
转入
正常
运何
I

6.1
.
7
当
发现
変
压婚
的
油面
较
当时
油温
即
应有
的
油位
捉
离
降低
时
，
应
查明
原圍
。
补油
时应
遵守
5.3
条
的
规定
，
禁止
从泰
压器
下部
补油
。

6.1
.
8
变压器
袖税
因
温度
上升
有
可能
髙出
汕世
指示
极限
，
经查明
不是
假油位
所致
时
，
则
应
放油
，
使油位
降至
与
当时
油淵
湘
対
应
的
高度
，
以免
溢油
..

6.1
.
9
铁心
多点
接地
而
接地
电流
较大
时
，
,
应
安排
检修
处理
=
在
缺陷
消除
前
，
可
釆
取
措施
将
电流
限制
在
300mA
左右
，
并
細强
监视
。

6.1
.
10
系统
发生
並根
接地
时
，
应
监视
消弧
既
阙
和
顶
有
消弧
莪
圈
的
变压器
的
运行
祷況
。

6.2
气体
继电器
动作
的
处理

6.2
.
1
瓦斯
保护
信号
动作
时
，
应立即
对变
斥幣
喪种
检查
，
查明
动作
的
原嘩
，
是否
因
积聚
空气
、
油位
降低
、
二次
回路
故障
或是
变压器
内部
故障
造成
的
。
如
气体
继电器
内有
气体
，
则
成记
其
气量
，
观察
气体
的
颜色
及
试验
是否
可燃
，
并
取气祥
及漢样
做
色谱分析
，
可
根据
有关
规程
和
导则
判断
喪压器
的
故障
性质
。

若
气体
继电器
内
的
气体
为
无色
、
无臭且
不
可燃
，
色谱分析
愛
晩
J
空气
，
则
变压器
可
继续
运行
，
并
及
时
消除
进气
缺陷
。

若
气体
是
可燃
的
或
油
中
溶解
K
体
分析
结果
异常
，
应
综合
判断
确定
变压器
是否
停运
。

6.2
.
2
瓦斯
保护
动作
跳闸
时
，
在
查明
原因
消除
故障
前
:
不得
将
変
压器
投入
运行
。
为
查明
原因
应
重点
考虑
以
下
因素
，
作
岀
综合
判断
：

a
）
是否
呼吸
不畅
或
排气
未尽
；

b
）
保护
及
直流
等
二次
回路
是否
正常
；

c
）
变压器
外观
有无
明显
反映
故障
性质
的
异常现象
；

d
）
气体
继电器
中积集
气体
量
，
是否
可燃
；

e
）
气体
继电器
中
的
气体
和
油
中
溶解
气体
的
色谱分析
结果
；

f
）
必要
的
电气
试验
结果
；

g
）
变压器
其他
继电保护
装置
动作
情况
。

6.2
.
3
变压器
承受
短路
冲击
后
，
应
记录
并
上报
短路
电流
峰值
、
短路
电流
持续时间
，
必要
时应
开展
绕组
变
形
测试
、
直流电
阻
测量
、
油
色谱分析
等
试验
。

6.3
冷却
装置
故障
时
的
运行
方式
和
处理
要求

6.3
.
1
油浸
（
自然
循环
）
风冷
和
干式
风冷
变压器
，
风扇
停止
工作
时
，
允许
的
负载
和
运行
时间
，
应
按
制造
厂
的
规定
。
油浸
风冷
变压器
当
冷却系统
部分
故障
停
风扇
后
，
顶层
油温
不
超过
65
。
时
，
允许
带
额定负载
运
行
。

6.3
.
2
强油
循环
风冷
和
强油
循环水
冷
变压器
，
在
运行
中
，
当
冷却系统
发生
故障
切除
全部
冷却器
时
，
变压
器
在
额定负载
下
允许
运行
时间
不
小于
20min
°
当
油面
温度
尚未
达到
75
笆
时
，
允许
上升
到
75
°
C
,
但
冷却器
全停
的
最长
运行
时间
不得
超过
对于
同时
具有
多种
冷却
方式
（
如
ONAN
、
ONAF
或
OFAF
）
,
变压器
应
按
制造厂
规定
执行
。
冷却
装置
部分
故障
时
，
变压器
的
允许
负载
和
运行
时间
应
参考
制造厂
规定
。

6.4
变压器
跳闸
和
灭火

6.4
.
1
变压器
跳闸
后
，
应立即
查明
原因
。
如
综台
判断
证明
变压器
跳闸
不是
由于
内部
故障
所
引起
，
可
重新
投入
运行
。

若
变压器
有
内部
故障
的
征象
时
，
应
作
进一步
检查
。

6.4
.
2
装有
潜
油泵
的
变压器
跳闸
后
，
应立即
停
油泵
。

6.4
.
3
变压器
着火
时
，
应立即
断开
电源
，
停运
冷却器
，
并
迅速
采取
灭火
措施
，
防止
火势
蔓延
。

1
变压器
的
安装
、
检修
、
试验
和
验收

7.1
变压器
的
安装
项目
和
要求
，
应
按
GBJ
148
—
1990
中
第
1
章
和
第
2
章
的
要求
，
以及
制造厂
的
特殊
要
求
。

7.2
运行
中
的
变压器
是否
需要
检修
和
检修
项目
及
要求
，
应
在
综台
分析
下列
因素
的
基础
上
确定
：

a
）
DL
/
T
573
推荐
的
检修
周期
和
项目
；

b
）
结构
特点
和
制造
情况
；

c
）
运行
中
存在
的
缺陷
及其
严重
程度
；

d
）
负载
状况
和
绝缘
老化
情况
；

e
）
历次
电气
试验
和
绝缘油
分析
结果
：

f
）
与
变压器
有关
的
故障
和
事故
情况
：

g
）
变压器
的
重要性
。

7.3
变压器
有载
分接
开关
是否
需要
检修
和
检修
项目
及
要求
，
应
在
综合
分析
下列
因素
的
基础
上
确定
：

a
）
DL
/
T
574
推荐
的
检修
周期
和
项目
；

b
〉
制造厂
有关
的
规定
；

c
）
动作
次数
；

d
）
运行
中
存在
的
缺陷
及其
严重
程度
；

e
）
历次
电气
试验
和
绝缘油
分析
结果
；

f
）
变压器
的
重要性
。

7.4
变压器
的
试验
周期
、
项目
和
要求
，
按
DL
/
T596
和
设备
运行
状态
综合
确定
。

7.5
新
安装
变压器
的
验收
应
按
GBJ
148
—
1990
中
2.10
的
规定
和
制造厂
的
要求
。

7.6
变压器
检修
后
的
验收
按
DI7T
573
和
DL
/
T
596
的
规定
。

