ICS
29.180

F41

备案号
:
29026
-
2010

中华人民共和国
电力行业
标准

DL
/
T
573
—
2010

代替
DL
/
T
573
一
1995

电力
变压器
检修
导则

Maintenance
Guide
for
Power
Transformers



2010
-
10
-
01
实施

国家
能源
局
发布

前言
II

I
范围
1

2
规范性
引用
文件
I

3
术语
和
定义
2

4
总则
2

5
例行
检
査
与
维护
2

6
常见
异常情况
检查
与
处理
措施
5

7
检修
策略
和
项目
12

8
检修
前
的
准备
工作
13

9
变压器
解体
及
组装
的
注意事项
13

10
组
、
部件
检修
的
工艺
质量
要求
15

11
器身
检修
工艺
质量
要求
34

12
变压器
的
防腐
处理
39

13
检齡验
项目
与
要求
40

14
大修
后
的
验收
42

15
大修
后
试运行
43

16
大修
报告
43

附录
A
（
资料性
附录
）
变压器
大修
总结报告
44

附录
B
（
规范性
附录
）
部分
试验
项
冃
的
试验
方法
和
标准
?
:
52

附录
C
（
规范性
附录
）
变压器
常用
油漆
技术指标
59

附录
D
（
规范性
附录
）
变压器
器身
轴向
压紧
的
工艺
要求
61

-
LZ
-
-
J
—

刖
a

本
标准
根据
《
国家
发展
改革
委
办公厅
关于
印发
2007
年
行业标准
修订
、
制定
计划
的
通知
》
（
发
改办
工
业
[
2007
]
1415
号
）
的
安排
，
对
DLfr
573
—
1995
进行
修订
。

本次
修订
与
原
标准
相比
，
主要
在
以下
方面
有所
变化
：

—
—
将
标准
适用范围
扩大
到
500kV
电力
变压器
，
并
增加
了
相关
内容
；

—
—
对
“
试验
项目
”
进行
了
补充
，
增加
了
“
状态
预知
性
试验
项目
”
、
“
诊断
性
试验
项目
”
，
形成
了
“
检
修
试验
项目
与
要求
”
一章
；

—
—
本
标准
侧重于
状态
检修
，
弱化
了
大修
周期
，
只
列出
大修
项目
。
大修
时
可
按照
实际
情况
，
有
选择
性
地
进行
；

一
*
参改
了
原
附录
A
,
删除
了
原
标准
其他
附录
，
增加
了
附录
B
、
附录
C
、
附录
D
。

—
—
编写
格式
按
GBrri
.
l
和
DI7T600
的
规定
进行
了
修改
。

本
标准
实施
后
代替
DL
/
T
573
—
1995
。

本
标准
的
附录
A
为
资料性
附录
，
附录
B
、
附录
C
、
附录
D
为
规范性
附录
。

本
标准
由
中国电力企业联合会
提出
。

本标
推由
电力行业
电力
变压器
标准化
技术
委员会
归口
。

本
标准
主要
起草
单位
：
东北
电网
有限公司
、
辽宁省
电力
有限公司
、
国网
电力
科学
研究院
、
华东
电网
有限公司
。

本
标准
参加
起草
单位
：
东北
电力
科学
研究院
、
广东
电网
电力
科学
研究院
、
长春
超高压
局
、
苏州
供电
公司
、
无锡
供电
公司
、
徐州
供电
公司
、
葫芦岛
电力
设备厂
、
上海
电力
变压器
修试
厂
。

本
标准
主要
起草人
：
王延峰
、
王世阁
、
付锡年
、
张
淑珍
、
韩洪刚
、
姜
益民
。

本
标准
参加
起草人
：
刘
富家
、
欧阳
旭东
、
徐润光
、
周
志强
、
徐建刚
、
赵幼扬
、
吴
浩然
、
李洪友
、
周
晓凡
。

本
标准
所
代替
的
DL
/
T
573
—
1995
于
1995
年
6
月
29
日
首次
发布
，
本次
为
第一次
修订
。

本
标准
在
执行
过程
中
的
意见
或
建议
反馈
至
中国电力企业联合会
标准化
中心
（
北京市
白广路
二条
1
号
,
100761
）
。

电力
变压器
检修
导则

1
范围

本
标准规定
了
变压器
大修
、
小修
项目
，
以及
常见
缺陷
处理
、
例行
检
査
与
维护
方法
等
。

本
标准
适用
于
电压
在
35kV
?
5OOkV
等級
的
油
浸式
电力
变压器
气体
绝缘
变压器
、
油
浸式
电抗器
等
可
参照
本
标准
并
结合
制造厂
的
规定
执行
。

除
针对
单一
部件
有
专业
检修
标准
（
例如
：
DUT
574
《
斐匿卷
分接
开关
运行
维修
导则
》
）
夕卜
，
其他
部
件
检修
均
按本
标准
要求
执行
。

2
规范性
引用
文件

下列
文件
中
的
条款
通过
本
标准
的
引用
而
成为
本
标准
的
条款
.
凡是
注
日期
的
引用
文件
，
其
随后
所有
的
修改
单
（
不
包括
勘误
的
内容
）
或
修订版
均
不适
用于
本
标准
，
然而
，
鼓励
根据
本
标准
达成协议
的
各方
研究
是否
可
使用
这些
文件
的
燈财
版本
。
凡是
不注
日期
的
引用
文件
，
真
最新
版本
适用
于本
标准
。

GB311.1
高压
输变
&
设备
的
绝缘
配合
（
GB
311.1
—
1997
,
IEC
60071
-
1
:
1993
.
NEQ
）

GB
1094.3
电力
变压器
第
3
部分
：
绝缘
水平
、
绝練
忒
騎
和
城
绝缘
空气
间隙
（
GB
^
1094.3
—
2003
,
IEC
60076
-
3
:
2000
,
|
MoJ
）

GB
50150
—
2006
电气
装置
安装
工程
电气设备
交接
施麻准

GBZT
1094.4
电力
変
压器
第
4
部分
*
电力
変
压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
（
GB1
1094.4
—
2005
,
1EC
戍歹
”
4
:
2002
,
MOD
}
:

GB
/
T
261
闪戒
的
测定
宾斯基
一
马丁
闭
口杯
法
（
GB
/
T
261
-
2008
,
ISO
2719
:
2002
,
MOD
）

GB
/
T
507
绝缘油
击穿
电压
测定法
（
GBa
507
—
2002
,
I
EC
60156
:
1995
,
EQV
）

GB
仃
5654
液体
绝缘材料
相对
电容
率
、
介履
损任
因数
那
宣流
电阻率
的
测
谶
（
GBn
5654
—
2007
,

\
v
r
x

IEC
60247
:
2004
,
IDT
）

GB
仃
7595
运行
中
变压器
朔
质量

GB
仃
7598
运行
中蜒
器袖
水溶性
酸
测定法

GBfT7599
运行
中
变压器
油
、
泓
轮机
油酸
值
测定法
（
BTB
法
）

GBfT7600
运行
中
变压器
浪
水分
舎
量
测定法
（
库仑
法
）

GB
/
T7601
运行
中
变压器
油
水分
含量
测蔻法
（
气相
色谱法
）

DLTT421
电力
用油
体积
电阻率
澳
施法

DLTT423
绝缘油
中含
气量
测定方法
真空
医差法

DLTT
429.9
电力系统
油质
试验
方法
绝缘油
介电强度
测定法

DLTT432
电力
用油
中
颗粒
污染
度
测量方法

DUT450
绝缘油
中含
气量
测定方法
（
二氧化碳
洗脱
法
）

DUT572
电力
变压器
运行
规程

DL
/
T574
变压器
分接
开关
运行
维修
导则

DL
/
T596
电力设备
预防性
试验
规程

DUT
722
变压器
油中
溶解
气体
分析
和
判断
导则

DLTT
1095
变压器
油
带电
度
现场
测试
导则

DLfT
1096
变压器
油中
颗粒
度
限值

3
术语
和
定义

下列
术语
和
定义
适用
于本
标准
。

3.1

变压器
大修
overhaul
of
transformer

指在
停电
状态
下
对
变压器
本体
排油
、
吊罩
（
吊芯
）
或
进入
油箱
内部
进行
检修
及
对
主要
组
、
部件
进行
解体
检修
的
工作
。

3.2

变压器
小修
minor
repair
of
transformer

指在
停电
状态
下
对
变压器
箱体
及组
、
部件
进行
的
检修
。

3.3

变压器
的
缺陷
处理
treatment
of
transformer
defect

指对
变压器
本体
或组
、
部件
进行
的
有
针对性
的
局部
检修
。

3.4

变压器
例行
检查
与
维护
toutine
inspection
and
maintenance
of
transformer

指对
变压器
本体
及组
、
部件
进行
的
周期性
污秽
清扫
，
螺栓
紧固
，
防腐
处理
，
易损件
更换
等
。

3.5

诊断
性
试验
diagnostic
test

为
进一步
评估
设备
状态
，
针对
出现
缺陷
的
设备
而
进行
的
试验
。

3.6

状态
预知
性
试验
condition
predictive
test

为
获得
直接
或
间接
表征
设备
状态
的
各类
信息
而
进行
的
试验
。

4
总则

4.1
变压器
及
同类
设备
要
贯彻
预防为主
，
计划
检修
和
状态
检修
相结合
的
方针
，
做到
应修
必修
、
修
必修
好
、
讲究
实效
。

4.2
本
标准
所
列
检修
项目
是
指导性
的
，
要
建立
在
变压器
本体
及
主要
组
、
部件
进行
综合
评估
的
基础
上
，
依据
变压器
检测
、
监测数据
及
试验
结果
，
并
结合
运行
状态
，
综合
判断
是否
进行
检修
。

4.3
变压器
本体
及组
、
部件
的
检修
，
应
遵循
本
标准
并
结合
出厂
技术
文件
要求
进行
。

5
例行
检查
与
维护

5.1
不停
电
检查
周期
、
项目
及
要求

不停
电检
査
周期
、
项目
及
要求
见表
1
。

表
1
不停
电
检查
周期
、
项目
及
要求

序号
检查
部位
检查
周期
检查
项目
要
求

1
变压器
本体
必要
时
温度
a
）
顶层
油
温度计
、
绕组
温度计
的
外观
完
.
整
，
表盘
密封
良好
，
温度
指示
正常

b
）
测量
油箱
表面温度
，
无
异常现象

油位
a
）
油位
计
外观
完整
，
密封
良好

b
）
对照
油温
与
油位
的
标准
曲线
检
査
油位
指示
正常

渗漏
油
a
）
法兰
、
阀门
、
冷却
装置
、
油箱
、
油管
路
等
密封
连接处
，
应
密封
良好
，
无
滲漏
痕迹

b
）
油箱
、
升高
座
等
焊接
部位
质量
良好
，
无渗漏
油
现象



序号
检查
部位
检
査
周期
检
査
项目
要
求

1
变压器
本体
必要
时
异声
和
振动
运行
中
的
振动
和
噪声
应
无
明显
变化
，
无
外部
连接
松动
及
内
部
结构
松动
引起
的
振动
和
噪声
；
无
放电
声响

铁心
接地
铁心
、
夹件
外引
接地
应
良好
，
接地
电流
宜在
100mA
以卜
.

2
冷却
装置
必要
时
运行状况
a
）
风
冷却器
风扇
和
油蒙
的
运行
情况
正常
，
无
异常
声音
和
振
动
；
水
冷却器
压差
继电器
和
压力表
的
指示
正常

b
）
油流
指示
正确
，
无
抖动
现象

渗漏
油
冷却
装置
及
阀门
、
油泵
、
管路
等
无渗漏

散热
情况
散热
情况
良好
，
无堵塞
、
气流
不畅
等
情况

3
套管
必要
时
瓷套
情况
a
）
瓷套
表面
应
无裂纹
、
破损
、
脏污
及
电晕
放电
等
现象

b
）
釆
用
红外
测温
装置
等
手段
对
套管
，
特别
是
装
硅橡胶
増
爬
裙
或
涂
防污
涂料
的
套管
，
重点
检查
有无
异常

渗漏
油
a
）
各部
密封
处应
无渗漏

b
）
电容式
套管
应
注意
电容
屏
末端
接地
套管
的
密封
情况

过热
a
）
用
红外
测温
装置
检测
套管
内部
及
顶部
接头
连接
部位
温度
情况

b
）
接地
套管
及
套管
电流
互感器
接线
端子
是否
过热

油位
油位
指示
正常

4
吸湿
器
必要
时
干燥度
a
）
干燥剂
颜色
正常

b
）
油盒
的
油位
正常

呼吸
a
）
呼吸
疋常
，
并
随着
油温
的
变化
油盒
中
有
气泡
产生

b
）
如
发现
呼吸
不正
笊
，
应
防止
压力
突然
释放

5
无
励磁
分
接
开关
必要
时
位置
a
）
档位
指示器
清晰
、
指示
正确

b
）
机械
操作
装置
应
无
锈蚀

渗漏
油
密封
良好
，
无
滲油

6
有载
分接
开关
必要
时
电源
a
）
电压
应
在
规定
的
偏差
范围
之内

b
）
指示灯
显示
正常

油位
储油
柜油位
正常

渗漏
油
开关
密封
部位
无渗漏
油
现象

操作
机构
a
）
操作
齿轮
机构
无滲
漏油
现象

b
）
分接
开关
连接
、
齿轮箱
、
开关
操作
箱
内部
等
无
异常

油流
控制
继电器

（
气体
继电器
）
a
）
应
密封
良好

b
）
无
集聚
气体

7
开关
在线
滤油
装置
必要
时
运行
情况
a
）
在
滤油时
，
检
査
压力
、
噪声
和
振动
等
无
异常情况

b
）
连接
部分
紧固

渗漏
油
滤油机
及
管路
无渗漏
油
现象

8
压力
释放
阀
必要
时
渗漏
油
应
密封
良好
，
无
喷油
现象

防雨罩
安装
牢固

导向
装置
固定
良好
1
方向
正确
，
导向
喷口
方向
正确





序号
检查
部位
检查
周期
检查
项目
要
求

9
气体
继电器
必要
时
渗漏
油
应
密封
良好

气体
无
集聚
气体

防雨罩
安装
牢固

10
端子
箱
和
控制箱
必要
时
密封性
密封
良好
，
无
雨水
进入
、
潮气
凝露

接触
接线
端子
应
无
松动
和
锈蚀
、
接触
良好
无
发热
痕迹

完整性
a
）
电气
元件
完整

b
）
接地
良好

11
在线
监测
装置
必要
时
运行状况
a
）
无渗漏
油

b
）
工作
正常



5.2
停电
検
查
周期
、
项目
及
要求

停电
检查
周期
、
项目
及
要求
见表
2
。

表
2
停电
检查
周期
、
项目
及
要求

序号
检查
部位
检
査
周期
检
査
项目
要
求

1
冷却
装置
1
年
?
3
年
或
必要
时
振动
开启
冷却
装置
，
检
査
是否
有
不
正常
的
振动
和
异音

清洁
a
）
检
査
冷却器
管
和
支架
的
脏污
、
锈蚀
情况
，
如
散热
效果
不良
，
应
每年
至少
进行
1
次
冷却器
管束
的
冲洗

b
）
必要
时
对
支架
、
外壳
等
进行
防腐
（
漆化
）
处理

绝缘
电阻
釆
用
500V
或
1000V
绝缘
电阻表
测量
电气
部件
的
绝缘
电
阻
，
其值
应
不
低于
1MO

阀门
检查
阀门
是否
正确
开启

负压
检
査
逐台
关闭
冷却器
电源
一定
时间
（
30miu
左右
）
后
，
检
査
冷
却器
负压
区应
无渗漏
现象
。
若
存在
渗漏
现象
应
及时处理
，
并
消除
负压
现象

2
水
冷却器
1
年
?
3
年
或
必要
时
运行状况
a
）
压差
继电器
和
压力表
的
指示
是否
正常

b
）
冷却水
中应
无
油花

C
）
运行
压力
应
符合
制造厂
的
规定

3
电容
型
套管
1
年
?
3
年
或
必要
时
瓷件
a
）
資件
应
无
放电
、
裂纹
、
破损
、
脏污
等
现象
，
法兰
无锈
蚀

b
）
必要
时
校核
套管
外
绝缘
爬
距
，
应
满足
污秽
等级
的
要求

密封
及油位
套管
本体
及
与
箱体
连接
密封
应
良好
，
油位
正常

导电
连接
部位
a
）
应
无
松动

b
）
接线
端子
等
连接
部位
表面
应
无
氧化
或
过热
现象

末屏
接地
末
屏应
无
放电
、
过热
痕迹
，
接地
良好

4
充油
套管
I
年
?
3
年
或
必要
时
瓷件
a
）
瓷件
应
无
放电
、
裂纹
、
破损
、
脏污
等
现象
，
法兰
无
锈蚀

b
）
必要
时
校核
套管
外
绝缘
爬
距
，
应
满足
污秽
等级
的
要求

密封
及油位
套管
本体
及
与
箱体
连接
密封
应
良好
，
油位
正常

导电
连接
部位
a
）
应
无
松动

b
）
接线
端子
等
连接
部位
表面
应
无
氧化
或
过热
现象





序号
橙查
部位
检
査
周期
检查
项目
要
求

5
无
励磁
分接

开关
1
年
?
3
年
或
必要
时
操作
机构
a
）
限位
及
操作
正常

b
）
转动
灵活
，
无卡涩
现象

c
）
密封
良好

d
）
螺栓
紧固

e
）
分接
位置
显示
应
正确
一致

6
有载
分接
开关
1
年
?
3
年
或
必要
时
操作
机构
两个
循环
操作
各
部件
的
全部
动作
顺序
及
限位
动作
，
应
符合
技术
要求

b
）
各分接
位置
显示
:
胸
正确
一致

绝缘
测试
采用
500V
或
1000V
绝塚旭阳表
测量
辅助
回路
绝缘
电阻
应

大于
1MD

7
其他
As
?

司
ttl

1
.
年
~
3
年

或
电要
时
气体
继电器
a
）
密封
良好
，
无渗
瀬
财

b
）
轻
、
重
瓦斯
动作
可靠
，
瓣
I
路
传削
正确
无误

c
）
观察窗
清洁
，
刻度
清晰
’

压力
释放
阀
a
）
无
喷油
、
褸
溷
油
现象

b
）
回路
佳动
怔
确

c
）
动作
指示
杼
应
保持
灵活

压力
式
温度
if
丄

热电阻
温度计
a
）
温度计
内应
无
潮气
凝露
，
并
与
电腸油
镖

b
）
比较
压力
式
温度计
和
热电阻
温度计
的
之内

O
检
斉
温度计
接点
整定值
是否
正确
，
—
一次
基本相同
指示
，
差值
应

卩
路
传动
正确

绕组
温度计
8
）
温度
甘内
庖
无
潮气
凝露
b
＞
检
査
mil
接点
整定值
是否
正确

油位
计
,
1
必表内
宜
无
潮气
凝露

成初
词
酗
1
函
动作
是否
同步
'
謬厩
假
雌
現家

油流
继电
麝
a
）
表
内应
无
潮气
凝露

bi
指针
心
是否
正确
，
油泵
启动
麝
指针
也
祥动
现離
/
/
达到
绿区
，
无

二次
回路
a
）
釆
用
500V
或
I000V
绝缘
电阻表
测量
鲤
电器
、
油温
指示
器
、
油后
计
、
压力
释放
阀
二次
回路
的
絶
練
电阻
应
大于
1MS1

b
）
接线盒
、
控制箱
等
防雨
、
曲尘
是
杏
良好
，
接线
端子
有
无
松动
和
锈蚀
现象

8
油流
带电
的
泄漏
电流
必要
时
中店
焉
（
330kV
及
以上
变压器
）
开启
所有
油泵
，
稳定
后
测量
中部
泄漏
电流
，
应
小于
3.5
心



6
常见
异常情况
检查
与
处理
措施

6.1
常见
本体
声音
异常情况
的
检查
与
处理
措施

常见
本体
声音
异常情况
的
检查
与
处理
措施
见表
3
。

表
3
变压器
本体
声音
异常情况
的
検
查
方法
与
处理
措施

序号
'
异常现象
可能
的
异常
原因
检
査
方法
或
部位
判断
与
处理
措施

过
励磁
运行
电压
运行
电压
高于
分接
位置
所在
的
分接
电压

连续
的
髙频
谐波
电流
谐波分析
存在
超过
标准
允许
的
谐波
电流

1
直流电
流
直流
偏磁
中性点
电流
明显
增大
，
存在
直流
分量

率
尖锐
声

系统
异常
中性点
电流
电网
发生
单相接地
或
电
磁共振
，
中性点
电
流
明显
增大



序号
异常现象
可能
的
异常
原因
检查
方法
或
部位
判断
与
处理
措施

2
异常
增大
且
有
明显
的
杂音
铁心
结构件
松动
听
声音
来源
夹件
或
铁心
的
压紧
装置
松动
、
硅钢片
振动
增大
，
或
个别
紧固件
松动

连接
牀
的
机
瞄动
听
声音
来源
连接
部位
松动
或
不
匹配

直流电
流
直流
偏磁
中性点
电流
明显
增大
，
存在
直流
分量

3
“
吱吱
”
或
“
麟
啪
”
声
接触不良
及
引起
的
放电
套管
连接
部位
套管
与
母线
连接
部位
及
压环
部位
接触
不
I
良

油箱
法兰
连接
螺栓
油箱
上
的
螺栓
松动
或
金属件
接触不良

4
“
嘶
嘶
”
声
套管
表面
或
导体
棱
角
电晕
放电
红外
测温
、
紫外
测
光
a
）
套管
表面
脏污
、
釉质
脱落
或
有
裂纹

b
）
受
浓雾
等
恶劣
天气
影响

5
“
哺咯
”
的
沸
腾声
局部
过热
或
充氮灭
火
装置
氮气
充入
本体
温度
和
油位
油位
、
油温
或
局部
油箱
壁
温度
异常
升高
，
表明
变压器
内部
存在
局部
过热
现象

气体
继电器
内
气体
分析
气体
组分
以
区分
故障
原因

听
声音
的
来源
倾听
声音
的
来源
，
或用
红外
检测
局部
过热
的
部位
，
根据
变压器
的
结构
，
判定
具体
部位

6
“
哇哇
”
声
过载
负载
电流
过载
或
冲击
负载
产生
的
间歇性
杂声

中性点
电流
三相
不
均匀
过载
，
中性点
电流
异常
增大



6.2
冷却器
声音
异常情况
的
检查
方法
与
处理
措施

冷却器
声音
异常情况
的
检
査
方法
与
处理
措施
见表
4
.

表
4
冷却器
声音
异常情况
的
检查
方法
与
处理
措施

序号
异當
现象
可能
的
异常
原因
检查
方法
或
部位
处理
措施

1
油泵
均匀
的
周期性
“
咯
咯
”
金属
摩擦
声
电动机
定子
与
转子
间
的
摩擦
或
有
杂质
a
）
听
其
声音

b
）
测量
振动
更换
油泵

叶片
与
外壳
间
的
摩擦

2
油泵
的
无规则
非周期性
金属
摩擦
声
轴承
破裂
a
）
听
其
声音

b
）
测量
振动
更换
轴承
或
油泵

3
油路
管道
内
的
仆
哄哄
”
声
音
进油处
的
阀门
未
开启
或
开启
不足
a
）
听
其
声音

b
）
测量
振动
开启
阀门

存在
负压
检查
负压
消除
负压



6.3
绝缘
受潮
异常情况
检查
与
处理
措施

由于
进水
受潮
，
出现
了
油
中
含水量
超出
注意
值
、
绝缘
电阻
下降
、
泄漏
电流
增大
、
变压器
本体
介质
损
耗
因数
增大
、
油
耐压
下降
等
现象
，
检查
方法
与
处理
措施
见表
5
。

表
5
绝缘
受潮
异常情况
的
检查
方法
与
处理
措施

序号
检查
方法
或
部位
判断
与
处理
措施

1
含水量
测定
、
油中
溶解
气体
分析
a
）
油中
含水量
超标

b
）
田
持续增长
较
快

2
冷却器
检
査
a
）
逐台
停运
冷却器
（
阀门
开启
）
，
观察
冷却器
负压
区
是否
存在
渗漏

b
）
在
冷却器
的
进油放
气塞处
测量
油泵
运行
时
的
压力
是否
存在
负压





序号
检查
方法
或
部位
判断
与
处理
措施

3
气样
分析
若
气体
琳
电器
内有
连续不断
的
'
（
泡
，
应
取样
分析
，
如
无故障
气体
成分
，
则
表明
变压器
可能
在
负压
区有
渗漏
现象

4
油中
含
气量
分析
油中
含
气量
有
増
长
趋势
，
可能
存在
渗漏
现象

5
各
连接
部位
的
渗漏
检查
有
渗漏
时应
处理

6
吸湿
器
检
査
吸湿
器
的
密封
情况
，
变色
硅胶
颜色
和
油杯
池量
是否
正常

7
储油
柜
检查
储油
柜
与
胶囊
之间
的
接口
密封
情况
，
胶囊
是否
完全
撑开
，
与
储油
柜
之间
应
无
气体

8
胶囊
或
隔膜
胶囊
或
隔膜
是否
有
水迹
和
破损
及
老化
龟裂
现象
，
如有
应
及时处理
或
更换

9
整体
密封性
检查
在
保证
压力
释放
阀
或
防爆膜
不
动作
的
情况
下
，
在
储油
柜
的
最高
油位
上施
加
O
.
O35MPa
的
压力
12h
,
观察
变压器
所有
接口
是否
渗漏

10
套管
检查
通过
正压
或
负压
法
检查
套管
密封
情况
，
如
有
渗漏
现象
应
及时
更换
套管
顶
部
连接
部位
的
密封胶
垫

11
内部
检查
a
）
检
査
油箱
底部
是否
有
水迹
。
若有
，
应
査
明
原因
并
予以
消除

b
）
检
査
绝缘
件
表面
是否
有
起泡
现象
.
如有
表明
绝缘
已
进水
受潮
，
可进
-
步取
绝缘纸
样
进行
含水量
测试
，
或
进行
燃烧
试验
，
若
燃烧
时有
轻微
“
解瞬
叭
”
的
声
苫
，
即
表明
绝缘
受潮
，
则
应
干燥
处理

c
）
检查
放电
痕迹
。
若
绝缘
件
因
进水
受潮
引起
的
放电
，
则
放电
痕迹
有
明显
水流
迹象
，
且
局部
受损
严重
，
油中会
产生
H
；
,
、
CH
■
，
和
CjHz
主要
气体
■
在
器身
干燥
处理
前
，
应对
受损
的
绝缘
部件
予以
更换



6.4
过热
性
异常情况
检查
与
处理
措施

当
出现
总煙
超出
注意
值
，
并
持续增长
；
油中
溶解
气体
分析
提示
过热
；
温升
超标
等
过热
异常情况
时
,
检
査
方法
与
处理
措施
见表
6
。

表
6
过热
性
异常情况
的
检查
方法
与
处理
措施

序号
故障
原因
检查
方法
或
部位
判断
与
处理
措施

1
铁心
、
夹件
多点
接地
运行
中
测量
铁心
接地
电流
运行
中若
大于
300mA
时
，
应
加装
限流
电阻
进行
限流
，
将接
地
电流
控制
在
100mA
以下
，
并
适时
安排
停电
处理

油中
溶解
气体
分析
通常
热点
温度
较
高
，
GHs
、
CzH
,
增长
较
快

兆欧表
及
万用表
测绝
缘
电阻
a
）
若
具有
绝缘
电阻
较
低
（
如几卜千欧
）
的
非金属
短接
特征
，
可
在
变压器
带油
状态
下
釆
用
电容
放电
方法
进行
处理
，
放电
电压
应
控制
在
6kV
?
10kV
之间

b
）
若
具有
绝缘
电阻
接近
为
零
（
如
万用表
测量
几千
欧内
）
的
金属性
直接
短接
特
彳
正
，
必要
时应
吊罩
（
芯
）
检
査
处理
，
并
注意
区别
铁心
对
夹件
或
铁心
对
油箱
的
绝缘
降低
问题

接
地点
定位
万用表
定位
法
用
3
只
?
4
只
万用表
串接
起来
，
其
连接点
分别
在
高低压
侧
夹
件
上
左右
上下
移动
，
如
某
二
连接点
间
的
电阻
在
不断
变小
，
表明
测量点
在
接近
接
地点

敲打
法
用手
锤
敲打
夹件
，
观察
接地
电阻
的
变化
情况
，
如
在
敲打
过程
中有
较大
的
变化
，
则
接
地点
就
在
附近

放电
法
用
试验
变压器
在
接地
极上
施加
不
高于
6kV
的
电压
，
如
有
放电
声音
，
查找
放电
位置

红外
定位
法
用
直流
电焊机
在
接地
回路
中
注入
一定
的
直流电
流
，
然后
用红
：
外魏
成像仪
查找
过
热点



序号
故障
原因
检
査
方法
或
部位
判断
与
处理
措施

2
铁心
局部
短路
油中
溶解
气体
分析
通常
热点
温度
较
高
,
田
、
。
2
氏
、
弓此
增长
较快
.
严重
时会
产生
c2Hz

过
励磁
试验
（
1.1
倍
）
1.1
倍
的
过
励磁
会
加剧
它
的
过热
，
油
色谱
中
特征
气体
组分
会
有
明显
的
增长
，
则
表明
铁心
内部
存在
多点
接地
或
短路
缺陷
现
象
，
应进
一歩
吊罩
（
芯
）
或进
油箱
检查

低电压
励磁
试验
严重
的
局部
短路
可
通过
低于
额定
电压
的
励磁
试验
，
以
确定
其
危害性
或
位置

用
绝缘
电阻表
及万用
表
检测
短接
性质
及
位置
a
）
目测
铁心
表面
有无
过热
变色
、
片间
短路
现象
，
或用
万用
表
逐级
检
査
，
重点
检
査
级
间
和
片间
有无
短路
现象
。
若有
片间
短
路
，
可
松开
夹件
，
每
二三
片
之间
用
干燥
绝缘纸
进行
隔离

b
）
对于
分级
短接
的
铁心
，
如
存在
级间
短路
，
应
尽量
将
其断
开
。
若
短路
点
无法
消除
，
可
在
短路
级间
四角
均匀
短接
（
如
在
短
路
的
两级
间
均匀
打入
长
60mm
?
80mm
的
不锈钢
螺杆
或
钉
）
或
串
电阻

3
导电
回路
接触
不
良
油中
溶解
气体
分析
a
）
观察
勺氏
，
。
21
<
4
和
€
：
｝
14
增长速度
，
若
增长速度
较
快
，
则
表明
接触不良
已
严重
，
应
及时
检修

b
）
结合
油
色谱
C6
和
CO
的
增量
和
比值
进行
区分
是
在
油
中
还是
在
固体
绝缘
内部
或
附近
过热
，
若
近邻
绝缘
附近
过热
，
则
CO
、
COz
增长
较
快

红外
测温
检
査
套管
连接
部位
是否
有
高温
过热
现象

改变
分接
开关
位置
可
改变
分接
开美
位置
，
通过
油
色谱
的
跟踪
，
判断
分接
开关
是
否
接触不良

油中
糠醛
测试
可
确定
是否
存在
固体
绝缘
部位
局部
过热
。
若
测定
的
值
有
明显
变化
，
则
表明
固体
绝缘
存在
局部
过热
，
加速
了
绝缘
老化

直流电
阻
测量
若
直流电
阻值
有
明显
的
变化
，
则
表明
导电
回路
存在
接触不良
或
缺陷

吊罩
（
芯
）
或进
油箱
检
査
a
）
分接
开关
连接
引线
、
触头
接触面
有无
过热
性
变色
和
烧损
情况

b
）
引线
的
连接
和
焊接
部位
的
接触面
有无
过热
性
变色
和
烧损
情况

C
）
检
査
引线
是否
存在
断股
和
分流
现象
，
防止
分流
产生
过热

d
）
套管
内
接头
的
连接
应
无
过热
性
变色
和
松动
情况

4
导线
股间
短路
油中
溶解
气体
分析
该
故障
特征
是
低温
过热
，
油中
特征
气体
增长
较
快

过
电流
试验
（
1.1
倍
）
L1
倍
的
过
电流
会
加剧
它
的
过热
，
油
色谱
会
有
明显
的
增长

解体
检查
打开
围房
，
检
査
绕组
和
引线
表面
绝缘
有无
变色
、
过热
现象

分
相
低电压
下
的
短路
试验
在
接近
额定电流
下
比较
短路
损耗
，
区别
故障
相

5
油道
堵塞
油中
溶解
气体
分析
该
故障
特征
是
低温
过热
逐渐
向
中温
至
高温
过热
演变
，
且
油
中
CO
、
CO
?
含量
增长
较
快

油中
糠
醪
测试
可
确定
是否
存在
固体
絶
缘
部位
局部
过热
。
若
测定
的
值
有
明显
变化
，
则
表明
固体
绝缘
存在
局部
过热
，
加速
了
绝缘
老化

过
电流
试验
（
1.1
倍
）
1.1
倍
的
过
电流
会
加剧
它
的
过热
，
油
色谱
会
有
明显
的
增长
，
应
进一步
进
油箱
或
吊罩
（
芯
）
检
査





序号
故障
原因
检查
方法
或
部位
判断
与
处理
措施

5
油道
堵塞
净油器
检查
检
査
净油器
的
滤网
有无
破损
，
硅胶
有无
进入
器身
。
硅胶
进入
统组
内会
引起
油道
堵塞
，
导致
过热
，
如
发生
应
及时
清理

目测
解开
围屏
，
检查
统组
和
引线
表面
有无
变色
、
过热
现象
并
进行
处理

油面
温度
泊面
温度
过高
，
而旦
可能
出现
变压器
两侧
油
温差
较大

6
悬浮
电位
、
接触
不良
油中
溶解
炊芬
希
该
故障
特征
是
福袖
檯
％
、
GHz
产生
和
总燈
稳步增长
趋势

逐一
检查
连
犧
帰
子
接触
是否
良好
，
有无
变色
过热
现象
，
重点
检查
无
励磁
分接
开
美的
操作
杆为
型
拨叉
、
磁
屏蔽
、
电
屏蔽
、
钢
压钉
等
有无
变色
和
过嗷象

7
结构件
或
电
、
/

屏蔽
等
形成
短路
环
油中
高解
气体
分析

絶
慷
电阻
测试

—
r

好

励磁
试验
该
故障
具有
高温
过热
特征
'
，
总
炷
宙
弔
较
快

绝缘
电阻
不
稳定
,
并
有
较大
由華差
，
祗
明
铁心
柱内
的
结构件
或
电
、
磁
屏蔽
導形
皺
了
短路
环

在
较
低
的
电压
下
励磁
，
励磁
电流
也
较大

.
a
）
.
鷹
一皿
站
物件
或
电
、
磁
屏蔽
等
有
无知
.
路
、
变色
过热
现
象

b
；
雄
检
査
结询件
或
电
、
磁
屏蔽
等
接地
銭
否
良好

8
信

油泵
轴承
磨損
或
线圈
損坏
Ujj

\
油泵
运行
检查

L

统组
直流电
阻
癩
:
'

统组
绝缘
电阻
测试
袞
声金
*
彩动
是否
正常

b
>
T
作
电流
地否
平衡
、
正常

c
）
温度
會
无明
臺
变化

X
A
>
逐台
停
近海
泵
，
观察
油
色谱
的
变化

三相
直流电
阻是
若
平衡

来用
5O0V
成
L000V
绝缘
电阻
廊
!
|
量
对
地
绝缘
电阻
应
大于

1
皿
二
i

9
\

漏磁
回路
的
异物
和
用
错
金属材料
过
电流
试验
（
L1
倍
）

目测
苫
绕组
内部
或漏
磁
回路
附件
存在
金圈性
异物
或用
错
金属
材
料
，
1.1
倍
的
过
电流
会
加剧
它
的
过热
，
油
色谱
会
有
明显
的
增长
，
需
进一步
检查

a
）
检查
可见
部位
是否
有
异物

b
）
检查
包括
磁照蔽
等
金属
结构件
是否
存在
移位
和
固定
不牢

C
）
检查
金属
结构件
表面
有无
过热
性
的
变色
现象
，
在
较
强漏
磁
区域
内
，
如绕
組端部
部位
若
使用
了
有
磁
材料
，
会
引起
过热
，
也
可用
隨
軽
材料
做
鉴别
检查

10
有载
分接
开关
绝
缘筒
渗漏
油中
溶解
气体
分析
属
高温
过热
，
并
具有
高能量
放电
特征

油位
变化
有载
分接
开关
储油
柜中
的
油位
异常
变化
，
有载
分接
开关
绝缘
筒
可能
存在
渗漏
现象

压力
试验
在
本体
储油
柜
吸湿
器上
施加
0.035
MPa
的
压力
，
观察
分接
开
关
储油
柜
的
油位
变化
情况
，
如
发生变化
，
则
表明
己
渗漏



6.5
放电
性
异常情况
检查
与
处理
措施

油中
出现
放电
性
异常
H2
或
C2H2
含量
升高
的
检查
方法
与
处理
措施
见表
7
。

表
7
放电
性
异常情况
的
检查
方法
与
处理
措施

序号
故障
原因
检
査
方法
或
部位
判断
与
处理
措施

1
油泵
内部
放电
油中
溶解
气体
分析
a
）
属
高能量
局部
放电
，
这时
产生
主要
气体
是
玮
和
GH
,

b
）
若
伴有
局部
过热
特征
，
则
是
磨擦
引起
的
髙温

油泵
运行
检
査
油泵
内部
存在
局部
放电
，
可能
是
定子
绕组
的
绝缘
不良
引起
放电

绕组
绝缘
电阻
测试
釆
用
5OOV
或
1000V
绝缘
电阻表
测房
对
地
绝缘
电阻
应
大于

IMQ

解
体检
査
a
）
定子
绕组
绝缘
状态
，
在
铁心
、
绕组
表面
上
有无
放电
痕迹

b
）
轴承
磨损
情况
，
或
转子
和
定子
之间
是否
有
金属
异物
引起
的
高温
磨擦

2
悬浮
杂质
放电
油中
含
气量
测试
属
低
能量
局部
放电
，
时有时无
，
这时
产生
主要
气体
是
田
和

CHj

油
颗粒
度
测试
油
颗粒
度
较大
或
较
多
，
并
含有
金属
成分

3
悬浮
电位
放电
油中
溶解
气体
分析
具有
低
能量
放电
特征

目测
a
）
所有
等
电位
的
连接
是否
良好

b
）
逐一
检查
结构件
或
电
、
磁
屏蔽
等
有无
短路
、
变色
.
过热
现象

局部
放电
量
测试
可
结合
局放
定位
进行
局部
放电
量
测试
，
以
査
明
放电
部位
及
可
能
产生
的
原因

4
油流
带电
油中
溶解
气体
分析
油
色谱
特征
气体
增长

油中
带电
度
测试
测量
油中
带电
度
，
如
超出
规定值
，
内部
可能
存在
油流
带电
、
放电
现象

泄漏
电流
或
静电感应
电压
测量
开启
油泵
，
测量
中性点
的
静电
感成
电压
或
泄漏
电流
F
如长
时
间
不
稳定
或
稳定
值超
岀
规定值
，
则
表明
可能
发生
了
油流
带电
现
象
-

5
有载
分接
开关
绝
缘筒
渗漏
油中
溶解
气体
分析
油中
溶解
气体
分析
属
高能量
放电
，
并
有
局部
过热
特征

6
导电
回路
接触
不
良
及其
分流
油中
金属
微量
测试
测试
结果
若
金属
铜
含量
较大
，
表明
电导
回路
存在
放电
现象

油中
溶解
气体
分析
油中
溶解
气体
分析
属
低
能量
火花放电
，
并
有
局部
过热
特征
，
这时
伴随
少量
（
3
阳
2
产生

7
不
稳定
的
铁心
多
点
接地
油中
溶解
气体
分析
属
低
能量
火花放电
，
并
有
局部
过热
特征
，
这时
伴随
少量
h2
和
C2H2
产生

运行
中
测量
铁心
接地
电流
接地
电流
时大时
小
，
可
采取
加
限流
电阻
办法
限制
，
或
适时
按
上述
办法
停电
处理

8
金属
尖端放电
油中
溶解
气体
分析
油
色谱
中
特征
气体
增长

油中
金属
微量
测试
a
）
若铁
含量
较
高
，
表明
铁心
或
结构件
放电

b
）
若
铜
含量
较
高
，
表明
绕组
或
引线
放电

局部
放电
畐
:
测试
可
结合
局放
定位
进行
局部
放电
量
测试
，
以
查明
放电
部位
及
可
能
产生
的
原因

目测
重点
检查
铁心
和
金属
尖角
有无
放电
痕迹

9
气泡
放电
油中
溶解
气体
分析
具有
低
能量
局部
放电
，
产生
主要
气体
是
田
和
Cfl
,

目测
和
气样
分析
检
査
气体
继电器
内
的
气体
，
取气样
分析
，
如
主要
是
氧
和
氮
，
表明
是
气泡
放电



序号
故障
原因
检
査
方法
或
部位
判断
与
处理
措施

9
气泡
放电
油中
含
气量
测试
a
）
如油
中
含气
量过大
，
并
有
增长
的
趋势
，
应
重点
检
査
胶囊
、
油箱
、
油泵
和
在线
油
色谱
装置
等
是否
有
渗漏

b
）
油中
含
气量
接近
饱和
值时
，
环境温度
或
负荷
变化
较大
后
，
会
在
油
中
产生
气泡

残气
检查
a
）
检查
各放气
塞
是否
有
剩余
气体
放出

b
）
在
储油
柜上
进行
抽微
真空
，
检查
其
气体
继电器
内
是否
有
气泡
通过

10
绕组
或
引线
绝缘
击穿
油中
溶解
气体
分析
a
）
具有
高能量
电弧
放电
特征
，
主要
气体
是
&
和
GHz

b
）
涉及
固体
绝缘材料
，
会
产生
CO
和
CO
：
气体

绝缘
电阻
测试
如
内部
存在
对
地
树枝状
的
放电
，
绝缘
电阻
会
有
下降
的
可能
，
故
检测
绝缘
电阻
，
可
判断
放电
的
程度

局部
放电
量
测试
可
结合
局放
定位
进行
局部
放电
量
测试
，
以
査
明
放电
部位
及
可
能
产生
的
原因

油中
金属
微量
测试
测试
结果
若
存在
金属
铜
含量
较大
，
表明
绕组
己
烧損

目测
a
）
观测
气体
继电器
内
的
气体
，
并
取气样
进行
色谱分析
，
这
时
主要
气体
是
田
和
GHz

b
）
结合
吊罩
（
芯
）
或进
油箱
内部
，
重点
检查
绝缘
件
表面
和
分接
开关
触头
间
有无
放电
痕迹
，
如有
应
査
明
原因
，
并
予以
更换
处理

11
油箱
磁
屏蔽
接地
不良
油中
溶解
气体
分析
以
C2H2
为主
，
且
通常
伴有
弓田
、
CH
,
等

目测
磁
屏蔽
松动
或
有
放电
杉成
的
游离
炭

测量
绝缘
电阻
打开
所有
磁
屏蔽
接
地点
，
对
磁
屏蔽
进行
绝缘
电阻
测量



6.6
绕组
变形
异常情况
检查
与
处理
措施

当
绕组
出现
变形
异常情况
，
如
：
电抗
或
阻抗
变化
明显
、
频响
特性
异常
、
绕组
之间
或
对
地
电容量
变化
明显
等
情况
时
，
其
故障
原因
主要
有
如下
两点
：

运输
中
受到冲击
；

—
—
路
电流
冲击
。

检查
方法
与
处理
措施
见表
8
。

表
8
绕组
变形
异常情况
的
检查
方法
与
处理
措施

序号
检
査
方法
或
部位
判断
与
处理
措施

]
低电压
阻抗
测试
测试
结果
与
历史
值
、
出厂
值
或
铭牌
值作
比较
，
如有
较
大幅度
的
变化
，
表
明
绕组
有
变形
的
迹象

2
频响
特性
试验
测试
结果
与
历史
作
比较
，
若有
明显
的
变化
，
则
说明
绕
組有
变形
的
迹象

3
各
绕组
介质
损耗
因数
和
电容量
测试
测试
结果
与
历史
作
比较
，
若有
明显
的
变化
，
则
说明
绕组
有
变形
的
迹象

4
短路
损耗
测试
如
测试
结果
的
杂散
损耗
比
出厂
值有
明显
的
增长
，
表明
绕组
有浚形
的
迹象

5
油中
溶解
气体
色谱分析
测试
结果
异常
，
表明
绕组
已有
烧损
现象

序号
鬱
査
方法
或
部位
判断
与
处理
措施

6
绕组
检
査
a
）
外观
检
査
（
包括
内
绕组
）
.
检
査
华块
是否
整齐
.
有无
移位
、
跌落
现
象
；
检
査
压板
是否
有
移位
、
开裂
、
损环
现象
：
检
査
绝缘纸
筒
是否
有
帝动
、
移位
的
痕迹
，
如
有
表明
绕组
有
松动
或
变形
的
现象
，
必须
予以
重新
紧固
处理
井
进行
有关
试验

b
）
用手
锤
皺
打
原板
栓
査
相应
位置
的
垫块
，
听
我市
晉
判断
垫块
的
紧
实度

C
）
检
査
绝
縁
油及
各
部位
有无
炭粒
、
炭化
的
绝缘材料
碎片
和
金
％
粒子
，
若有
表明
変
朱器
已
烧毁
.
我
更换
处理

d
）
在
适当
的
位置
可以
用内
窥燒
对内
绕组
进行
検
査



6.7
分接
开
美的
检布
按
DL
/
T
574
的
甘关
规足
执行

7
检修
策略
和
项目

7.1
检修
策略

7.1
.
1
推荐
采
!
■
X
检修
和
状态
检修
相結合
的
检修
策略
,
变压器
检修
顼
目应
根据
运行
怙况
和
状态
评价
的
結果
动态
祛

7.1
.
1.1
运行
中
的
变压器
承受
出
!
1
短路
后
，
经
综合
诊断
分析
，
可
考虑
大修

7.1
.
1.2
箱
沿墀
接
的
变压器
或
制造厂
另有
规定
者
,
若
经过
试验
」
j
捡
査
井
结合
运行
情况
.
判定
有
内部
故障
或
本体
严重
'
渗漏
油肘
,
可
迸行
大修
。

7.1
.
1.3
运行
中
的
变压器
,
当
发现异常
状况
成经
试盟
判明
有
内部
故障
时
,
应
进行
大修
。

7.1
.
1.4
设计
或
削迎
中
4
在
.
共性
缺陷
的
変
压器
可
进行
有
针对性
大修
。

7.1
.
1.5
变压器
大修
周期
股
应有
10
年
以上

7.2
检修
项目

7.2
.
1
大修
项目
：

a
）
绕组
、
引线
装置
的
检修
:

b
）
铁心
、
钦心
紧固件
（
芽心
螺杆
、
夹件
、
拉
帯
、
绑带
等
丿
、
压钉
、
压
.
板及
接地
片
的
检修
；

c
）
油帘
、
磁舰
）
鷹蔽
及
升高
座
的
解体
检修
；
套管
检修
；

d
）
冷即
系统
的
解沐将
修
，
包括
冷却器
、
油裂
、
油流
继电器
、
水泵
、
压差
继电器
、
风扇
、
阀门
及管
道
等
；

e
）
安尊
保护装置
的
检修
及
咬验
，
包括
出力
释放
装置
、
气体
继电器
、
速动
洵
1K
继电器
、
控流阀
等
；

f
）
油
保护
装片
的
解体
检修
，
包括
储油
柜
、
吸湿
器
、
净油器
等
：

g
）
测温
裝置
的
校验
，
包拓
圧
力式
财计
、
电阻
氾
度计
（
绕纽
温度计
）
、
棒形
温度计
等
；

h
）
操作
控制箱
的
检修
和
试
蛉
；

1
）
无
励磁
分接
Ji
?
关
或
冇
‘
我分
接开
美的
检修
：

j
）
全部
阀门
利放气
塞
的
检修
；

k
）
全部
密封胶
垫
的
更換
；

l
）
必要
时
对
器身
绝缘
进行
F
燥
处理
；

m
）
变压器
油
的
处理
；

n
）
清扫
油
箝
并
进行
痛涂
油漆
;

o
）
检
査
接地系统
；

P
）
大修
旳
试验
和
试运
汙
。

7.2
.
2
小修
项
冃
:

a
）
处理
已
发现
的
缺陷
;

b
）
放出
储油
柜积
污器
中
的
污油
;

c
）
检修
汕位
.
计
，
包括
调整
池位
：

d
）
检修
冷却
油修
、
风
，
必耍
时
淸
洗
冷却器
管柬
;

e
）
检修
安全
保护
装冒
：

f
）
检修
油
保护
装盟
（
净汕器
、
吸归器
）
；

g
）
检修
测温
装置
；

h
）
检修
调压
装胃
、
测清
装置
及
控制箱
.
并
逬
行
凋
试
；

i
）
检修
全部
阀门
和
放气塞
，
检
査
笋
密軒
状态
，
处理
渗漏
油
:
、

j
）
消扫
套管
和
检
査
导电
接头
伊耘
管
嬖
蛆
一
^
^

k
）
检查
接地系统
：

l
）
清扫
油箱
和
附
也
必要
时
进行
补漆
；

m
）
按有
美
规程
现
足
逬
行
灘
星
和
试验
,

8
检修
前
的
准备
工作

8.1
确定
检修
内容

检
致
渉
、
漏油
部位
：
1
卜
作出
标记
；
进行
大修
前
的
试验
，
确定
是否
调整
检修
项目
。

8.2
査
阅
资料

査
阅
档案
和
变压器
的
状态
许价
资料
如下
；

a
）
运行
中所
发現
把
缺陷
、
异常情况
、
事故
情
呪
及
出口
短路
次数
及
具体情况
：
1

b
）
负载
、
温度
和
主要
凯
、
部件
的
通
行情
虹
］

c
）
历次
緑
陷
处理
蛆录
：

d
）
上次
小修
、
大蜂
总结
报内
和
技术
尚案
；

e
）
历次
试验
紀录
，
包招油
的
化验
和
色谱分析
）
，
了解
绝缘
状况
：

f
）
大
负荷
F
的
红外
测湛试
，
拎
情况
，
L
-.

8.3
编制
作业
指导书
（
施工
方案
）

编制
作业
指导书
（
淹
丄
方案
丿
，
主要
内容
MR
|

a
）
捡
修
项目
及
进度表
：

b
）
人员
组织
及
分工
；

C
）
特殊
检修
项目
的
施
T
为案
：

d
）
确保
施丁
.
安令
、
須新
的
技木
措贏
和
现场
防火
措施
：

e
）
主要
施工
丄
.
孙
、
设备
明细表
.
主要
材羊刚
细表
：

f
）
绘制
必要
的
施丁图
。

8.4
施工
场地
要求

8.4
.
1
变压器
的
解体
检修
「
作
，
如
条件
允许
，
应
風
蛍
安排
在
发电厂
或
变电站
的
检修
间
内
进行
。

8.4
.
2
施丁
?
现场
无松
修间
时
，
亦可
在
现场
进行
变
圧
器
的
检修
工作
，
但
需
做好
防耐
、
防潮
、
防尘
和
消防
措
施
，
同时
应
注意
与
帯
电
设务
保持
安全
距离
，
准备
充足
的
施工
电源
及
照明
，
安排
好
储油
容器
、
大型
机具
、
拆卸
附件
的
放置
地点
和
消防器材
的
合理
布置
等
.

9
变压器
解体
及
组装
的
注意事项

9
,
1
解体

9.1
.
1
必须
停电
，
井
办理
工作
票
，
做好
施工
安全措施
，
拆除
变压器
的
外部
电气
连接
引线
和
二次
接线
，
进
行
检修
前
的
检
査
和
试
:
捡

9.1
.
2
拆卸
时
,
首先
拆
小型
代表
和
套管
，
后
拆
大型
组件
,
组装
时
顺序
相反
。

9.1
.
3
拆即
组
、
部件
的
具体
要求
如
第
10
章出
卩
,
内鼻
.
，
为了
減少器
身
暴露
时间
，
可以
在
部分
排油后
拆卸
组
、
部件
」

9.1
.
4
冷却器
、
压力
释放
装置
、
净油器
及
儒油柜
等
部件
拆下
后
，
接口
应用
靛板
密此
对
带有
电流
互感器
的
升高
座应
注入
合格
的
变压器
油
（
或
采取
其他
防潮
密封
措施
工

9.1
.
5
排出
全部
绝缘
汕
并
对
其进
f
亍
处理
0

9.1
.
6
检
査
器以
,
具体
要求
见
第
11
章
相应
内容
”

9.2
组装

9.2
.
1
装回
钟罩
（
E
器身
）
紧固
螺栓
后安裝
套管
，
非装
好
内部
引线
，
进行
枪修
中
试验
，
合格
后
按规定
注

油
”

9.2
.
2
安装
组
、
部件
见
第
10
#
相应
内容

9.2
.
3
冷却器
，
饬
油柜
等
组
、
部件
装好
后
再
进行
二次
注油
，
并
调整
油位
.

9.2
.
4
组装
后要
橙
査
冷却器
、
净油器
和
气体
继电器
等
所有
阀门
，
按照
规定
开启
或
关闭
.

9.2
.
5
对
套管
升
髙座
、
上部
管道
孔盖
、
冷却器
和
净油器
等
上部
的
放气孔
应
进行
多次
排气
，
直至
排尽
为止
，
并
重新
密
M
好
、
掠
挣衲
困

9.2
.
6
炒体
滞封
试验
，

9.2
.
7
坦装后
的
专
岀
器
各缉
、
部件
应
完整无损
.

9.2
.
8
进行
大珍
后
电气
和
油
的
试典

9.2
.
9
做好
现场
施
匸
记
9
。

9.3
检修
中
的
起重
和
搬运

9.3
.
1
起重
工作
的
注意事项
:

a
）
起重
「
作应分
工业
确
,
专人
指挥
，
并
有统
-
信号
;

b
）
根据
喪压
器钟
.
罩
（
或器
身
）
的
重量
选择
起重
工具
，
包括
起重机
、
钢缠
绳
、
吊环
、
U
型
挂
环
、
T
斤
顶
、
枕木
等
；

c
）
起重
前应
先
拆除
影响
起重
工作
的
各种
连接
：

d
）
如
起吊
器身
，
应先
拆除
与
起吊
器身
有关
的
螺栓
；

e
）
起吊
变压器
整悻
或
钟單
（
器身
）
时
，
钢丝绳
成
分别
挂
在
学用
祕
吊
装置
匕遇
棱角
处应
放置
衬垫
；
起吊
100mm
左右
时
,
应
停留
检
査
悬
打
及部
綁
情况
.
确认
可軍后
再
继绒
起吊
；

f
）
起吊
时
钢丝绳
的
夹角
不
应
大于
60
°
,
否则
成果
川尊用
吊具
或
调整
钢绶纯

g
）
起吊
或落
回
钟罩
「
器身
〉
时
，
四
■
成系
缆绳
,
由
专人
扶持
，
使
其
保持
平知

h
）
起
■
或
降落
速度
应
均匀
,
掌握
好
重心
,
防止
.
倾斜
；

i
）
起吊
或落
回
钟罩
隧身
）
时
，
应使
高
、
低压
側
引线
，
分接
计关
支架
与
箝
壁间
保持
一垃
的
间隙
，
防
丄
卜
碰伤
器身
：

j
）
当
钟罩
（
器身
）
因受
条件
限制
，
起吊
后
不能
移动
而
需
在
空中
停留
时
，
应
采取
支撑
等
防止
薨
落
的
冇
裁
女全
措崎
；

k
）
吊装
套管
时
，
英
斜度
应
与
套管
升高
座
的
斜度
基本
?
致
，
并用
缆绳
绑扎
好
，
防止
倾倒
损坏
瓷
件
：

l
）
釆
用
汽车
吊起
重时
，
应检
査
支揮荏
定性
，
注意
起
重臂
伸张
的
角度
、
对应
的
最大
吊重
凹
转
范围
与
临近
带电
设备
的
安全
距离
，
井设
专人
监护
。

9.3
.
2
搬
3
工作
的
注意事项
：

a
）
『
解
.
适路
及
沿途
踏基
、
柜梁
、
涌洞
、
地道
鶏
的
结构
及
承重
载荷
情况
,
必要
时
予以
加固
，
通过
重
要
的
铁路
道口
,
成
事先
与
当地
，
蹬
部门
取
卻
联系
。

b
）
了解
沿途
架空
电力
线路
、
通信线路
和
其他
障碍物
的
高度
，
排除
空中
障碍
，
确保安全
通过
=

c
）
变压器
在
厂
」
、
所
）
内
掀运
或
较艮窟
.
离
撤运时
：

1
）
均
应
绑
孔
固定
牢固
，
防止
冲右
振动
、
归斜
及
碰认
零件
：

2
）
搬运
烦
斜角
在
，
长轴
方向
上
不
大于
］
5
,
在
短
轴
方向
上不大
r
10
°
:

3
）
如担
专用
托板
，
木排
）
牵引
搬运
时
，
牵引
速度
不
大于
lOOm
/
h
；

4
丿
如
用
变压器
主体
滾轮
搬运
时
，
牵引
速度
不
大
］
"
200mA
（
或接
制造
I
一
说明书
的
规定
X

d
）
利用
千斤
顼
升
（
降
）
变压器
时
，
应顶
在
油箱
指定
部位
，
以防
変
形
；
千斤顶
应
垂直
放置
；
在
千斤
顶
的
顶部
与
油
箝
接触
处应
垫
以
木板
防
.
止
滑倒
。

e
）
在
使用
千斤顶
升
（
阵
）
变压器
时
，
应
隨升
《
降
）
随
垫木
方
和
木板
，
防
|
|
：
「
斤
顶
失灵
突然
降落
倾
稣
如
在
変
压器
两侧
使用
千斤顶
时
,
不能
两側
同时
升
（
降
）
,
应
分别
轮流
工作
，
注意
変
压器
两
側
高度
痘
不能
太
大
，
以
防止
变压
崙
倾斜
；
荷重
下
的
千斤顶
不得
长期
负重
，
并
应
自始至终
有
专人
黑料
，

f
）
变虫器
利用
滚杠
搬运
时
，
牵引
的
着力点
应
放在
变
《
器
的
重心
以下
，
变压器
底部
应放買
专用
札板
*
为
增加
搬运
：
可
的
杉
I
固性
,
专川
托板
的
长度
应
超过
变压器
的
长度
，
两
踹
应
制成
楔形
，
以便
于放
'
置
滾
扛
;
搬运
大
?
变压器
时
，
专
■
托板
的
下部
应加设
钢带
保护
,
以
增强
其歷
固性

g
）
采用
专用
托板
、
滾杠
搬运
、
装卸
变压器
时
，
通道
要
填平
，
枕木
要
交错
放置
；
为
便于
滾杠
的
滚
?
动
，
枕木
的
措接
处应
沿
变压器
的
前进方向
，
由
一个
接头
稍
高
的
枕木
过渡
到
稍低
的
枕木
上
，
变压器
拐
弯时
，
餐
利用
滾杠
调整
角度
，
防止
滾
杠
弾
出
伤人

h
）
为
保持
枕木
的
平整
，
枕木
的
底部
可
适当
加垫
厚薄
不同
的
木板
.

1
）
采用
滑轮
ill
率引
変
压
覇
时
，
工作人员
必须
站
在
适当
位置
，
防止
钢丝
縄
松扣
或
拉断
伤人
，

j
）
变压器
在
振延
和
装蚱
前
一
，
应
核对
仙
、
低压
侧
万向
，
避免
安装
就位
时
调换
方向
.

k
）
变压器
搬运
移动
前应
安装
三维
振幼
记录仪
，
弁
让
成好
；
搬运
移动
中应
保持
迁
辻
2
荥
，
鞘
"
i
检
卉
并
记亲
義动
数据
,
不
应
超过
制造厂
的
相关
规定
.

l
）
充
干燥
气体
搬运
的
变压器
，
应
装有
压力
监视
表计
和
补
气瓶
，
确保
变压器
在
搬运
途中
始垛
保持
正
压
,
气体
压力
成
保持
0.0
IMPa
?
0
一
03MPa
,
露点
应
在
—
350
以卜
，
?
并
派
专人
监护
押运
.

10
组
、
部件
检修
的
工艺
质量
要求

10.1
套管
及
升高
座

10.1
.
1
纯遂充
的
套管
的
检修
要求
见表
9

表
9
纯瓷
充油
套管
的
检修
要求

邮
|
>
检检
内容
丄
:
艺
质量
要求

1
瓷套
本体
拆
沏
食管
拆卸
邮应
先
将
其
外部
和
内部
的
端子
连接
排
（
:
綫
）
全部
脱丑
，
依渡
对
尙
松动
安装法
之
螺栓
，
轻
鉛
摇动
套管
，
防止
法
*
受力
不均
痂
坏
俺
套
，
待
密封垫
脱开
后
整体
取
下
套管

2
外
表面
完整性
、
清
待度
应清
涪
，
无
放电
痕
?
、
定襲
纹
、
无
破损
、
漆漏
现蒙

3
导他
杆
和
连接件
完粮
性
、
过
热
a
）
应
完整无损
，
无
放电
、
油垢
、
过热
、
烧损
痕
.
西
紧固
蛛
坨
成螺
1
隊
冇
防止
松动
的
措施

bJ
拆
导电
杆
和
法兰
螺栓
时
，
应
防止
导电
杆
摇晃
损蚌直
套
.
拆下
的
蝶检应
进行
清洗
.
丝扣
损坏
的
应
进行
更换
或
修幣
，
螺检
和
垫圈
不祁
去失

4
绝缘
綺
或
帯
地绶用

盖层
的
导电
杆
放电
繼透
、
干燥
戕志
取出
结步
筒
（
包括
带飽雄
a
（
龍层
的
导电
杵
）
，
擦除
油垢
，
检
査
应
完整
，
无旗
电
、
污垢
种蹦场
，
井
处于
干燥
状毒
.
维睡
筒
及
在
导电
杆
表面
的經
盖房
应
妥善
保管
，
防止
受耕利
损坏
C
必要
时
庾
干燥
）



序号
部位
检修
内容
工艺
质
也
要求

5
瓷套
和
导电
杆
组装
a
）
瓷套
内外
站成
清洁
,
无
岫
用
白布
擦拭
：
在
:
套骨
外侧
根用
根
据
情况
均匀
啧
潦
半导体
漆

m
有
条件
时
，
应
将
拆卜
?
的
藏
套
和
絶
錄件
送入
干燥室
进行
轻度
干燥
，
干燥
温度
7QT
?
80
莒
，
时间
不少
r
-
411
,
速度
不
超过
WC
/
h
,
防

裂牧

C
）
葷
翱
绯
装时
更换
新胶準
.
位置
要放正
，
胶垫
压
缁
均匀
，
密封
良
好
.
注意
絶
縁
简与
导电
杆
相互之间
的
位置
，
中间
应有
固定
圈
防止
落
动
，
导电
科成
处于
俺
套
的
中心
位置

6
放气建
放
气
功能
、
密
封
性能
放
气
通道
輔通
、
无削
塞
，
更換
放气塞费
封职
并
确保
密封圈
入槽

7
密封
而
平旧
平整度
a
）
瓷
密封面
平監
无勰族
或
损伤
，
潰洁
无
涂料

b
）
有
金属
安装
法兰
的
密封面
平整
无
裂痕
或
损怖
，
金属
瓷
套结
台部
的
風料
舰
合剂
无
开裂
、
脱落
、
渗漏
油现
数

8
套管
常体
耍装
a
）
复装前
曲确
iA
您
管未
愛潮
，
Ml
磴
制应
1
燥
號理
，
更换
密封垫

b
）
穿缆
式
套管
应先
用料
纹布
帯
缚住
导旭杆
，
将
斜
紋
布带
穿过
套管
作为
引导
，
将
套管
徐徐
放入
安装
位置
的
同时
按摩
斜纹布
帯
将
导电
杆
拉
出
套管
頂端
,
再
俄次
对角
拧紧
安装
桔兰援
栓
，
使
密封
蛰
均匀
压
缅
1
/
3
（
胶棒
压縮
1Z2
）
.
确认
辱
电料
后在疗
紧囚
肮
密封垫
惱無
毋
的
同时
.
闻
ES
雁管
曲端
宅村
垫制
K
蝙
■
■
■
<
,
止瞬油
或
扳廓
侥便

C
）
导
杆式
堂管
先
找准
其
内部
软
连接
的
时应
安装
角度
，
再
按照
本条
b
）
款
拧紧
.
再
调整
套管
外
端子
的
方向
，
以
适应
句外
接线
排
的
连接
，
最后
鞭套
肾
外端
「
繁固



10.1
.
2
汕纸
电容
哗
食管
的
检修
要求
见表
10
?

表
10
油纸
电容
型
套管
的
検
修
要求

序号
部位
检修
内容
「
艺
要求

1
套管
本体
拆卸
a
）
穿缆
式

1
）
应先
拆除
套管
顶部
端子
和
外
都
连线
的
连楼
.
再
拆开
套管
顶部
将
军帽
，
脱开
内
引线
头
，
用
专用
帯
牙
蝴栓
拧
在
引蝶
头上
，
井
拴
好
合适
的
吊
郭

2
）
套管
拆卸
时
，
应
依次
对角
松动
安装
法兰
螺栓
，
在
全部
松开
法兰
蛔
睡
之前
，
腕用
吊车
和
可以
调整
H
普佟
斜
而度
的
用
索貝
'
?
住
套管
（
不
受力
）
，
调整
吊车
和
吊索
保持
套骨
的
安装
向
.
度杵徽微
受力
以后
方可
松开
法飞
螺栓

‘
3
）
屈
法兰
撬栓
,
先
轻轻
兄动
，
使
法兰
与
密封胶
垫间
产生
兼隙
后
再
调整
起吊
,
倍度
与
套管
安装
角度
一致
后方
可
吊起
套管
-
同时
使用率
引绳株
徐
落下
引絞头
，
灘攻
沿着
套管
的
安装
軸城
方向
吊出
套管
井所
化醐
t
损坏

4
）
拆下
的
套管
应
垂直
放置
于
专用
的
作业
架上
.
中部
法兰
与
作业
架
用
?
桂
固定
3
或
4
点
,
使
之
連成
整体
避免
倾倒

b
>
导
杆式
套管
或
无
拆除
F
部
与
引线
的
?
连接
，
再
进仃
吊装

2
外
表面
完整性
:
、
清洁
度
应
淸
洁
，
无
放电
、
裂纹
、
破损
、
渗面
裂象

3
连接端
于
完整性
、
放电
痕逊
连接
端子
应
完整无损
，
无
放电
、
过热
、
烧损
总迹
.
、
如
有
损伤
或放
电
痕迹
应
清理
，
冇
明显
损坏
应
更换

4
袖位
是否
正常
油位
应
正常
。
若需
补油
，
应
实施
真空
在
油
，
避免
混入
空气
使
套管
絶
縁
性能
降低
.
添加
油应
采用
原舟
弓
的
合格
油







序号

末屏
端子

下尾
爲
为
,

補
色谱

T

连接
可龍性
、
放电
痛逃
、
潘漏
,
!
ll

祜
I
定
情况

表
10
（
紋
）

工
芭
埴
堕
要求

a
）
接地
应
可靠
，
絶
緣应
良好
,
无放
吧
、
损邪
、
滲漏现
最

b
）
戒过
外引
接地
的
姑构
应遊免
松开
末屏
引出
竭子
的
紧固
螂
母
打
计
接地
片
，
防止
覇
部
转动
造成
损环

c
）
弥費式
站构
闇
注意
捡
壹
内部
算義
是否
复位
灵活
，
防止
接地
不良

d
）
廁过
压
1
&
皆
片式
结构
成
注意
检
査
弾
片
弾
力
，
避免
弹力
不足

e
）
压盖
式
结构
成
避免
蝶
抨
转动
，
造成
末靡
内部
连接
松动
损坏

立
徂
应滞
糸
,
闷帘
可靠
.
应用
企话
的
I
儿测
田
"
i

注射器
取油
粋
善

a
）
先
检查
密封面
成二无锈煥
，
更换
客封
垫

b
、
先
将
穿缆
引
銭
的
引导
翅
爰
翅
带
■
嘗栓
穿入
奪管
的
引线
导营

c
）
安装
*
倾斜度
的
套
77
必颂
使用
可以
闵整
琵管
倾斜
角度
的
吊案

il
.
.
：
H
/
'
.
V
Jn
成耳
整费什
烦得
度
和
姜装
fll
度致
，
井保
江油
位计
的
衲
正
踊
■
\
\

d
）
起吊
髙度
到
，
*
以后
将
-
；
导創
的
专郎栓
牛
在
引线
臬
」
；
并
穿
入
套管
的
导管
，
枚
幫
引标
削
控直
引线
（
fllU
引嫩
包
绝缘
完好
）
，
貽逐歆
我品
国度
吊勒
?
加
￡
裝拍
绣
涂
陛落
（
'
怕
剛司
向
由止

^
Zy
~
~
_
?
3l
^
S6to
止
引线
打玫
落到
窒装位
宣时
引线
失必
翘
同时
拉出
到
安装
伯
‘
X
.
否则
应個
并
吊車
（
应
打汗
人孔
,
确认
应力
推
进入
用压
H

G
妆次技
jld
左
￥
第
8
条
b
）
款盛求
拧紧
螺
拧

f
）
?
也
安装
套管
IS
都
内
引线
头时
应
使用
足皆力
对
的
在手
題奮
将
'
军
帽
,
乳换
将華
棺
的
書
封垫

口如
更换
新
套管
，
辑
蛤
刮
安装
辻
'
程
屮
套住
上瑞部
应该
ig
免
低于
忡
曾
的
其他
部伯闻防
It
气体
橙入
电容
芯桦

h
＞
危容
登作试
％
见
有关
观
'
定

注
:
本
标准
不
推荐
魅
或
也
寺
客套
晋現
羯
解件
極惟
.



10.1
.
3
升高
座
（
套管
塑电锭
&
感器
）
的
检修
要求
见表
1
"

*
11
升高
座
（
套管
型
电流
互感器
）
的
检
彳
廖
要求















































































序号
部位
检修
内容
工
.
质誕求

6
试验
箜嫁
电阻
500V
或
1000V
缠漳电
陇衷测
M
.
施魏
电
IE
应心
1MQ

变比
、
权性
和
伏安
特性
/
段
（
:
心
55
时
）
用
互感器
特性
謂
试伎测
爲
的
靖果
应与絡牌
（
出厂
值
〉
拥符

直流电
阻
用电
橋网
疏
的
结果
隧与
由
I
他
相符

7
升
髙座
a
）
先
検
査
密封
皿
应
平整
无
划痕
，
无
浑膜
，
无
犠
也
1
,
更換
密利毕

b
）
釆
用
拆卸
的
工具
和
拆卸
的
逆
順序
进行
安装
.
对
安装
有
偷
斜
的
及
有
导气
连管
的
，
应先
将
其
全部
连接
到位
以后
统一
紧固
，
防止
连接
法兰
偏斜
或
密封垫
偏移
和
压縮
不均
句
.
紧
痼
固定
蝶栓
砸
依次
按照
表
9
第
8
条
b
）
敌
要求
皆
联
螺栓

C
）
连
搂
二次
接线
时食
査
膈
连
桟
电统
应
完蚪
，
否则
进籽
更换

心
调试
应
在
二次
墻
子
箱内
进行
.
不用
的
互感器
二次
細曲
可族垣
搂
后
接地



10.2
储油
柜及
油
保护装置

10.2
.
1
胶囊
式
储汕柜
的
检修
要求
如衣
12
.

表
12
胶囊
式
储油
柜
的
检修
要求

序号
部位
捡
祛
内容
1
艺质
駁
要求

1
储油
桁整
怫
拆卸
a
）
应先
打开
勘位
计
接线
倉
捋
信号
连接
網幻
I
：
.
放尽
剩汕后
抓
.
有途
接管
道
，
保留
并
关闭
连
通气
件
鑛
电暴
的
曝阀
，
美内
的
碟阀
用
封
头板
密封

b
）
用
吊车
利
吊具
吊住
储油
枢
,
拆除
蜻油柜
固定
螺栓
，
吊下
捕油柜

2
外部
淸
洁度
、
锈
蚀
a
;
外
表面
擾清
诘
、
无锈昌
1

b
）
糖
洗
油污
.
洁除
锈蚀
后
重新
漆
化州
:
理

3
内
催
淸
洁度
、
水
、
锈蚀
a
）
放出
償油
和
内
的
存油
,
打开
储油
柜
的
》
希
,
取間
胶美
,
清
,
储
油
虬储汕
柜内
郃
应
清福
无锈讶
和
水分

b
）
，
体
継
电器
联管齿
伸入
储油
柩
,
-
般
伸入
部分
启出
底
Uli
20mm
?
50mm

C
）
排除
集
汚
盒内
"
?
'
油

4
曾式
油位
计
显示
是否
准
确
a
）
排净
小
收囊
内
的
空气
，
检
査
玻
颱
管
、
小
胶囊
、
红色
浮标
是否
亢好
Ifi
廣油
傍
标示
线
指示
清晰
并符
舎
图
1
戏

.
ZJ

1
HOTC
n

-
20
^
.
1

\
-
3or
）
話

Vn
La
r

a
.
i
疝
.
3
〃

務
1
储油
桁油
技指
小戏
示意图

b
）
在
储油
柜
注油
和
调整
油位
过程
中
用
透明
连通管
比
对
，
确保
无假
油位
现象

5
管道
清洁
、
畅通
a
）
管
，
表囱
应清
潅
:
-
管道
内应
畅通
、
无杂
〉
、
磨蚀
和
水分

b
）
史擬
接口
密封
蛰
.
保证
接口
密封
和
蜉吸
畅通

c
）
若
变压器
有
衣仓
气道
则
险
和
储油
拒
冋
互相
连通





贫位
检修
内容
］
一艺
质量
，
求

6
胶囊
審
銭
性能
a
）
胶囊
应
无
老化
开裂
現套
，
密封
性能
良好
*
可
进行
气压
试验
，
压
力为
0.02
MPa
?
O
.
O3MPa
,
密
査
应
无
潘漏

b
＞
用
白布
摭
净
胶囊
，
从端
部将
胶囊
放入
備汕桓
，
将
胶囊
挂
在
政
上
，
姓接
好
引
出口
，
瓯保
値
咬
囊
蛙
挂
隹
储油
柜内
.
膛
囊
内
姉
洁净
，
防止
胶囊
堵塞
各暇
胥口
，
气体
継
电器
联管口
砸
加焊
挡
草

7
整題
密宜
漆漏
a
）
更換
所有
帝
毋
胶垫
，
复装
端贏
管道

b
）
清理
和校
査
為
污盒
、
塞子
等
寧韻件
*
整体
建封
良好
无渗漏
，
K
耐受
:
油压
0
,
05MPa
.
6h
无渗漏

复装
应
更换
所有
遅
接管
道
的
法兰
密封垫
，
無持
连接
法兰
的
平行
和
同心
，
密封垫
压編量
为
｛
胶棒
压增
1
/
2
）
,
确保
技口
密封
和
情通
,
储尬
柜
本体
和
并
管道
固定
牢固

8
陆油柜
粮体
调试
■
A
）
管式
油位
计复
装时
应先
在
玻購
管内
光成入
红球
浮标
,
連接
好
小
胶
曩
和
放
购管
，
瀛
玻阀
管
连通
小胶赛
注满
合幣
的
绝缘油
，
觇
察
无
渗
漏后
制油
放出
.
注入
三到
四倍
玻璃管
容积
的
合格
绝蝶汕
，
排凰小胶
毒中
的
飞体
即可

b
）
指针式
油位
计见
本
标准
10.5
.
1
-
指针式
池位
计
的
检修
"

c
）
脱囊
密封式
钻涌柜
注汕时
没有
将
储油
拒軸真
'
?
?
■
的
.
必力
⑷
开
顶部
放气
襄
，
直至
冒油
立即
興景放
气暴
，
再
调整
油位
“
如放
气塞
不能
骨油
则
必须
将
推油
桁
重新
抽
真空
（
俸油柜
抽
真空
必须
是
胶度
内外
同时
抽
，
最终
胶囊
内破
真空
而
胶囊
外
不能
應
真空
）
，
以
防止出现
幌
汕位

注
:
对于
有载分
接汁关
的
储油
柜
,
苴
检修
工艺
和质
5
"
W
.
"
、
-
」



10.2
.
2
隔膜
武
储油
柜
的
检慷
要求
见衷
13
。

表
13
隔膜
式
储油
柜
的
检修
要求

序号
部位
检修
内容
丄
之
腹
瓦
要求

1
储油
柜
整体
拆卸
a
＞
趨先
打开
浦何
.
汁接
缱
盆
将
信号
连樸
线鶴开
，
放尽
剰
演后
拆卸
所
有
连接
管道
，
保留
井
关闭
姓通
气体
缝
电器
的
碟
涸
，
关闭
的
瞬闽用
封
头根
密封

b
）
用
吊车
和
吊具
吊住靖
油机
，
拆除
储曲柜
固定
Hft
,
吊下
储油
拒

2
外部
清洁度
、
锈

.
11
a
）
外表
而应
清洁
.
无
锈蚀

b
）
清洗
油
汚
，
清除
携蚀
后
应
组点
-
；
防腐
处胛

3
内部
清洁度
、
一水
、
锈蚀
a
）
放出
储油
柜内
的
存油
，
拆卜
指针式
油位
対
港杆
，
卸卜
指针式
油
位计
.
指针式
油位
计
检修
见本际
谁
J0.5
.
1
“
指针式
油位
计
的
检修
”

b
）
分解
中节
法兰
螺栓
，
卸卜
'
储洲
柜上
节
油粕
，
取間
隔膜

c
）
清打
上下
节汕
箱内
翻
。
检
査
内壁
应
清洁
，
无毛
剌
、
锈地
和
水分
二
内壁
飽缄璋
涤层
完好
,
如
fl
损坏
和
锈
烛应
清理
和
：
.
?
B
；
姓理

4
管道
消洁
.
帽通
小喪面
塊
清洁
，
管道
内应
畅通
、
无余
质
、
锈蚀
州
水分
，
更換度
口
密生
i
垫
.
保证
接口
磨封
E
】
呼吸
畅通

b
）
苔
变压
骞
有
安全
气道
.
划成
和
话
油柜间
4
：
相
炷
通

5
隔膜
組装
完整性
ai
隔眼
无
老化
舟裂
、
顶坏
现象
，
清洁
、
应重
密封
性能
良好

b
）
重新
組装
时核
解体
相反
噸序
进行
组装
，
更换
所有
密封胶
垫
，
防
tlJSA
杂质
.
在
无袖
时
验证
指针式
油位
计
的
指示
应
准确

6
组装
完整性
、
密
封博筮
m
,
新
组装
时
按
解怵
相反
顺序
进行
組装
，
更換
所有
密封胶
垫
，
防止
进入
杂质
.
在
无油时
验证
指骨
式
油
位计
的
指示
应准
碗

密封
密封
良好
无渗
淑
充油
1
气
）
进仃
密封
试验
頁
压力
0.023
MP
。
-

0.03
MPa
.
时间
12h





序
E
部位
拾修
内容
「
蛊质
仙
专求

7
挺油
相
整体
复裝
网
更换
所
宥
连接
管道
的
it
兰
密封
樓
，
保待
连接
法兰
的
項
汀
和
同心
，
密封垫
压缩
量
按照
表
12
第
8
条域
装
要求
，
晡
無
桟
口
審封
和
畅通
，
洼
油柩
本件
和
養
管道
固定
牢固

聘试
然折
将
塞
拔出
,
就

慢
将
放
気
塞
放
卜
，
必要
时
可以
反复
緩慢
提起
放下
，
待
捧
尽
气体
后塞

b
）
指针式
油位
汁
见
本标
推
10.5
.
1
“
指针式
油位
计
的
检修
”



10.2
.
3
金属
波纹
式
储油
垢
的
證修
要求
见衣
14
。

表
14
金属
波纹
式
储油
柜
的
检修
要求

B
位
格修
内
,
猝
「
艺威
■
.
求

1
備汕
拒悠
#
拆卸
a
）
放尽
剩油后
拆卸
価
有
连接
曾道
，
保留
丼
关闭
迎
通气
住
獣
电器
的
碟阀
，
关期
的
礎
岡用
封头
板
密封

b
）
用
吊车
和
吊具
吊住
储袖
柜
，
拆
:
除
储油
柜
固定
螺栓
，
吊下
储油
粮

2
外妝
表面
淸
洁度
,
魅
蚀
除锈
，
捞
扫
，
刷漆
,
检
査
庇
清沽
、
无情
浊

3
油位
指示
是
酉准
确
通
辻寇察
金属
阍
膜
臨胀
情捉
，
调整
袖拉
指示
与
之
对应
,
确保
指示
清膺
H
.
Hi
.
无似
油位
现象

4
管道
清洁
、
场通
应清沽
.
管道
内应
畅通
、
无境质
、
锈蚀
和
.
水分
.
更换
接口
密上
扫上
&
：
：
：
；
?
接
?
【
：
；
,
.
：
：
E
时吸
畅通

5
滑槽
检
査
灵活性
清理
滑糟
，
使
其
伸
増
移动
灵活
，
无卡涩
现象

6
念属
波絞节
（
曾
）
立整性
、
密
封
性能
金属
波紋节
（
U
）
应为
不锈钢
，
无裂鏡
、
损坏
现整
，
清诂
、
密封
性能
息
好
，
在
限定
缽
枳
时耐名
TL
0.02
MPa
~
0.03
MPa
,
时间
12h
应
无濯漏

7
储油
拒
整体
复装
应
更換
所有
连髏
管道
的
机
豈宗
拊
毕
，
抹
椅
遅
崔法
吒
的
￥
行
和
冋
心
，
密封垫
压缩
戴
按照
表
12
第
8
条复装
要求
，
踊保
接口
密封
和
畅通
，
舫
油柜
本体
和
各
管道
固定
牢固

调试
a
打
开放
气寒
,
待排
尽
气体
后
关闭
放气塞
b
＞
对照
油位
指示
和
温度
SHE
油抵



10.2
.
4
吸湿
器
的
检修
要求
见表
15
。

表
15
吸湿
器
的
检修
要求

序号
部
&
检
■
内容
丄
艺
质
址
要求

]
吸湿
器
拆卸
将
吸湿
器
从
变
原器
上
卸下
，
保持
吸噩器
完好
，
倒
出
内部
吸附剂

2
各
部件
玻国單
9
二
1
井榆
査
顾滴
視应
滑洁
完好

吸附
利
a
）
股附
制宜
釆
用
变色
硅胶
.
宜
鲤
干
嫌
，
谖
粒
AT
3mm
,
颜色
变化
明堡
即
表示
失致
，
可
置入
娯
箱
干燥
，
干爐
温度
从
120
。
升至
160
'
C
,
时间
5h
；
还原
顏色
后
可
再
用

b
）
吸附
剤
不应
碎裂
、
粉化
=
把
平燥
的
吸附
制絵
筛选
后
装入
吸湿
器
内
，
并
在
顶备
FiJsfffiiH
1
/
5
-
I
/
6
汗度
的
空
眦

油杯
清
归并
检
査
玻璃
油杯
应
清洁
完好
，
油位
标志
衅
明

密封
更換视
简
或
覗
窗
痢
密封
.
咬
垫
，
应无褓
漏



序号
部位
检
犠
内容
工艺
质适
登荥

2
内外
表面
曹缝
质
蛍
a
丿
成
釆
用
气焊
或
电潭
，
无績
肅点
，
片式
ftfc
热器
边缘
不
允许
有
开裂
b
）
削
渗漏
点
进行
补埠
处理
时
要求
焊点
准确
，
绛
接
牢固
.
严禁
将
焊
旌
掉入
散热
髭内

淸
洁度
a
丿
对
带
法
箜
盖板
的
上
、
下油室
应
打
幵
法兰
読
板
，
清除
袖
室内
的
杂
质
、
油垢
.
检
査
上
、
下
油
室内
表面
冊活
净
，
无
锈蚀
，
漆膜
完整

S
滴
扫外
表面
，
囤
无
镌蚀
，
无
油垢
，
漆腕
完整
或
披
群原
完好
.
油
垢
产段
时
可用
金属
我
停剂
（
去
汚
剂
）
清洗
，
然后
用
滑水
冲
挣
晾
F
.
清洗
时
曾
援头
应
可靠
爵封
，
防止
进水

c
）
应
使用
合格
的
変
圧
器油
対
散热器
内部
进行
循环
冲洗
，
散热
標进
油端
略高于
出油端
，
出
油
端的
吸
油管
插
到底

3
放气塞
、
排
抽察
透气性
、
密封
性
、
密封圈
塞子
透气性
和
密封性
应
良好
?
更换
密封
圏
时应
使
密目
圏
入
槽

4
舗
討试養
濯
漏
用盖根
将
接头
法兰
密封
，
充油
《
气
）
进
拧
试漏
，
域
漏排
准

a
）
片式
散片器
,
正压
0.05
MPa
、
时
侦
）
2h

b
）
管
.
状
散热器
,
正压
0.1
MPa
.
时间
2h

对
可
抽
.
真空
的
般
热器
,
W
技合
变压器
本体
进
f
,
Cl
：
空密
到
试
蜘

5
敞热器
复装
（
含风
机
）
先检
査
衲
侮成
平粮
无
划痕
，
无澤膜
，
无銹
収
t
,
更换
密封垫

b
）
检萱
驟
阙成
完好
，
安装
方向
'
操作
杆
位置
成
统一
，
开闭
揩
諭
■
志应
滑晰
、
正
晩

c
）
安装
应用
吊车
进行
，
吊装
时
确保
密封
而
平行
和
同心
,
密封
1
处中
放置
世胃
准确
，
击封
垫
压缩
量
应
満
足衰
12
策
8
条复裝
要求

d
'
安装
好
散热器
的
提驟
钢
帯
《
螺杵
》

e
）
调试
时先
打开
下璨阀
和
撬松
顶部
排汽塞
，
待
项部
拌
气塞
冒
油后
晚紧
，
再
打开
上碟国
，
最终
确认
上
、
下碟
瞬均
姓
于
开
扃
位置

f
）
风机
的
调试
在
安装
就位
固定
后
进行
，
援动
叶轮
转功
灵施
，
iffiX
38OV
交流电源
，
运行
5mm
以上
.
转动
方向
正嘛
，
运谷
应平
巻
、
城
活
，
无
转子
扫膛
，
叶軸
鰹
売
等
异
声
，
三相
电治
基本
平衡
，
和
其他
相
同
図
机
的
工作
电療
嚇本
相同

g
）
有长
控制箱
的
应
进行
温度控制
.
S1
荷电
治
揑
制
等
功能
检杏
，
符
合
要求
，
并
参照
10.6
.
1
-
一次
端子
笛
的
檢修
进行
操作



10.4
.
2
油
冷却器
的
检修
要求
见衣
18
.

表
18
油
冷却器
的
检卷
要求

*
4
部位
呛
峻
内容
工艺
质
匱
要求

1
冷却器
拆卸
aJ
应先
将
應
霽
笹闭
，
打开
排油塞
和
放
汽塞排
尽
剩袖

b
）
用
吊车
吊住
冷却器
，
再
松
丿
F
碟
腐靠
冷却器
側螺
毋
，
畋
紫
吊钩
将
阵芸器
平移
井即
下

C
）
将
冷却器
雌转
平放
于
专门
存放
区域
进行
检
権
.
如不立
叩
检蜂应
注油
或充
干燥
，
体密
飲
存放

2
表面
擅洁度
、
锈蚀
a
）
整体
.
表而
漆膜
完好
、
无憐
浊
，
挣
却
罷管
東间
、
散热片
之间
应洁
浄
，
无
堆积
灰尘
、
鼠虫
、
草屈
等
亲敦
L
无憐
惊
，
无大血积
雙形

b
）
请
扫
可
fll
O
.
iMPa
的
压缩空气
（
或水
）
吹净
管束
冋
堵塞
的
茨
尘
、
昆虫
、
草蔺
等
杂物
，
昔袖
垢
利
汚
垢
严重
,
可用
散热
囲
片
摯
用
的
洗
祥
削
喷淋
冲洗
1
挣

3
冷却
管道
客封
、
畅通
打开
上
，
下油室
端盖
，
检
査
油
室内
制应
清洁
，
进行
冷却
覇
的
试漏
和
内部
冲洗
、
滩
却
管应
无堵塞
现象
，
更換
密封
1K
垫



表
18
（
.
续
）

序号
部位
检修
內容

4
透气性
、
密封
性
放油
璃
透气性
、
密封性
成
良好
,
更換
密封
|
?
并入
糰
，
不
渗漏

5
密封
试验
濬
漏
*
）
充汕
（
气
）
进行
试漏
，
试漏
标准
：
iE
压
0.25
MPa
?
1
：
.
一
75
的
冨
时间
30min
,
应无褓
漏

b
）
管路
有
渗漏
时
，
可
将
渗漏
管
的
两端
堵塞
，
但
所
堵塞
的
管子
数量
毎
同路
不得
超过
2
根
，
否皿
」
阵
却
器网
降容
使用

对
可
抽
真空
的
油
冷却
躡可靖會
变压器
本体
进行
真空
密封
试验

6
冷却器
短装
a
）
应先
将
潜油装
安装
在
冷却器
的
下方
原位
一
.
以
保持
冷却器
吊装
时
两
连接
法兰
面为
问
一
平面
，
便于
安裝
和
控制
密封垫
的
压婚量

b
）
检
査
蝶阀
和
遂
管
的
法兰
密封面
应
平整
无
划痕
.
无紹成
无
糅聪
更换
密封垫

c
）
连接
法兰
的
密封
商应
平行
和
同心
，
帝封
垫
位置
推确
，
牌
他
満
足表帽
第
3
条
瓶装
要束

d
＞
检
査
原
连接
电缆
应
完好
，
否則
进行
更換

e
）
先
打开
下
BE
阀和度
松頂部
排气
塞
，
待
顶部
排气
塞冒油
后琏素
，
再
打开
上
碟
綢
.
最變曲
认
丄
下
碟
阀
均
处于
开启
位
捋

7
潜油金
和
冷
却
装置
联动
及
■
A
E8
'
圧
測
■
■
....
：
潜油泉
M
风机
应
按通
暗源
残
，
并
试运
翳
。

检
査
转动
方向
正确
，
远转
平巷
，
无
畀
声
，
备
鄱
密封
良好
富不譯
淸
，
无
负压
，
袖叢
之间
和
風机
之
冋
相
七
比
絞
，
负
飜
电
港
无明
垦
差异
，
小
于
铭牌
颗定
电流

杭
油流
能
电器
的
指针
偏转
到皿
定
，
1
?
劫
开关
情号
切换
正牌
稳定
。
冷却器
全部
投入
肘
所有
油流
醜
电
髒
的
指针
都
不能
抖
（
晃
〉
动
，
否则
应姓理
或
更
项

C
）
鱼压
橙
査
：
在
冷却管
路
系统
的
进油放
气塞处
，
安装
真
窒
压力
重
后
,
开启
所有
运疗
油聚
，
不
应
出现
负玉

d
）
进行
冷却
较置
联动
试验
，
在
即部
装置
控制箱
进行
標作

e
）
主供
、
备供
电源
应瓦为
器用
，
手动
切除
任何
一骼
工作
电源
，
另
路
工作
电觀成
I
'
i
劫
投入

f
）
在玲
却器
故障
状恋下
备用
冷却
肆应
龍正圈
启功

G
检
査
备
信号灯
指示
和
动作
试验
正晰
对应

h
）
測
眞
）
嫁值

i
）
道
彳
：
保护
功能性
棉
査
和
姓理

1
）
保护
误赫瓦
开启
所有
运行
油泵
后
，
不
应
出现
气体
曜
电器
和
压力
聲放阀
的
误动

2
）
保护
误动虫
修址
理
：
蝕
坞
太
气体
锥
噌
器
的
流速
整定值
，
或压
力
释放
牌
的
开启
压力
值
.
若
第合
油泵
同时
启动
时些
出现
辟护
误动现
象
，
则
可
采用
加设廷
时
壅
电器
逐台
启动
方式



10.4
.
3
油
M
交换装置
的
检修
要求
见表
19
。

表
19
油
，
'
水
热交换
装置
的
检修
要求

序号
ffl
位
棉修
内养
匚
艺质
耿
要求

1
受压
灘他器
调试
拆下
并
役
査
霆
压
继电
明
消除
缺际
调试
合挤
,
必要
时
更换

2
油
/
水應度
换器
拆卸
a
）
关闭
进出
水阀
，
放出
存札
再蕙
削址
出油
舗
，
放由
本体
油
.
排
尽
残油
、
"

2
恭除
水
、
油趣
管
，
拆上
歳
，
松开
本体
利水
室间
的
建接蝶栓
,
卸
'
冲水
热携
at

冷却
管道
a
）
内邮成沽净
，
无水
笳
.
沛垢
抽訪蚀
,
无堵塞
現斜
漆
蛭
完好

b
）
曾
谜
应
无
推
混
，
发现
渗
摒应
进行
更憐
既
堵塞
，
但
毎
回路
堵廉
不
得
超过
2
根
,
否剧
应降
容
払
席



序号
部位
椅修
内容
工艺
质用
:
要求

2
油
/
水
热交换器
密封
充油
（
气
）
进行
试漏
，
试漏
标准
：
JE
压
0.4
MPa
.
时间
30min
,
无

'
渗漏

油管
密封
良好
,
无
海海
現象
，
在
本体
直里
位置
下
进行
检漏
（
油泵
未装
）
；
山
冷却器
m
部
注满
合格
的
变压器
汕井
加压
：
在
水室
入口处
注入
淸
浩水
,
巾
出水
「
1
遐緩
流出
，
应
无
油花
,
油样
?
试验
合格

复装
按照
拆卸
逆
顺序
安装
，
更換
密封垫
，
无渗漏



10.4
.
4
潜
油泵
的
检修
要求
见表
20
。

表
20
潜
油泵
的
检修
要求

序号
部位
检修
内容
工艺
质仙
嬰求

1
潜油系
拆卸
可以
连同
冷却器
起
拆卸
,
也
可以
单独
分汗
拆卸
，
拆卸
前应
打开
接线盒
将
电源
连接
煥
脱开

2
叶轮
转动
平稳
、
灵
活
转动
直平診
、
灵活

3
试验
绝缘
电阻
500V
或
1000V
绝缘
电阻表
灘量
电机
定子
绕组
绝缘
电阻
应
大于
1MQ

直流电
阻
测量
线圈
直流电
阻三
相互
差
不
超过
2%

运转
试验
将泵内
注入
少城
合格
的
变压器
汕
，
接通
电源
试运转
。
运转
应
平稳
、
灵活
，
无
转子
扫腫
、
叶轮
碰壳
等
异声
，
［
.
相
空载
电流
平衡

4
潜
油泵
复装
a
）
推荐
先
将
潜
油泵
安装
到
冷却器
上
，
使
冷却器
吊装
吋
的
接口
在
同
--
平面

b
）
检
査
法
吃
密封
丽应
平整
无
划痕
，
无
锈蚀
，
无
漆膜
，
更换
密封垫

c
）
閥整
连接
法关
的
密封
血
.
使备
对接
法皿
正
偷
对接
，
密封垫
位置
准做
压缩
堆
按
要表
12
第
8
条复装
要求



累计
运行
未满
10
年
的
潜汕泵
，
经
以上
检
査
合格
即可
复装
到
冷却器
匕
如
发现
缺陷
或
运行
10
年
以上
的
可
更换
或
进行
检修
，
检修
按照
表
21
的
程序
和
方法
进行
。

表
21
有
缺陷
或
运行
10
年
以上
的
潜
油泵
检修
要求

序号
部位
检修
内容
工艺
质姓
要求

1
拆卸
蜗壳
检查
完整性
将
油
"
低
放置
，
拆
F
蜗壳
，
检直
内
、
外部
应
干净
，
无扫膛
、
整体
无
损坏
，
密封
法
"
.
面
平整
无
锈蚀
和
损伤
，
并进
彳
丁
清洗
，
清除
密封
法兰
面上
的
密封胶

2
拆卸
叶轮
检查
完整性
a
）
叶轮
应
安装
牢固
，
转动
灵活
、
平
穏
，
无
变形
及
磨损

b
）
打开
止动
垫
圏
，
卸下
圆头
螺母
，
用
三角
爪取
下
叶轮
，
同时
取出
平键
,
检
査
叶轮
应
无
变形
和
磨损
，
安善
放置
好
叶轮
和平
键

C
）
有
变形
锈蚀
及
磨损
时应
更换





序号
部位
检修
内容
工艺
质量
?
要求

3
拆卸
前端
證和转
子
将
前端
盖
、
转
子
和
轴
*
与定
『
和
后
端
論分
离
a
）
用孕用
工具
（
两爪
板手
）
从前
端盖
上
拆下
带
摞
纹
的
轴承
挡圈

b
）
卸下
前端
盖
与
定子
连接
的
螺栓
，
用顶
丝
将
前端
盖
和转子
及
后轴
承顶
出

c
）
前端
羔
、
定子
及
轴承
应
无
损坏

分离
前端
盖
和转子
a
）
用
「
魚爪
将
商端證
从
转
f
?
上卸卜
一
b
】
转字
.
输族
挡
圏
、
拍
探皮
无
损坏

4
完颦性
用
T
边
转动
边检
疔
編承
搜曲及
滚珠
.
噬
无
损坏

—

用
F
拨动
同时
观察
，
明成
转动
应夏活
，
无松滞

费损
情况
轴承
累计
込
行
时间
满
10
华爽
予以
更換
.
更换
轴承
应
使用
专用
14
具
和
压床
，
禁止
散打

轴承

1

h
1
1
/

拆
、
装蝴承
a
）
备用
郴承应
使用
"
孕用
轴承

b
）
更换
轴項
应
便
用
夸朋拉貝
和
重
床
丄
正确
扒
、
装
轴承
，
不得
损伤
轴
和
*
承
..
禁止
用手
擬龈
打
轴承
外环
拆
、
装轴
瑕

c
）
将
转于
放在
平色
上
,
用
三角
爪
卸下
兩軸名

d
）
歩
带
轴承
放入
油中
加温
至
12
。
。
一
15
料
3
时以
出
，
套
在
,
转子
轴
心
用特嫁
的
奪點
确
轴承
的
内环
上
，
用出
、
具機
轴承
压到
轴
台处

e
）
挪用
特制
的
两
爪
扳手
将
轴承
損
圏
底入
。
用手
援动
轴承
转动
应灵

活
1
[

5
转子
和
轴
91

i
放
电机
过
価
』
痕迹
?
■
■
捋
亍
短路
条及
短路
环卜
"
无
断裂
、
放电
，
敘
珑
现跌
。
有
担坏
应
更换
心应
:
芯
损坏
、
磨损
及过

磨损
情况
荊
后轴
向
无
损坏
，
测犯
转子
前后
轴颈
尺寸
，

±
0.006
5mm
.
超过
允许
公差
或
严重
损坏
旳
.
虫
更換
W
役
允许
公汇
为

6
￥

端盖
堆
直佰
端
読
克諛性
和
清酒
前端
盖应
清沽
无
损坏
,
测
虽
前轴
推
室内
径
允许
公爰
比
而
辅承
外径

0.025
mm
.
检
査
轴承
室
的
磨
St
情沃
，
州
严抱
有
损坏
时胸
更
挽

?
_

'
拆卸
后
端盖
正确
拆知
F
.
端
■
-
卸卜
'
后
端盖
与
离
亍
外壳
连接
的
螺栓
,
用顶
丝
将
后
端盖
顶出

后端
羨
完整

牲司
哽度
清理
后瑞
，
拈活
除軸項
室
的
润
'
滑脂
，
检
査
后
端盖
应下
?
净
无
损坏
，
用
内役
千分尺
测
;
，
1
油承
,
軸再
宰
内径
允许
公差
比后
轴承
外役
■
大
0.025
mm
。
检直
后
蛹
承麻
的
磨损
精厌
，
严重
磨损
时应
更换
后
橢岛
或
电机

7
滤网
和
视窗
完
常性
、
清
卩
,
"
度
就
拆
了
猊
窗
搓
切
、
几
;
.
盖
，
取出
视
窗玻璃
及濾网
，
检查
法兰
、
压盖
、
视福
诙璃及
过沌
网
审沛净
，
无
损坏
、
无堵塞
，
材质
符合要求

b
）
将
税画
玻璃
捲
挣
，
清除
滤网
（
或
烧结
网
）
上
的
汚
垢
：
清洗
肮用
压机
夹紧
.
用
汽油
从内
往外
冲洗
,
安装
时先
放入
过滤网
及
两側
胶垫
，
再
放入
0
型
胶
圏
，
安装
盖板
，
再
放入
视
窗玻璃
及
两侧
放垫
.
安装法
XL

8
定子
放电
、
过热
、
扫膛
痕迹
清扫
和
检侄
定子
和
外
売
应
清洁
无
锈蚀
=
定于
线圈
表面
应
清洁
、
外
观
良好
、
无匝间
、
层
何况
磨
、
无
过热
及
放电
陋迹
=
各
引线
接头
无脱
焊及
断股
，
连接
平固
.
定子
钦心
无
过热
、
扫
瞠
损坏
，
冇
损坏
应
更换

绝缘
电阻
500V
或
1000V
绝缘
电阳
裏
削
M
定子
线
圏
绝缘
电咀
值成
大于
IMfi

直流电
组
测量
定子
线
圏
的
直流电
阻三
相互
差
不
超过
2%



序号
部位
检修
内容
工韻量
跡

9
完整性
、
洁

洁度
a
）
扌
！
喽统
盒
,
担
査
接
饑
端
亍
是
杏
存在
渗漏
汕

b
）
淸
洗
接线盒
内部
.
检
査
艶
缘
极
及
接线柱
尾部
酔
接寧固
，
无脱
焊及
断股
，
更换
接魏
食及
接紋柱
的
密封胶
垫

c
）
科
毋
绝寧
电阻
》
,
丁
1MQ

10
油挡
畅通
请
部分
油路
内
的
污垢
，
检
査
分油
踣
应清治
，
帽通

1
】
还裝
电机
转于
装入
后
将
转子
后
轴承
对准
后
端盖
抽承室
，
在
.
前轴
头上
垫木
方
，
用乎
锤
轻
轮
敲击
木方后
轴承
即可
进入
軸承室
，
科子
在
后
端
it
上
应辕
劫
灵治

转子
穿
入定

子
定子
内外
整洁
.
与
前
，
后
端盖
站
合处
密封胶
涂採
均匀
’
将
定子
放
在
工作
台上
，
转子
算
入定
子腔
内
，
此时
后瑚盖
上
的
分
油路
孔要
討准
定子
」
?
.
的
分
油路
珏
.
而
对角
均匀
地
拧紧
后
端盖
与
定子
连接
的
蝶
栓

装前
踽證
将
定于
放在
工作
台上
，
定子
止口
处游
密封胶
.
对准
分油跡
，
杷
龍
端盖
放入
定子
止口
处
，
对询
均
勾
地
拧
素
前端
盖
与
定子
连接
的
螺栓
.
电机
装配
后
,
用手
拨动
转
f
,
应
转动
灵活
，
无扫膛
现舉

12
安装
叶轮
'
F
術利
间隙
a
＞
将
圖头
平鬱
装入
转轴
的
键槽
内
，
再
将
叶轮
朦入
轴
上
.
带
.
上止动
垫陋
，
拧紧
興头
嫌肆
.
将
止动
垫
圏
1
*
起績
禁
圆头
媒
毋
。
拨动
叶轮
应
法功
捉活
，
无
瑾
売
.
叶轮
街封环
与
蝸
売
的
配合
间隙
不
大于
0.2
mm

b
）
用
磁力
千分表
测置
叶轮
跳动
及
转
了
轴向
函动
间隙
.
2
级
範不大

0.07
mm
,
4
级泉
不大卜
0.1
mm
,
转广墙
向
割动
不
太
J
0.15
mm

13
密封
渗漏
应
更换
所有
密封
处
的
胶垫
和
整封
环
，
包括
前后
端盖
、
过
法
冋
、
压
識
、
法兰
、
各部
油塞
的
密封胶
垫
及
密封
异
，
密封
放垫
的
JE
埔量
按照
表
12
第
8
条負
芸
要求

】
4
试验
绝缘
电阻
500V
或
1000V
绝缘
电阻表
测量
电机
定子
绕組
绝缘
电阻
成大
r
1MQ

直流电
FK
瀨
fit
线
圏
Ift
蜿
电阻
n
.
相互
差不趙过
2%

运转
试验
将泵内
注入
少量
合格
的
变压器
汕
，
接通
电源
试运转
■
-
运转
成
平
穏
、
灵活
、
声音
和
個
，
无转于
打
瞠
、
用
希僅克
等
异声
.
三相
窒载
电流
基
|
本平衝

密封
性能
打袖
压
D.4
MPa
〈
或
打
气压
0.25
MPa
）
保持
30min
.
■
S
■
密封
姓
涂白

1
-
（
或潦肥
上液
）
观察

15
放汽塞
、
排油靂
密封
推
圏
透

'
［
和
帝封
性能
更换
密封垫
圏
并
碗
保密
封地
圏
入
槽
.
检
査
各
翻油客
，
包括
放气塞
、
测
圧
塞
螺纹
无相坏
，
透汽性
和
密封性
都
良好



10.4
.
5
汕流
继电器
的
橙
修
要求
见表
22
。

表
22
油流
继电器
的
检修
要求

序号
部位
按修
内尊
工艺
质
fit
要求

1
油流
球电履
拆卸
应先
打开
接线
盍
将
信号
连接线
脱开
#
拆卸
辻程
中应
注意
防止
挡板
变形
和
损坏

2
挡板
灵活性
队
冷却
联管
上
拆下
鑛
地器
，
挡板
轴孔
、
轴承
应
完好
，
无
明显
磨损
痕迹
.
挡板
转动
应灵
而
挡动
方向
与沛
渔方肪
一致

3
挡販
膵
匸
靠
招板
应
锲援
牢圖
，
无松助
、
JF
裂

4
蝉性
返回
抑黄应
安装
卑固
，
弹力
充足





序号
部位
母修
内
,
容
工艺
质
R
機求

5
指针
与
挡板
同步
性
a
）
指针
及表
認成
清洁
，
无
灰尘
，
无携蚀
，
转动
灵活
无卡滞
；
E
挡板
，
主动
磁饿
与
从动
磁铁
線
同歩
转动
，
观察
指针
应
同步
转动
，
无

I
、
滞
现象

b
）
如
有
异常
应
卸下
端盖
、
表巍
玻傘
及
塑料
圏
、
固定
指针
的
滾
花蝶
母
，
取
下
指针
、
平垫
及
表盘
，
淸
扫
内部
.
再
转动
挡板
，
观察
主动
磁
供
’
E0
儡
假
是
古向歩
转动
，
有无
卡滞
.
如
仍
有
异
當应
更換

6
试验
絶
缘
电阻
500V
或
1000V
絶
霸
也
阻表
豳
量
各
端子
对
地
絶
雄电里
愈
大于
IMQ

徴
动
开关
动
作
特性
检
査
微动
开关
，
用手
转动
捐板
，
在
原位
转动
85
°
时
，
用万用
啊
里
接
WS
子
,
微动
H
关应
动作
上确

7
油流
继电器
a
）
先检
査
法兰
密封面
应
平整
无
划痕
、
尤轴蚀
，
无
漆膜
.
更換
密封

*

b
）
密封面
成
平行
和
同心
。
并
使
密封垫
位置
准确
，
压缩
量
按照
表
12
第
8
条見
装
要求

c
）
检逐
扫板
转动
无
沮碍
，
连接
的
—
?
次电
魏应
完好
，
否则
进行
更换

d
）
调试
和
冷却器
同时
进行



10.4
.
6
风桓
的
枪
修
要求
见
去
23
。

表
23
风机
的
检修
要求

中
号
部位
检
惓
内容
工艺
质量
要求

1
M
机
拆卸
先
打开
接线
盘
将
电源
走
接线
脱开
,
拆部
过程
中
注意
防止
叶轮
碰撞

2
叶片
角度
、
转动
叶片
与
托板
的
枷
接
.
应
牢固
、
三只
叶片
角度
应
-
致
，
叶片
装配
应牢
因
，
动
垫圈
锁紧
，
转动
平稳
灵活

3
线
圏
绝绿
500V
或
10Q0V
绝缘
电阻表
測量
：
定于
线
BS
絶
嫁
电弭
值
厘
2
1MD

统
圏
电
R
!
测量
定子
线
圏
的
直流电
阻三
相互
差
不
超过
2M

运括
欲验
?
）
拨动
叶轮
转动
灵活
后
，
通入
380V
交雄源
，
运行
5min
以上
b
）
转动
方向
正琳
，
這转
应平
请
、
灵活
，
游于
扫膛
，
叶轮
碰
売
等

异
庁
，
三
相电流
基本
平
衞
，
和
其他
相同
风机
的
工作
电境
基本相同

4
风机
筮
装
戡照
臨
位置
安装
，
接
好
电源
綫
，
试运转
风机
转动
平稳
无
碰撞
，
转
向
正确
，
否则
调挽相序



累计
运行
未满
io
年
的
风机
，
经以
Jb
检
査
合格
即可
复装
；
如
发现
映陷
或
运行
io
年
以上
的
可
更換
或
检
修
,
捡慘
按照
表
24
肖序
和
方法
进厅
。

表
24
有
缺陷
或
运行
10
年
以上
的
风机
検
修
要求

序号
部位
梅修
内容
工芝
嗷品
要求

1
拆卸
叶轮

完整性
、
角
度
a
＞
拆卸
时
防止
叶轮
损伤
変
冊
*
将
止动
垫
圏
打开
，
旋下
盖磯
蟬母
，
退出
止动建
圏
，
把
专用工具
（
三篇
爪
J
故正
，
勾
在
轮
売
上
，
用力
均
匀緩
慢
丼
出
，
将
叶轮
从
蛹
上
卸下
.
耕蚀
时
可
向
键槽
内
、
轴端
備入
螺
栓
松动
剤
，
同时
将键
、
推
套取
下
保管
好

b
）
国
査
叶片
与
元
根
的
削接
情况
.
松动
时
可用
铁锤
摭
紧
.
将
叶轮
故
在
平台
上
，
窟
査
三只
叶片
街度
应
一致
，
否则
应
更换
.
清洗
叶片
表面
即防情
姓理



序
&
部位
榆修
内容
工艺
頂
￡
1
要求

2
拆
却
电机
前后
靖
盖
拆卸
后
蜩
盖
苜先
拆下
电机
革
，
然后
卸下
后
端盖
冏
定
螺栓
，
从丝
孔用
加丝
将
后
端證
均匀
项出
.
拆卸
时
严禁
-
用
螺丝刀
或
扁铲
撬汗
，
后端
蓋
如
有
损坏
应
更换

后
端盖
完整
性刊
清洁度
清理
后
端盖
，
橙
査
后
端盖
有无
破损
，
清除
轴承
室
的
润滑脂
，
用内
轻
千分尺
SI
堡
轴承
室
尺寸
，
检
査
轴承
室
的
磨损
情况
，
后
轴承
室
內松
允许
公差
比后
袖
承
外径
大
O
.
O25mm
-
严重
磨损
时应
更換
后
端證
或
电
札

拆卸
前端
盈

和
转丁
知卜前
-
端證
固定
螺栓
，
从
成丝
孔用
顶理瓣
前端
盖
均匀
顶
岀
，
连同
转子
从
定于
中
抽出
.
前端
盍
和
转于
如有
損坯
应
更换

分离
前端
盖
和转子
用
三角
爪
将
前端
盖
从
转子
上
卸下
前端
藹
退出
时
，
不得
损伤
前轴
头

前端
盖定
粧
性
和
滴洁度
尚理
前端
盖
，
卸下
轴承
挡
圏
，
取出
轴承
，
检
荘
愤
端盖
有
尤河伤
，
消除
轴
设室
润滑脂
井
清洗
F
净
，
测量
轴承
尺寸
，
前
轴承
宛
内径
允许
公差
比前
轴承
外径
大
0.025
mm
.
严重
磨锁
肘
应里
换
前端
盖
或
屯机

3
轴承
完整性
用
手边
转动
边检
音
.
轴承
挡
圏
及
滾珠应
无
损坏

灵活性
用手
拨动
轴承
转动
应
灵活
，
无
F
滞

磨损
情况
轴承
累
让
*
行
时间
满
10
年
应
戸
以
更换
。
更换
轴承
应
使用
专用
拉具
和
压床
.
禁止
航打

拆
、
装蝴承
正确
拆
、
装
轴承
，
不得
掛伤
轴
和
轴承
.
将
转子
放在
平台
1
-
,
,
用
三
血爪
卸下
前后
轴承
；
将
新
轴承
《
和
原軸承
型号
规格
相同
）
放入
油中
加温
至
t20r
~
150
-
CHt
取出
，
套
在
赭子
辎上
，
用
特殊
的
套筒
，
顶
在
軸承
的
内库
上
，
用压
見
将
轴承
压到
軸台
处
。
不准
用手
锤
皺
打
轴承
外
环拆
、
装
粧
承

4
转
下
、
和
轴
放电
蒂
过热
痕迹
转予
煎
涂条
及
短路
孔应
无
断裂
、
放电
，
铁心
应无技
环及
磨损
，
无
放甲上
1
方
.
无
迂热
晩
象
.
有
损坏
应
更换

辅
磨损
衡況
前后
轴应
无
与
林
，
测
M
格
?
F
前后
枷官
中
，
宜役
允许
公是
为
±
0.006
5mm
.
微过
允
汽公岌或产
?
板
损坏
肘牌
更換

5
定子
族
电
、
过热
、
扫
瞠
痕迹
清打
和
检
査
外壳
、
記了
线圈
和
引绶
.
铁心
成清沽
尤
锈蚀
，
外观
良
好
、
无匝向
、
层
:
"
1
並将
、
无
过热
现等
及
放电
痕
遡
，
各
引线
接头
连接
牢固
,
定于
铁心
无扫陸
*
有
损坏
应
更换

绝缘
电咀
500V
或
1000V
绝缘
化
H
丧測單
定子
线
圏
绝怨
电阻
沌
应
大于
-
1MQ

直流电
阻
測最
定子
线圈
的
直流电
阻
三相
虹
差
不
超过
2%

6
接线盒
完整性
、
可

靠性
、
清洁
庠
a
丿
打开
接线盒
，
检
査
宅
封
情况
，
检
査
引线
、
绝缘
板
与
接线柱
滉
部
成
焊接
牢固
，
无
脱焊
及
新线
，
接巒
盘
内部
清洁
无
油垢
及
灰尘
，
线
圏
引线
接头
牢固
，
护套
事固接
在
接鰻
拄
上
，
接线盒
密封
母好

b
）
更换
密封垫

7
复装
电机
装前
辭盖
将
转子
軸伸
端
垂宜
穿入
前端
盖内
，
在
后轴
头上
垫木
方
，
用
手锤轻
敲
，
将
前轴
成
轻轻
嵌入
轴承
室
中
，
再
从
前端
読
穿
入
澳
'
；
、
：
*
栓
，
将
轴
承挡
圏
紧固
，
圆头
螺栓
处涂
以洞
滑原
，
转动
灵活

转子
穿
入定
子
将
宣
了
?
放在
匚
作台
、
定子
止口
处涂
密封胶
，
保持
定子
内外
整洁
，
将
前
蝎盖
和转子
对准
止口
穿
进
定子
内
，
要
对
刽
均匀
地
拧紧
前端
盖
.
与
定于
连接
的
螺栓





序号
部位
检修
内容
工艺
頂里
要求

7
复装
电机
装后
瑞盖
。
将
后
端
差
放入
波形
弹簧片
，
对准
止口
，
用手
谨
轻轻
敲打
后
端盖
，
使
后軸承
进入
轴承
空
，
要
对角
均匀
地
拧紧
后端
希
与
定子
连接
的
圆头
螺栓

b
）
最后
将
电动机
后罩
装上
（
如果
有后
軍
）

c
）
用油
枪
向前
、
后
轴承
室
注入
润滑脂
，
约
占軸承室
2
/
3

d
）
■
睥配
后
一用
手
拨
割
转
E
应
转动
灵活
无扫膛
现象

8
复装
叶轮
装配
将
垫
囲
、
锥套
、
平養
、
淼
董至
电动机
軸伸
瑞
,
叶轮
与
锥
套
闾
用
苫
對
胶
堵塞
，
拝
饗
拥螺坪
和
盖通
蝦母
,
将
止动
垫圈
锐
ft
嫩
起
。
叶
片装以
应率
-
固
，
转动
平成
灵活

9
A

试验
线圈
鲍篷
5OOV
或
1000V
绝缘
电阻表
測虽定
-
毛线
圏
建銘片
.
阻
偵应
人
「
1MQ

性
圏
电阳
测册
定子
线
圏
的
直流电
10
三
相互
差
不
超过
2
纬

-

运转
忒
验
拨幼
叶轮
转动
灵活
后
"
通入
38OV
交流电源
,
送行
5min
以上
转
动
方向
正
阈
，
這转袍
平稳
宅
灵活
，
无
转子
拘膛
、
肝轮
碰壳
等
异声
，
逆
】
电流
疝本
平衡
，
和
同風机
的
丁勺貝
"
上本
相同

?
:
1
L

10
凤机
整体
啧漆
将
风圆电
却
L
&
部援
拭
干净
任
铭牌
上
潦
黄源
进行
哎漆
,
『
傍净铭
牌上
的
黄油
，
保持
璋
膜
均
与
，
无漆瘤
、
漆泡
，
擊牌
清晰



10.4
.
7
冷却
装置
控制箱
的
检修
要求
见表
25
匸

表
25
冷却
装置
控制箱
的
检修
要求

序号
部位
检修
内容
〃
工艺
质筮
要求

1
箱体
油漆
和
清洁
度
2
曰
神
祂
耐内
，
砰
部坂
企及
杂物
，
有儀
蚀成
除锈
并
进行
防腐
处理

2
电器元件
原
査
电源
开

美
，
接包器
和
蜉柚锥电
豔
幵
英
，
■
触器
和熱
继电器
外观
和
触点
裕
:
的
好
无
烧损
或
接触不良
，
搂线
牢固
可靠
，
測试
动曄
困祁回
电压
符合要求
：
必要
时
进行
更换

检
査
熔断器

?
、
、
逐个
検
査
增断器
外观
完好
，
援融
、
连接
卒
固
可靠
，
用
万用表
圈量
，
应月
通住
好
，
幣丝
规格
符合要求
，
必要
时
进行
更换

切换
开
彖
外晚
棉查
完好
，
接餃
牢固
可編
手动
切换
，
同时
用
万用表
枝
査
切
毒
幵
关
动作
和
接触
情无
.
切換
到位
，
指小
位置
正确

信号灯
逐个
检件
信号灯
杆
.
志
名称
正确
清晰
，
灯
完好
。
如
有
损坏
应
更换

3
端子
端子板
和
连
接
螺栓
各龈
端子板
和
连接
螺栓
应
无
松动
或
缺失
，
如何
损
塀
和
缺失
昵
补齐

4
密封
门利
N
堵
控制箱
的
门
密封
衬垫
应
完好
，
必要
时
更换
门
密封
衬垫
，
检
査
电缆
入口
.
封堵
应宪好

5
试齡
绝缘
电阻
500V
或
1000V
绝缘
电阻表
測懺
弛缘
电阻
应
大于
1MQ



10.5
非
电量
保护装置

10.5
.
1
指针式
油位
计
的
检修
要求
见表
26
。

表
26
指针式
油位
计
的
检修
要求

庠
号
部位
检修
内容
L
艺廣疑
要求

1
奁
汁
拆卸
拆卸
表
计时
应光
将
汕面
降
變表计
以下
，
再
将
接
製
盒内
信号
连接
钱
脱开
，
松开
表汁
的
囿
定盤
栓
，
松动
表计
将
其
与
内部
连接
的
连朴
脫开
，
取出
连杆
和
浮筒
,
防止
损坏
.
连杆
撫
伸缩
灵活
，
无
变形
折裂
,
浮椅
完好
无傻雁
和
漏气

2
传动
机构
完整性
.
关

活性
齿
粒務动
机构
应
无
损坏
，
转璜
灵活
,
无卡滞
、
潜尚
現象

3
磁铁
主动
、
从动
曄
箓
耦合
同歩
转劫
主动
磁飲
，
从动
磁
被
应
同步
转动
正确

指针
指
示范
国
是否
与
表世
刻度
相符
摆动
连杆
,
搜动
45
-
时
指针
应反
F
"
位置
科
"
IV
位置
或质
表盘
刻度
相符
，
音則
应
週节
限位
块
.
调整
后
将
聚固
蠟
拴
镇
絮
.
以防
松源
.
遞
幵
和
指针
应
传动
兄活
、
推贈

4
报警装置
功作
是否
正
当指时
在
■
（
）
"
给
低油位
和
"
知
”
最高
油担
时
，
園位
批警
信号
动庠
通丽舌
即
应
调节
凸轮
或开
＜
位置

25
应
绝缘
电匣表
第量
信号
端子
蜒
縑
电阻
应
大于
IMd
或用
工频
耐
压試验
AC
2000V
Imin
不
J
「
亨

5
密封
峦
封
忤寵
更換宙
撰城
垫
，
进行
复装
以后
洛封
应鼠
好
无襟
漏

6
表计
贫
我
a
）
堇
装时
应
根据
伸
塩
连杆
的
玺际
安装
结点
用
手动
模抿
连軒
的
捍
动
观察
指
帏
的
指示
位置
应
正确
，
然后
両
定
宣
装
皓
点
.
否则
应
重新
调
精油
位计
的
连杆
摆动
飽度制
指示
瓶围

b
＞
连接
二冽
信号线
检
査
原电噸
完好
，
否則
要
更裡



10.5
.
2
'
t
体维
.
电器
的
检修
要求
见戈
27
.

表
27
气体
继电器
的
检修
要求

序号
0
?
位
检燧
内容
姿
或

1
继电器
拆卸
切断
变压器
二次
电源
，
断
幵
气体
雄
电器
二決
连
撲统
.
关闭
两
AMI
阀
，
在
气体
灘
电器
下方
放置
盛油
的
开口
油捕
放出
科油
.
拆开
两端
法
兰
的
连後媒栓
/
将
H
：
拆
下

2
各
部件
完墨性
、
清
洁度
、
方向
指
，
"
、
接线
蝴子
如
芥
部件
「
容器
..
或牌
窗
、
放气
閏门
、
放油
塞
、
接绶
端子
盒
,
小
耋
曾
〉
成
完整
清括
，
藩封
无
"

b
）
盖
根上
箭
臬
及
接线
端子
标示
应
清晰
正确

操针
、
存筒
、
挡板
再
指计
检
査
採骨
动作
成
灵活
，
检
査
停筒
、
君版
和
指针
的
机械
转动
部分
成
灵曲
.
正满
.
检查
指针
动作
后
应能
有
-
效
复位

3
试验
密封
将
气体
堆
电器
密封
.
充满
夷匝舜油
，
在
常盗
下
堀压
OJ5MPa
.
持雄
30min
无鴻
ST
再用
合格
的
喪压器
油神
洗
itt
电捧芯体

接线
瑚
「
七

繚
25OOV
电阻表
測量
绝
縑
电阻
应
大于
IMQ
,
或
用工
颇
耐
圧
试验

AC
2000V
Imin
应
不
击穿

动作
校
陞
檢強
应
由
专业
人员
进行

对于
轻
瓦斯
信号
，
扑入
2
（
）
Qm
—
250ml
气体
时应
正确
动作

除
制造厂
有
特殊要求
外
，
対
于
道
瓦斯
信号
，
油
St
速
达到

a
"
宜冷式
变压器
O.8
m
/
s
-
1
.
Om
/
s

b
）
覺袖
循环
变压
舞
LOtn
/
s
^
L2m
/
s

c
＞
I20MVA
以
匕
变压
暴
】
.
2m
/
sil.3
m
/
s
时应
动作

同时
，
指
卻
停留
在
动作
后
的
颉制
状态
，
并
发出
重
瓦斯
动作
标志
（
推
坪
）





表
27
（
续
）

序亏
部位
检修
内容
工艺
廣抵
理求

4
漿
电器
1
复装
《
含连
动
试验
》

L
a
）
检
査
联结
管役
应
与
继电器
标称
门径
相同
，
其
弯曲
部分
应
大于
9
俨
，
底
管荏兰
密封胶
垫
的
内役
应
大于
管道
的
内径
*
应使
继电器
盒盖
上
的
箭头
韌向
储油
桁

b
）
复装时
更換
联结
管
法兰
和
两
却
撬
履
的
密封垫
，
先装
两傅
联管
与

如
无不
瓣
钢波
絞联管
，
联管
与
油箱
顶盖
、
怫
油
庖
之间
的
联结
螺栓
暫
不
完全
拧
緊
，
此时
将
气体
筮
电器
安装
于
其间
，
用
水平
尺拢
褪
位置
并彼出
、
入口
联管
和
气体
離电
蓦
三者
处于
间
一
中心
位置
，
后
再
将
法兰
蠅
栓
拧
薰
，
确保
气体
堰
电器
不
受
机械
应力

C
）
气体
继电
翱
観
保
捋
基本
水平
位置
；
騒
管
朝向
储油
柜
方向
应有
丨
％
~
1
』
努
的
升高
坡度
，
纖
电器
的
接线
蠶
应有
防雨罩
或
有施
的
防雨
措
施
，
厳
气
小
啊
应
低于
偉油柜
最低
油而
50m
in
檢
査
成
连接
电通
应
完好
，
古
刨
逬
打更
就

d
）
'
投
；
本
缗
电
牌
歯
劄
均
应
装
礙
降
一侧
宜
采用
不悟廓
波绞联管
.
口税
两栩同
.
便
「
丁体
無
电
髒
的
抽
芯
版
査
和
更换

C
）
週
试成
在
注滿
油井
连通
油肆
的
情况
下
进行
，
打开
气体
鎌
电柵
的
放气
小岡
排净
气体
，
用手
按压
探针
时匿
瓦斯
值号
应该
发明
，
松开
時
应该
恢复
.
从放气
小峋
压入
气体
2OOmJ
-
250ml
左右
.
轻
瓦斯
信曾
应
谟
爱出
，
将气
排出
后
应该
恢集
.
否则
应
蛀理
或
更换



10.5
.
3
压力
式
｛
信号
，
温度计
的
检修
要求
见表
28
。

表
28
压力
式
（
信号
）
温度计
的
检修
要求

序号
部位
橙修
内容
|
艺求

1
温度计
含温
包
拆卸
应先
将
二狀
连
挨线
全部
脱开
.
松开
安装
蝉栓
，
谖
持
外观
完好
，
金
属細管
不得
扭曲
、
损饬
和
変
形
*
拧下
密封
■
母達
同温
包
-
井
取出
，
然后
将
温度表
从油
篠
上
拆下
,
并
将
念
属期
管曲
好
，
耳
弯
揃
半段
应
大
T
'
75mm

2
温电及
金属
细管
损伤
逐处
査
看
璧
及
金属
细管
应
无
扭曲
,
挤压
、
搦
伤
、
变形
，
无櫃灣
、
*
如见象
》

3
温度
面板
指示
清晰
度清沽
完整
无锈煉
風象
,
指示
应
正确
清晰

4
温度
刻度
校验
?
?
?
”
宀
七
、
,
■
-
广
"
.-
J
^
■
■
■
■
:
.
计时
比
a
）
】
S
毋
t
全
刻度
±
[
.
51C

b
）
2.5
戒
：
全
刻度
?
2.5
P

Off
警报
信
H
的
粧
定

5
趋缘
试验
蜩
子
鎧緣
2500V
絶
墨
电阻表
制量
始
竦
电阻
痛大
「
TMd
或
用工
械
酎
压试
盤
AC
2000V
1
min
》
不志
穿

6
湛度
计含
温包
复装
a
）
将经
校验
含格
的
温度
計回定
在
油箱
座板
上
，
检
査
发信
温度
设
置
准确
.
连接
二次
电
埴
成
.
完好
，
否则
进行
更换
。
特
玻璃
外
軍
密封
好
,
其
出气
fL
不
。
賭隔
防止
雨水
日入

b
）
变压
舞箱
盖
上
的
渊
温座
中
魏先
注入
适景
変
压
麝
油
，
再
将
測温
包
丑装
在
其中
，
擦净
參余
的
油
，
将
测温
座防
阿誼
拧紧
，
不
滲油

c
）
金属
细管
应
按照
珥
曲
半径
大于
75
皿
盘
蜉
妥善
固定



10.5
.
4
电釣
温度计
（
含
绕组
温度计
）
的
检修
要求
见表
29
。



表
29
电阻
温度计
（
含
绕组
温度计
）
的
检修
要求

序号
部位
检修
内容
工艺
頂
蛾
要求

1
热电
耦
拆卸
先
将
二次
连接线
全部
脱开
,
松开
安装
螺栓
，
拧下
密封
螺母
连据
混
包
-
并
取出

2
温度计
完好性
用
刷子
.
和
软布
清扫
仪器
，
检查
应清
小
完整
无
锈蚀
现象
：
指示
应正
那
淸
晰

3
埋入
元件
完好性
莅鱼
阻应
完好
无
做
,
也
阻值
符舍
标准

4
二次
回路
连瓣
援城成
连接
可靠
正确

绝缘
试验
2500V
绝除
电阻表
鶴量
飽缘
电阻
庞大
F
1MQ

5
温度
刻貞
校典
应由
专业
人员
进行
校蟾
，
与
梯准
疝
蛆
沖
对比
全
刻度
±
i
.
（
rc

6
调试
指示
准确
腕
由
专业
人员
计行
调甘
，
厂
采川
m
写计
附带
的
匹紀元什

7
热电
耦

L
■
/
-
/
复装
a
）
变压器
箱盖
上妁
|
温座
中
预先
注透量
喚压
膳
油
，
眸将
阍
温桃
他
偶
安装
在
其中
,
據
浄
參余
的
油
将
测溫
.
岷社
胳温
拧紧
，
不溃
油

b
）
连接
二次
电缆
检
査
原茂接
电缆
&
完好
.
否創
进行
更換



10.5
.
5
压力
释放
装置
的
检修
要求
见表
3
。
=

表
30
压力
释放
装置
的
检修
要求

序号
1
部
&
检修
内容
工艺
质
皴
要求

]
压力
释放
阿
拆卸
先
将
—
次
隹
接
我
全部
脱开
，
依次
对角
松劫
安装
柱
y
.
螺性
.
轻轻
徭
动
，
侍密
郞
垫
脱开
后
拆下

2
护即
和
导流
簞
消洁
講打
护罩
和
导流
簞
,
应治洁
，
无銹蚀

3
連接蝶
栓
於
J
「
力
弾
黄
检
査
各部
连
孩
螺栓
及
正
丿
J
弾
宿
制
连接
媒检及
佛
挪费应
完好
，
.
尤
锈蚀
，
无
松动

4
微动
歼美
欖
管
微动
开
关动帝
和
防雨
a
）
微动
开关
触点
接触
良好
.
进行
动作
试
鸵
，
微动
开关
动作
.
应
正确

b
）
无
雨水
进入
和
受潮
现象

5
密封
變封牲
能
更换
密封胶
垫后
曹封
也好
不浅洵

|
6
Ji
高座
引部座
的
放
气塞
放气塞
良好
:
升高
座
如无敏
气塞应
增设
，
能够
防止
积
橐
气体
因温
度
变化
而
发生
误动

7
动作
试验
动作
正确性
进行
加压
和
减
圧
_
测定
开启
和
关闭
压力
值
，
3F
启
和
关闭
压力
应
符合
规定

8
电缆
检
査
信号
电
塩
信号电缆
应
釆
用
耐油
电缆
，
无
损坏
和
中同
接头

9
绝缘
试验
信号
接点
绝
缘
2500V
绝缘
电阻表
测量
绝
縁
电阻
应
大于
1MQ
,
或用
工频
耐压
试验
AC
2000V
1
min
应
不
击穿

10
压力
释放
阀
复装
a
）
先
橙
査
密封
応
应甲整
无
划痕
，
无
漆膜
，
无
锈蚀
。
更换
宅
封禁

b
）
按照
原位
安装
，
依次
对角
拧紧
安装
认兰蟬
能
，
使
密封
楚
按照
表
12
第
8
条复装
要求
均
勾
压缩

C
）
打
开放
气塞
拝
气
,
至
冒
〉
再
拧紧
放气塞

d
）
连接
—
次
电缆
应亢
好
，
否则
进行
更换





10.5
.
6
笈
发
压力
继电器
的
检修
要求
见表
3
L
。

表
31
突发
压力
继电器
的
检修
要求

序号
部位
检修
内容
丄
艺
质量
戰成

1
继电器
本体
拆卸
先
将
二次
连接线
全部
脱
丿
F
,
依次
对角
松动
安装
法兰
螺栓
，
轻轻
摇
动
，
待
密封垫
脱开
后
拆下

完整性
成渣洁
完整
.
无
锈蚀
、
无渗漏
油
现象

2
继电器
汕股
防止
堵
寤
和
卡滞
用
合格
油
冲洗
，
检晝
应
无损伤
、
无
油污

3
微动
开关
和
接线
盒
防
瀬
匕換
吸湿
剂
.
更换
密封
進
，
检查
微动
开美
、
端子
盒
、
端子
、
接线
无
受潮
现象

迎接
…
上
接统
迎接
可坏
兀确

4
试勢
动作
信鼎动
2500V
绝
縁
（
ft
阻表
连接
好
,
*
回路
进行
手动
试验
,
手动
试验
吋
微动
井
美的
动作
和
返回
信号
汗动
正确
更換
橱
蓋
的
密封垫

信号
端
?
W
分别
测段
信碎端
f
之间
和
对
地
的
绝缘
电阻值
丿
、
亍
IMG

5
继电器
在体
复装
a
）
先检
斉密
討布应
平整
尤
划痕
，
无
漆膜
，
无
锈蚀
更換
密主寸
垫

b
）
按照
原位
安装
，
依次
对角
拧紧
安装
法兰
螺栓
，
使密
誓
垫
按照
表
12
第
8
条裁装
變水
均匀
压缩

C
）
打
开放
气塞
擂气
,
至
冒
油
再
拧紧
放气塞

d
）
连接
二次
电纾
:
应
完好
，
否则
进行
更换



10.5
.
7
安全
气道
的
检修
要求
见表
32
。

表
32
安全
气道
的
检修
要求

序号
部位
松修
内容
工艺
质
M
:
要求

1
气道
筒
完好性
放油
后
将
安全
气道
拆
下
进行
清扫
，
去掉
内部
的
锈蚀
和
油垢
,
检
査
内壁
应
F
净
无
锈蚀
，
内壁
绝缘漆
均匀
有
光泽

2
隔板
完好性
内壁
应
装有
隔板
，
其卜
.
部
装有
小型
放水
阀门
.
隔板
焊接
良好
，
无
渗
沏
现象

3
防爆膜
安装
正确
a
）
膜片
安装
应
正确
，
受力
均匀
，
无
裂缝

b
）
膜片
应
釆
用
玻璃片
，
禁止
使用
簿
金属片
，
題度
可
按
以卜
'
要求
选用

1
）
管径
（
mm
）
伽
50
,
25mm

2
）
管径
（
mm
）
但
00
.
3mm

3
）
管径
（
mm
）
玆
50
.
4mm

c
）
安装
时
对称
均匀
地
拧紧
法兰
螺栓
.
防止
膜片
破损

4
管道
清沽度
用
铁丝
缠绕
白布
穿
入
管道
来回
抽擦
清扫
.
检
査
管道
应
清洁
，
无
锈蚀

瞬
齢
畅通
安全
气道
与
储油
拒间
应有
联管
（
应
畅通
，
无堵塞
现象
，
接头
密封
良好
）
或
加装
吸湿
器
，
以防
1
上
由于
温度
变化
引起
防爆膜
片
破裂
，
对
胶囊
密封式
储油
柜
，
防止
由
吸湿
器向外
冒油

5
密封
楕
査
潘漏
应
更
挨
密封胶
垫
并
进行
密封
试验
：
注满
合格
的
变压器
油
，
并
倒立
部置
4h
不爐
漏
n

；
.
r
:
本
标准
不
推肆
使用
发仓
'
1
道
，
应
结合
检修
改造
为
压力
释放
阀
，



10.6
其他

10.6
.
1
一
.
次端
予箱
的
检修
要求
见表
33
。

表
33
二次
端子
箱
的
检修
要求

序号
部位
检修
内
咨
丄
色
断
T
.
銭
求

]
表而
拙律
、
诂
洁度
清扫
外壳
，
除锈
并
进行
防腐
姓理
：
先
切断
防潮
如热
骞
和
継
龟
保护
的
电源
,
再
稍
扫
内部
和
清理
条物

2
端子
完好性
a
）
幷
部
触点
及
端子板
应
完好无缺
配
，
连
搂
蟬栓应
无
松动
或
丢失
，
食
'
直施
信号
端子
应
分
升迁
督
，
不用
的
套管
型
电流
互樓器
接线
端子
鹿曲
接后
抵地

b
）
如
有
损坏
和
缺损
J
如
更換
和
补齐

3
密封
防兩
、
封堵
眾门
闵
的
寸
k
地
:
郷
冷袞
,
电发
入口
封堵
完好

4
试验

—
绝缘
电阻
测房
答问
圈
绝缘
电阻
大
T
IMli

防
;
臨屈
热
髒
加热
功能
壬
:
好



10.6
.
2
阀门
及
坚子
的
检修
要求
见表
34
，

表
34
阀门
及
塞子
的
检修
要求

y
?
号
部位
检
■
惨
内容
工艺网
肝耍
成

1
阀
1
］
各部
fi
完整性
和
密
封性
成
拆下
阀门
，
捡
査
转軸
、
挡板
等
部件
传
完駿
，
挡板
关闭
严密
、
弟
杆
密封
良好
，
井闭
方向
限位
正歸
有效
，
经
Q
.
OSMPa
沌
压
试验
无
滲調
，
指示
开
、
闭
位置
的
标志
淸
晰
、
正嘛
.
发现
有损
邪时
应
更换

渚
沽度
清洗
后检
査
应
清洁
无情
姓
，
如响
使用
应
更换

2
密封
校修后
应械
0.15
MPa
压力
试輪
不
渗漏
.
笈
装时
更換
所
廿
密封
般
，
岡体
和
攝侨
轴头
安装
方向
一致
.
為
密封
而甲
魅无溥
漏

3
塞于
通透性
和
密
封性
更換
密封
圄
，
松动
时
对
控制
放
气
（
油
｝
匱
，
雌紧
时
密封圈
入槽
，
密封
好
、
无澆漏
迎



11
器身
检修
工艺
质量
要求

11.1
器身
检修
的
基本
要求

11.1
.
1
器身
检修
必要性
的
判定
，

11.1
.
1.1
经过
检
査
与
试验
井
结合
运行
情况
，
判定
存在
内部
故障
或
本体
严重
滲
漏油
时
，
应
进行
本体
大修
，
运
行
10
年
以上
的
变压器
，
结合
变压器
的
运行
情况
，
?
:
设仟
评化
的
基成
丨
，
可
考虑
逬
行
因地制宜
的
本体
大灯
11.1
.
1.2
对
由于
制造
瓜量
原因
造成
故障
频发
釦
同
类型
变压器
，
可
进行
有
针对性
大体
.

11.1
.
2
器身
検
修
的
?
般
工艺
要求
：

a
）
检修
工作
应选
在
无
尘土飞扬
及其
他
污染
的
晴天
时
进行
，
不应
在
空气
相对湿度
超过
75%
的
气候
条
件
下
进标
。
如
相对
辭度
大
F
75%
时
，
应
采取
必昼
措施
；

b
）
大修
时器
身暴
，
在
空气
中
的
吨
闻应
不愷过
如卜
规定
：

1
）
空气
札
对
湿度
W65%
,
为
【
6h
：

2
）
空气
相对湿度
W75%
,
为
⑵
l

c
）
盐
时间
是从
变
圧
葬
放油
时起
至
开始
抽
真空
或
注油
时
为止
：
如器
以
暴露
时间
需
超过
上述
规
定
或
天气
存在
不
确定
因素
时
，
宜充
干燥
空气
（
无需
进人检
査
时
可用
高纯
氟气
代替
）
进行
放油
施
工
，
如
超出
规定
时间
不
大于
4h
,
则
可
相应
延长
真空
时间
来
弥补
；

d
）
器身
温度
应
不
低于
周围环境
爪
：
、
，
否则
成
采取
对器
身加
焦
措施
，
如
采用
真空
滤油机
循环
加热
，
使器員
温度
高于
周即
空气
温度
5
'
C
以上
；

e
）
检
査
器
身时
，
应由
专人
进行
，
穿着
无纽
摘
、
无
金属
挂件
的
专用
检修
工作服
和
鞋
，
并
戴
清洁
手套
,
寒冷
火气
还成
戴口
段
，
廊
明应
釆
用
安全电压
的
灯具
或
手电筒
；



f
）
进行
检
査
所
使用
的
工具
应由
专人
保管
并
应
编号
登记
，
以
防止
将
工具
遗忘
在
油箱
内
或器
身上
;
g
＞
逬
入
变压器
油箱
内
检修
时
，
需考
虚
通飒
，
防止
工作人员
窒息
；

h
）
在
大修
过程
中应
尽量
使用
力矩
扳手
和
液
圧
设备
进行
定量
控制
；
?

i
＞
也
大修
五七
中
匸
宜
随意
改
変
变压器
内部
结枸及
絶
缘
状况
.

11.2
绕组
的
检修
要求

绕組
的
检
，
修
要求
见
-
35
“

表
35
绕
蛆
的
检修
要求

序号
他
査
内容
检站
打
.
;
；
工艺
质鼠
要求

1
检資
相间
編板
和
围屏
有无
跛
揭
、
变色
、
变形
、
故电痕
迹
甘测
a
）
围屏
应
清洁
，
无
破损
、
无
变形
、
无
发热
和
柵枝状
做
电
荆逃
，
綁
扎
紧固
完離
，
分
接引
緩
出口处
封闭
良好

b
＞
围牌
的
起头
网在
饶組
的
垫
堆
上
，
接头处
康错
升
将
接
，
并防
止油谊
堵
:
*

c
）
相间
隔板
应
完整
并
固定
哗周

d
）
静电
扉应
清洁
完
帷
，
无
破损
、
无
変
形
、
无
发热
和
樹枝
状放
电
痕迹
,
絶
緞
良好
,
连嗣
*

2
检
査
堂
组
表面
是否
清洁
.
匝始
爆
有无
破损
，
油道
是
古
畅通
解
JFIB
屏
目蕭
、
内窺镜
检
査
a
）
统组应
皤
活
，
无
油垢
、
无
変
形
、
无过
熱
変
色
和
放电
痕迹

b
）
整个
焼
组无倾
條位
群
，
导统
辐向
无
明显
融
H1
現
每
c
＞
油噸
保持
鼬
L
壬袖
桁
及其
他
杂物
根存

d
）
外观
整齐清洁
，
絶
嫁
火导
絞
无
破损

3
检
査
蠟组
各部
垫块
有无
傍一

移
和
松动
情况
目测
、
内
疝
Z
垫块
应
无
位移
秋
松动
情况

b
）
在
副
垫块
应
排列
整齐
，
相向
间距
相節
，
轴向
成一
垂宜
鑿
，
支掉
半固
.
有
适当
压
験
力

4
检
査
纳繚
状态
用
指压
、
果
合度
测试
绝缎
找态
分如
时间

a
）
良好
飽缘
状态
，
又称
■
墙绝
徐
：
艳
掾
■
有
弹性
，
用
手指
按压
后
无残留
変
形
，
或棗
合度
ft
75tknni
以上

b
）
咅
格
绝躁
状态
，
又称
二綴
絶
峯
艳
缘稲有
弹性
，
用
手指
按
压后
无憂
絞
、
36
化
，
或
聚合度
在
750mm
-
500mm
之间

C
）
可用
鲍缘
就
志
，
又称
三
4
!
灘缘
；
絶
蜂
粒度
期化
，
呈
邮色
，
用
手指
按压
肘右
少毒
瞄
t
和
变照
或
橐
合懼
在
500mm
?
250mm
之间

d
）
不
合格
籍
ft
状恋
，
又称
四
製
第
敞
绝缘
己
严重
腿化
，
呈
扁
揭
色
,
JflfW
压时
即
IMS
，
变
彫
、
脱落
.
或
聚合度
在
250mm
以卜
.

5
检
査
绕组
軸向
预緊力
是否
合适
釆
用
液压

装置
a
）
窺
組垫煥
的
医强
网
大于
2
浊
0cm
‘

b
）
块
緣状
芯
在
三綴
及
以下
，
不宜
进行
预压



11.3
引线
及
绝缘
支架
的
检修
要求

引线
及
筮
缘
支架
的
检修
要求
见表
36
,

表
36
引线
及
绝缘
支架
的
检修
要求

序号
检
査
内容
检
査
方法
工
芭
3
.
卜
要求

,
1
检
査
引线
及
引巍
锥
的
絶
缘
包孔
有无
变形
、
喪跪
、
破掛
，
引线
有无
断股
，
引紋
与
引线
接央姓
岸接
情况
是否
业折
.
有无
过
谶
现策
a
）
山线
绝绿
包扎
成亢
好
，
无变整
、
起皱
、
变脆
、
破损
、
断股
、
变色
现象

b
）
树
穿缆
套管
的
穿
S5
引线
应用
白纱
带半聲
包
一扇

C
）
引线
绝缘
的
厚
既
及
间距
应
符泠仃
￡
要求

2
检
査
引线
冃
测
,
1
?
引线
应无新
瞟
搅
拘现
读

b
）
接央
表面
应
平整
、
jtm
.
无珈
、
过热
性
変
色
现象
另
桜
头
面积
应
大于
其
引税
裁面
的
3
倍
以上

d
）
引线
长短
应
适宜
，
不
应有
扭曲
和
应方
集中
现眼





表
36
（
续
）

序号
检
査
内容
检
査
方法
工艺
质量
呕求

3
检
査
绝缘
支架
日测
a
）
绝缘
支架
应
无
破损
、
裂纹
、
弯曲
变形
及
焼
俳
現象

b
）
绮家
支架
与
铁玮件
的
固定
可用
钢
螺栓
，
绝缘
件
与
绝缘
支架
的
固定
应用
绝缘
嫖栓
:
固定
蝶栓
均
需
H
防
.
松
措施

C
）
绝绣
固定
应
可靠
.
无
松动
和
窜
动現
蒙

d
）
绝缘
夹件
固定
引城
处成
加垫
附加
絶
塚
，
以紛
F
彷
引线
绝壕

e
）
引线
周定
用
绝缘
哭件
的
间
通
，
隘
符合要求

4
检查
引线
与
各
部位
之间
的
飽缘
距离
a
）
引线
与
拧
都
供
之间
的
绝
縁
距离
应
符合要求

_
1
＞
）
対
大
电流
弓
谩
*
囈排
或
粗
M
）
与
耕壁
间距
，
一般
应
大于

WOmm
.
并
在
.
铜
1
铝
）
*
率面
可
包扎
一层
?
建緣

5
紧固
所白
螺栓
力矩
扳
呑
均
处在
合适
倏湖峥



11.4
铁心
的
检修
要求
铁心
的
检修
要求
拓表
37
.

表
37
铁心
的
检修
要求

序号
検
ii
内
'
容
椅
査
方法
工艺
质危
要求
■

J
检查
铁心
衣而
日
測
1
.
*
加
彖
心臨
平整
、
淌
洁
,
无片间
A
路
或
§
杭轶心慰
无卷
边
、
秘角
、
缺角導
观象
倒油
J
?
成幅通
.
块
脱落
和
堵難
，
E
色
、
放电
爆饬
狼迹

一应
排列
整齐

2
检查
铁心
粘构
紧固
情况
目测
.
JJ
始
扳手
3
铢
心
与
.
上
；
卜一
夹件
、
方铁
、
压板
.
底
那板间
均
应
保持良好
绝
鎌
b
）
钢
压板
与
黙
心
间
要
有
明显
的
均
｝
J
间
J
絶
缭
压板
应
保持
完
義
、
走術
fl
.
亜
形
、
开裂
和
裂纹
现
彖

c
）
钢布
糧
不
将
构成
闭合
回路
，
丹
H
一点
可靠
強地

d
）
金
.
區缮
费
刊梅
无
悬空
现象
，
碁
有
一点
弥
接地

■
矽緊
固件
应拧裝
或
锁
牢

3
检查
铁心
绝缘
目测
、
绝缘
电阻表
?
）
铢
心绝
it
应
只整
、
清沽
，
大
放电
烧伤
利
辻热
痕迹

m
秩心甥间
、
夹件
、
穿
心娜
检
、
命抑
帯
增緣
良好
，
其
绝缘
応
阻应
无
较大
变化
，
并
有
一点
戸
患
按
塑

c
）
铁心
接地
片
插入
深度
阚足
蜂牢
舔
，
其
外源
部分
成
包扎
绝缘
，
防止
铁心
短路

d
）
釆
用
5oov
或
yxJbv
純泄
电阻表
測量
俠
心頓
同
绝缘
电阻
宜
大于
】
MQ

e
〉
采
j
|
」
25gV
绮约顼
，
枝痴
，
決心
对
犬
佇及
地
绝缘
电阻
宜
大
「
1MQ

4
检查
电
屏蔽
或磁屏
敝
冃
麒
5WV
或
1000V
绝缘
电阻表
a
）
绝绿
.
祖
:
租監
大于
1MD
以上
，
接地
际
可命

b
）
固定
应牢史

CJ
表面
应沽洁
，
无
变色
、
变形
、
过热
、
放电
痕迹



11.5
油箱
的
检修
要求

油箱
的
检修
要求
见表
38
。

表
38
油箱
的
检修
要求

序号
部位
检色
内容
检
査
方法
质鼠
要求

1
外部
枪
査
焊缝
目测
应
无渗漏
点

清洁度
油箱
外
表面
应
洁净
，
无
锈蚀
，
漆膜
完整



表
38
（
续
）

序号
部位
检查
内容
检查
方法
质直
要求

2
内部
内
表面
日测
油箱
内部
应
洁净
，
无
锈蚀
、
放电
现象
，
漆膜
左艳

磁
（
电
）
屏蔽
磁
（
也
）
屏蔽
装
沮屁定
牢固
，
无
放电
痕迹
，
接地
可常

器身
定位
钉
定位
装置
不
应
造成
铁心
多点
接地

结构件
应
无
松动
放电
现象
，
固定
J
夜
牢固

3
管道
管道
内部
管道
内部
应清沛
、
无
锈蚀
、
堵塞
现象

导
油管
固定
于
F
夹件
上
的
导向
绝缘
管
，
连接
应
牢固
，
无泄漏
成
象

4
密封
法兰
法兰
结合
面应
无
漆膜
，
保证
光滑
、
平粮
，
治洁

密封胶
垫
a
）
胶垫
接头
粘合
应
牢固
，
并
放置
在
油箱
法兰
直线
部位
的
两螺
栓
的
中间
，
搭接
面应
平放
，
搭接
面
长度
不少
于
-
胶垫
寛
度
的
2
倍

b
）
胶柴
压缩
量
为
其
厚度
的
1
/
3
左右
（
胶棒
压缩
景为
1
/
2
左右
J

c
）
不得
重复使用
已用
过
的
密封件

密封
试骤
油床
在
储油
柜内
施加
O
.
O35MPa
压力
，
保持
1211
不应
渗漏



11.6
器身
的
干燥

11.6
.
1
为
保证
器身
的
绝缘性
能
，
对
绝缘
受潮
后
的
器
身应
进行
干燥
处理
。
在
现场
，
，
般
采用
真空
热油
循
环
冲洗
处理
，
或
真空
热油
喷淋
处理
，
然后
检测器
身
绝缘性
能
。

11.6
.
2
干燥
中
的
温度控制
：

a
）
訂
利用
油箱
加热
不带
油
干燥
时
，
箱壁
温度
不宜
超过
iio
°
c
,
箱底
温度
不宜
超过
ioo
°
c
,
绕组
温
度
不得
超过
95E
；
带油
干燥
时
，
上层
油温
不得
超过
85C
；
热风
干燥
时
，
进风
温度
不得
超过
1OO
°
C
,
进风口
应
设有
空气
过滤
预热器
；

b
）
干燥
过程
中
尚应
注意
加温
均匀
，
升温
速度
以
iOt
/
h
?
15P
/
h
为宜
，
防化
产生
局部
过热
，
特别
是
绕组
部分
，
不
应
超过
其
绝缘
耐热
等级
的
最高
允许
温度
。

11.6
.
3
抽
真空
的
要求
：
变压器
釆
用
真空
加热
干燥
时
，
应先
进行
预热
，
并
根据
制造厂
规定
的
真空
值
抽真
空
；
按
变压器
容量
大小
以
10
°
C
/
h
?
15
'
C
/
h
的
速度
升温
到
指定
温度
，
再以
6.7
kPa
/
h
的
速度
递减
抽
真空
。
11.6
.
4
干燥
过程
中
的
控制
与
记录
。
干燥
过程
中应
每
2h
检查
与
记录
下列
内容
：

a
）
测量
绕组
的
绝缘
电阻
；

b
）
测量
绕组
、
铁心
和
油箱
等
各部
温度
；

c
）
测量
真空度
。

11.6
.
5
干燥
终结
的
判断
。

a
）
在
保持
温度
不变
的
条件
下
，
绕组
绝缘
电阻
：
HOkV
及
以下
的
变压器
持续
6h
不变
，
220kV
及
以
上
变压器
持续
12h
以上
不变
，
且
无
凝结水
析出
，
即
认为
干燥
终结
。

b
）
干燥
完成
后
，
变压器
即
可以
10
-
C
/
h
~
15
°
C
/
h
的
速度
降温
（
真空
仍
保持
不变
）
。
当器
身
温度
下降
至
55
°
C
左右
，
将
预先
准备
好
的
合格
变压器
油
加温
，
且
与
器身
温度
基本
接近
（
油温
可
略低
，
但温
差
不
超过
5
°
C
?
10
°
C
）
时
，
在
真空
状态
下
将
油
注入
油箱
内
，
直至
器身
完全
浸没
于油
中
为止
，
并
继续
抽
真空
4h
以上
。

11.6
.
6
变压器
干燥
完毕
后
进行
器身
压紧
和
检
査
工作
时
，
应
防止
再次
受潮
。

11.7
整体
组装
工艺
及
质量标准

11.7
.
1
装配
前应
确认
所有
组
、
部件
均
符合
技术
要求
，
彻底
清理
，
使
外观
清洁
，
无
油污
和
杂物
，
并用
合
格
的
变压器
油
冲洗
与
油
直接
接触
的
组
、
部件
。

11.7
.
2
结合
本体
检修
更换
所有
密封件
。

11.7
.
3
装配
时
，
应
按
图纸
装配
，
确保
各种
电气
距离
符合要求
，
备组
、
部件
装配
到位
，
固定
牢靠
*
同时
应
保持
油箱
内部
的
请洁
，
禁止
有
杂物
掉入
汕
箱内
、

11.7
.
4
套管
与
母线
建接
后
，
套管
不
应
受过
大
的
横向
力
，
如用
母摊
连接
时
，
函有
伸缩
节
，
以防
套管
过度
受力
引起
渗漏
.

11.7
.
5
变压器
内部
的
引线
、
分接
开关
建线
等
不能
过
紧
，
以免
运行
中由丁
,
振动
或
热賬
冷缩
牡损
.

11.7
.
6
金属
定位
装置
，
运行
前
必须
拆除
或艳缘
处理
可靠
，
无用
的
定
投
装置
可
拆除
，
以免
产生
多点
接地
。

11.7
.
7
所有
连接
或
紧固
处均
应用
锁峰
或备
帽
繁固
。

11.7
.
8
装配
后
.
应配
后
:
清理
工作
现场
，
淸
洁
油箱
及
各
狙
、
部件
.

11.8
排油
和
注油

11.8
.
1
排油
和
注油
的
?
般
规定
“

11.8
.
1.1
检查
滤油机
、
真空泵
等
设备
完好
，
淸
扫
油罐
、
油
捅
、
管路
等
辅助
设备
并
保持清洁
干蝶
，
尢
次
生
杂质
和
水分
，
合理安排
油嫌
、
油福
、
管路
、
滤油机
、
油泵
等工
器具
成置
位置
并
与
帯
电设
帯
保持足够
的
安全
距
碧
.

11.8
.
1.2
排油时
，
必须
将
喪压器
进
气阀
和
油
曝
的
放气乱
打开
，
必要
时进
气阀
刼
放气孔
都
要
接入
干燥
空
气
装置
，
以防
潮气
侵入
，
110kVW6kV
）
及
以上
电压
等级
的
变压器
为縮
短
本体
暴露
时间
，
宜
釆
用充
干燥
空气
（
对
吊
箪
的
变压器
也
可用
露
代
脣
）
排油法

11.8
.
1.3
備油
柜内
油不需
放出
时
，
可
将
储油
柜
下面
的
阀
N
关闭
.
再
将
油箱
内
的
变压器
袖
全部
放出
.
11.8
.
1.4
有
莪
调压
变
圧
器
的
有载
分接
开关
油
室内
的
油应
另备
滤油机
、
油桶
，
抽出
后
分开
存放
.

11.8
.
1.5
强
油水
冷
変
压器
，
在
注油
前应
将
水
冷却器
上
的
差压
继电器
和
净油器
管
路上
的
放气塞
关闭
11.8
.
1.6
可
利用
本体
上部
导
气管
阀门
或
气体
继电
豔
联管
处
同门
安装
抽空
管
，
有载
分接
开美
与
本体
应安
装
连通管
，
以便
与
本体
等
EE
,
同时
抽空
注汕
，
注油
后
应予
拆除
恢箕
正常
*

11.8
.
2
真空
注油
.
110
（
66
）
kV
及
以上
变压器
必须
进行
真空
注油
，
其他
变
璀器
有
条件
时
也
应
釆
用
真空
注
油
，
真空度
按照
相应
标准
執行
，
制造厂
对
真
窒度
有
具体
规定
的
需
参照
其
规定
执行
.
撮作
方法
及
注意事项
；

a
）
以
均匀
的
速度
抽
真空
，
在
抽
真空
过程
中
瘻
检
査
油箱
的
强度
，
一般
局部
弾
性
变形
不
应
超过
箱壁
厚
度
的
2
倍
,
并
检查
变压器
各
法兰
接口
及其
空
系统
的
密封性
.
达到
指定
其空度
并
保持
大丁
2h
（
不
同
电压
等级
的
变压器
保持
时间
要求
肯所
不同
，
一般
抽空
时间
为
1
/
3
-
1
/
2
华島
宅气
时间
）
后
，
开
始向
变压器
油箱
内
注油
，
注油
肘
油温
宜
略高于
器身
温度
；

b
）
以
3
血
?
5t
/
h
的
速度
将
油
注入
変
压器
距箱
顶
约
200mm
?
300mm
如
'
ME
:
注消
，
斥
缗
:
续
抽真宅
保持
4h
以上
;

c
）
变压器
的
储油
柜
是
全
真空
设计
的
，
可
将
储油
柜
和
变压器
油箱
一起
进行
抽
真空
注油
（
对
胶囊
式
储
油枢
；
勺
！
J
「
腴
囊
和
储油
柜
的
连通
阀
，
套空
注油
結束
后
关闭
）
；

d
）
伎
压器
的
储油
柜
不是
全
真空
发计
的
，
在
抽
卖空
和
真空
注油
时
，
必须
将
通往
储油
柜
的
真罕
阀门
关
闭
（
或
拆除
气体
继电器
安装
抽貞
.
空
阀门
）
，

11.8
.
3
变压器
补油
（
二次
注油
）
。
变压器
经真聖
注油
后
进行
补神时
，
謚
经
储油
柜注
油管
注入
，
严禁
从
5
部油
範測门
注入
，
注油
时应
使油
洗
緩慢
注入
変
压器
至
规定
的
油面
为
±
（
直接
通过
储油
柜联管
同歩
对
储油
柩
、
胶囊
抽
真空
结构
并
一次
加油
到位
的
变压器
除外
）
。

11.8
.
3.1
胶囊
式
簡油柜
的
补油
.

a
）
H
开
储油
柜
上部
排气
乱
，
由注
油管
将
油
注满
储油
柜
，
直至
排
气孔
出
油
，
再
关闭
注
油管
和
排
［
乱
.

b
）
从
储油
柜排
油管
排油
.
此时
空气
经
吸湿
器
自然
进入
储油
枢
胶囊
内部
，
至油位
汁
指示
正常
油
，
&
为
止
。

11.8
.
3.2
隔膜
式
储油
柜
的
补油
.

a
）
注油
前应
首先
将
油
位计
调整
至
零位
，
然后
打开
隔膜
上
的
放气塞
，
将
隔膜
上部
的
气体
排除
，
再关
闭放
"
塞

b
）
耶上
汕
担响
隔膜
F
部
注油
达到
比
指定
油位
稍
高
，
再
;
次
打
开放
气塞
充分
抑
:
除
隔膜
上部
的
气体
，
宜
到
向
外溢
油
为止
，
调炬
达到
指道
油位
。

发现
储油
柜
下部
集气
蠢油标
指发
有空
"
邙寸
，
应用
排气阀
进行
排气
*

11.8
.
3.3
内油式
波
绞
储油
柜
.
打开
排气管
下部
阀门
和
储油
植
下部
主连管
欄门
，
从
注術
管补油
。
注油
过
程中
，
时刻
注意
汕位
指针
旳
位置
，
边
注油
边
排气
。
碧
捧
气管
内
有意
定
的
油
流出
时
,
关闭
排气口
阀门
,
将
汕注
到
汕位
指示
值
与
变
IK
罷
实测
平均
油温
值样
］
对应
的
位置
..

11.8
.
3.4
外油式
波纹
储油
柜
。
保持
呼吸
口
阙门
关闭
，
排气口
阀门
打开
的
状态
，
从
注油
口
注入
受压
器油
，
直至
排气口
排禅空
，
并
稳定
出油后
，
关闭
排气
曰
阀门
，
同时
停止
注油
，
打升
呼吸
口
阀门
，
检
査
油位
指示
，
通常
此时
的
油位
烏于
預定
油位
，
可以
从
注油
口排
油
使
之
达到
预定
油
但

11.8
.
4
整体
密封
试验
”
变压器
安装
完
単
后
，
应
进行
整体
密封
性能
的
检音
，
通常
采用
加压法
：
储油
柜注
油
结束
后
,
折
滁
呼吸器
,
通过
呼吸器
连
管
，
对
储油
柩
胶囊
内部
加
气压
O
.
O35MPa
、
时间
12h
,
应
无渗漏
和
异常
*

11.8
.
5
变压器
汕
处理
.

11.8
.
5
.-
1
一般
要求
，

a
）
大修
后
注入
变土器
及
套管
内
的
遂
压器
油
，
其质
札
应
符會
GB
/
T
7595
的
规定
：

b
）
注油
后
，
变压器
本钵及
充油
套管
都
应
按规定
进行
油样
分析
与
色谱分析
等
；

c
）
变
,
「
丄
鴨
补
油
时
应
梗
用
牌号
相同
的
变压器
油
,
如需
补充
不同
牌号
的
变压器
汕时
,
应先
做
混油
试验
,
合格
后方
诽
使用
。

11.8
.
5.2
压方滤油
，

a
）
渡演机
使用
前应
先检
査
电源
情况
，
滤汕
机及
滤网
是否
清洁
,
极极
内渡
油纸
是否
干燥
，
转动
方向
是否
网
，
外
，
有无
接地
,
压力表
指示
是否
正确
等
;

b
）
启动
滤油机
应先
打开
宙油
阀门
，
后
打开
进油
阀门
，
停止
时
操作
顺序
相反
。
当
装有
加热器
时
，
成
先
启动
滤油机
，
当
油流
通过
后
，
再
投入
加热
髒
，
停止
时
操作
顺序
相反
；

c
）
波
油机
压力
一般
为
0.25
MPa
~
0.4
MPa
,
最大
不
超过
0.5
MPa
。
如压
:
力过
大
，
可检
査
滤油机
管路
、
滤网
是
升有
堵塞
.

11.8
.
5.3
真空
滤油
」

a
）
滤油前
根据
真岑
滤油机
容
II
检
査
电源
容堡
能否
符合要求
,
滤油机
外壳
有无
接地
,
并
准备
足够
容
枳
I
加攔
、
干燥
空气
等
辅助
工
器具
及
材料
：

b
）
釆
用眞空家
油机
进行
油
处理
网
,
如果
油中
有
水份
或
杂质
可
通过
压力
式
対
油机
进行
处理
然后
再
通过
真空
滤湘机
迎行
油姓理
；

c
）
为
保浒
滤油机
的
脱气
效果
,
有
条件
时应
根据
油质
情况
、
环境
溫度
，
打开
加热
为
，
适当
提高
油温
,
油温
不宜
超过
60
°
C

12
变压器
的
防腐
处理

12.1
油箱
外部
涂漆

12.1
.
1
变压
為
油箱
、
冷却器
及其
剛件
的
裸露
表面
均
应
涂漆
，
涂漆
的
工艺
应
适用
亍
产品
的
使用
条件
.

12.1
.
2
大修
时应
更新
賑漆
.

12.1
.
3
喷漆
"
先
用
金属
洗净
剂
:
清除
外部
油垢
及
污秽
--

12.1
.
4
对
深
応
的
金厩
部分
必须
除锈
尤补涂
底漆
。

12.1
.
5
対
于
钻件
的
凸
旳
不平
处
，
可先用
腻子
?
招
齐整
平
，
然后
再涂
底漆
。

12.1
.
6
为
使
漆膜
均匀
,
宜
采用
喷漆
方法
，
喷稔
时
，
气压
可
保持
在
0.2
MPa
?
0.5
MPa
。

12.1
.
7
第一道
底漆
漆膜
摩为
0.05
mm
左右
，
要求
光滑
无流痕
、
班珠
现象
，
待
底漆
干透
后
（
约
24h
）
,
再
喚涂
第二道
面漆
：
喷潦后
若
发现
有
斑痕
、
垂珠
，
可用
竹片
或
小刀
軽
轻
刮
除
并用
砂项
磨光
，
再补
喷
一次
。

12.1
.
8
如汕箱
和
附件
的
原有
漆膜
较
好
，
仅
有
个别
部分
不
完整
，
可
进行
，
局部
处理
，
然后
再
普遍
喷涂
一次
。
12.2
油箱
外部
漆膜
的
质量
要求

12.2
.
1
黏着力
检
査
,
用刀
在
漆膜
表面
划卜
字形
裂口
，
顺
裂口
用刀
剥
，
若
很
容易
剝开
，
则
认为
黏着力
不
住
，

12.2
.
2
弹性
检
査
.
用刀
制卜
一块
漆膜
，
若
刮下
的
漆屑
不
碎裂
不
粘
在
-
起
而
有
弹性
的
卷曲
，
则
认为
弹性
良好
。

12.2
.
3
坚固
性检版用
指甲
在
漆膜
上
划
■
下
，
?
若
不留
痕迹
，
即
认为
漆膜
坚硬
=

12.2
.
4
干燥
性检
査
。
用乒指
按
在
涼涼
表面
片刻
，
若
不
粘手
也
不留
窺迹
，
则
认为
漆膜
亍
燥
良好
。

12.3
油箱
内部
涂漆
（
必要
时
）

12.3
.
1
油箱
'
内壁
（
包括
金
.
届
附件
）
均
成冻
绝缘漆
，
漆膜
厚度
-
般
在
0.02
mm
-
0.05
mm
刷
-
遍
即可
。

12.3
.
2
检修
后
的
变压器
山于
L1
浚
过
汕
，
涂漆
询应
将
油迹
彻底
处理
干净
，
以
保证
?
仃
足够
的
附着力
。
涂漆
后
要求
漆膜
光滑
。

12.4
油箱
内部
绝绿澤
的
质量
要求

12.4
.
1
耐高温
、
耐变
旧器
油
，
即
漆膜
长期
浸泡
在
105C
的
変
氏器
油中
不
脱落
.
不培解
，

12.4
.
2
固化
后
旳
漆膜
，
不
影响
变压器
油
的
绝缘
和
物理
、
化学
性能
；

12.4
.
3
对
金属件
有
良好
的
附着力
，
具有
防锈
、
防腐蚀
作用
.

12.5
变压器
常用
誦漆
技术指标

变压器
常用
汕議
技术指标
见
附录
C

13
检修
试验
项目
与
要求

检修
试验
nj
分为
状态
预知
性
试验
、
诊断
軽
试
弦
和
大修
试保以
停电
试验
为主
，
帯
电
检测
试验
和
在线
监测
忒
验
可
做
参考
詞分
试验
项目
的
试装
方注
和
标准
见
附录
日

13.1
状态
预知
性
试验
项目

a
）
变止
器
温度
监测
［
左线
监测
或
带电
检测
）
*

b
）
变压器
铁心
、
夹件
、
屮
性点
对
地
电浒
"
在
些
监测
或
帯
电
检测
）
；

c
）
本体
和
套管
屮
绝缓
汕
试验
，
包括
汕
简化
试验
、
高温
介损
或
电阻率
泅建
、
汕中
溶解
气体
色僧
分析
、
油中
含水量
测定
r
在
终胞測
或
其他
）
；

d
）
变压器
局部
放电
试验
（
在场
栃
测
、
带电
检测
或
其他
）
：

e
）
红外
測温
试验
（
帯
&
检測
）
；

f
）
测此
绕组
连同
套管
的
宜流
电阻
（
停电
）
：

g
）
测量
绕组
连同
套管
的
绝缘
电阻
、
吸收
比
或
极化
指数
，
停电
）
：

h
）
测量
绕
绡
连同
套管
的
介质
损耗
因数
与
■
电容
■
附
（
疔
电
丿
；

i
）
測量
绕組
连同
套管
的
直流
泄漏
电流
（
停电
）
：

j
）
铁心
、
夹件
对
地及
相互之间
绝缘
电阻
源皓
（
停电
）
；

k
）
电容
套管
试验
，
介质
损耗
因数
与
电容量
、
末屏
絶
缘
电阻
测试
（
停电
）
；

l
）
低电压
短路
阻抗
试验
与
绕組
频率响应
特性
试验
（
停电
）
：

m
）
:
有载
时
圧
幵
关切
换
装置
的
检查和
试验
（
停电
）
；

Q
电源
『
动力
）
回路
的
绝缘
试验
（
停电
）
；

O
）
继电保护
信号
冋
路
的
绝缘
试验
（
停电
）
。

13.2
诊断
性
试验
项目

可以
有
针对性
地选
搾
以下
试验
：

a
）
本体
和
套管
的
绝缘油
试验
。
包括
燃点
试验
、
介质
损耗
因数
试凝
、
耐压
试验
、
杂质
外观
检查
、
电

阻率洲定
、
油中
溶解
气体
色谱分析
、
油中
含水
以
.
测定
；

b
）
测策
统组
连
|
|
皑
:
:
管
的
直流
屯阻
：

c
）
测订
统组
连同
套管
的
绝缘
电阻
、
吸收
比
或
极化
指数
：

d
）
测司
绕组
Ji
同
套管
的
介质
损耗
因数
与
电容量
；

e
）
测反
绕组
连同
食管
的
直流
泄漏
电流
；

f
）
测定
各绕
绢
的
变压
比
和
接线
组別
：

g
）
鉄
心
、
夹件
対
地
及
相
可
之间
绝缘
电阻
测量
；

h
）
电容
型
套管
试验
，
介质
损耗
因数
与
电容量
、
末屏
绝缘
电阻
测试
；

i
）
低电压
和
路
阻抗
试
?
验
或
频响
宓绕
缉
变形
试验
；

j
）
整相
空载
损弁
側量
：

k
）
单相
负载
损耗
和
用路
阻抗
测
也

l
）
交流
艇
压试羚
；

m
）
感应
耐压
试验
带局
都
放电
量
测量
:

n
）
操作
波
感应
酎
亦
弍
验
；

0
）
有载
虹
切换
装置
的
检
査
和
试验
。

13.3
大修
试验
项目

大修
试验
项目
包括
太修
两
、
大修
中
、
大修
后
三个
阶段
进育
的
各种
试验
。

13.3
.
1
大修
前
的
试驟
項
冃
：

a
）
本体
和
套管
的
絶
缘油
试
総

b
）
测
鼠
鋭
组
的
绝缘
曄
阻
和
吸收
比
或
极化
指数
;

c
）
测后
.
统组
连同
套管
-
起
的
M
流
泄漏
电流
；

d
）
测量
绕组
连同
套管
的
介质
损耗
因数
与
电容量
:

e
）
测吊
.
绕組
1
￡
同
建管
?
起
的
直流电
阻
（
所有
分
接头
位置
）
；

f
）
电容
套管
试验
，
介质
损瓦
因数
与
电容
覺
、
末屏
绝缘
电阻
测试
：

g
）
铁心
、
夹件
兩地
及
相
X
之间
绝缘
电阻
测量
；

h
）
有载
调压
切换
装置
的
检
査
却
试验
：

i
）
必要
时
W
増
加
其他
试验
项目
（
如变
比
试验
、
损耗
测
.
最
、
短路
阻抗
测量
、
局部
放电
试验
等
）
。
13.3
.
2
大修
中
的
试验
项目
：

a
）
测星变
圧
器
铁心
对
夹件
、
穿
心
螺栓
（
或拉带
）
，
钢
压板
及
铁心
电场
屏
蒞
对
铁心
，
铁心
下
夹件
对

卜汕箱
的
绝
縁
电阻
，
磁折蔽
对
油箱
的
绝缘
电阻
；

b
）
必要
时
测量
无
励磁
分接
开关
的
接触
电阻
及其
传动
杆
的
绝缘
电阻
：

c
）
必电
时作
套管
电流
互感器
的
痔性
试验
：

d
）
组
、
部件
的
特性
试验
；

e
）
有载
分接
开关
的
测燈
j
试验
；

f
）
必要
时
可
増
加
其他
试验
项目
（
如
铁心
分布
电压
测量
，
单独
对
套管
进行
额定
电压
下
的
介质
损耗
因
数
与
电容
覺測鼠
、
局部
放电
和
耐压
试验
等
）
；

g
）
非电
保护装置
的
校验
。

13.3
.
3
大修
后
的
试验
项
冃
：

a
）
測适
绕组
的
绝缘
电阻
和
吸收
比
或
极化
指数
：

b
）
濾
.
量
:
绕组
连同
套管
的
直流
泄漏
电流
；

c
）
测
虽
统组
连同
套
莒
的
介质
损耗
因数
与
电容量
；

d
）
电容
套管
试验
，
介质
损耗
因数
与
电容量
、
末屏
绝缘
电阻
测试
；

e
）
冷却
装
.
我
的
检查和
试验
；

f
）
本体
、
有
我
分接
开大
和
有
曾
中
的
绝缘油
试验
，
包括
燃点
试验
、
介成
报桂
因数
试验
、
耐
圧
试验
、
杂质
外观
检
査
、
电阻
窄
测定
、
油中
溶解
气体
色谱分析
、
油中
含水
最測定
；

g
）
测云
绕组
迁同套
曾
-
起
的
囱
流
电阻
（
所有
分接
位置
上
）
，
对考
支路
引出
的
低压
绕
叩阳
两量
各支
路
的
宜流
电阻
及
联接
后
的
f
［
流
电阻
；

h
）
检
査
冇
救
调压
:
装置
的
动作
情况
及
顺序
：

i
）
测畋
心
<
央件
）
外引
对
地
绝缘
电阻
;

j
）
总装
后
刘
您
J
k
.
蚩
油箱
和
冷却器
作鑿
体密且
油斥
贰验
；

k
）
绕组
连同
套管
…
起
的
交流
耐
広
'
忒
验
（
何条仲
时
丿
；

l
）
测
虽
绕组
所有
分
接头
的
变
丿
:
i
比及
连接
组别
；

m
）
电源
（
动力
）
同路
的
绝缘
试验
;

n
）
绿电
保护
信
亏
冋
路
的
绝
縁
试验
；

O
）
檢度
相位
：

p
）
必要
对
进行
变压器
的
空载
损耗
试验
；

q
）
必要
时
进行
变压器
的
短路
阻抗
试验
；

r
）
必要
时
进行
感应
耐压
试验
带
局部
.
放电
量
测量
；

s
）
额定
电
底下
的
冲击
合闸
；

t
）
空载
试运行
前后
变玉
.
器油
的
色
诰
分析
.
，

14
大修
后
的
验收

变压器
在
大修
竣工
后应
及时
清理
现场
,
整理
记录
、
资料
、
图纸
,
提交
竣工
、
验收报告
，
并
按照
验收
规定
组织
现场
验收
。

14.1
向
运行
部门
移交
的
资料

a
）
变瓜器
大惨
总结报告
（
参见
附录
A
）
；

b
）
现场
「
燥
、
检修
记
衆
；

c
）
令部试
蛉
报告
。

14.2
试运行
前检
査
与
验收
项目

a
）
变压器
■
本体
及组
、
部件
均
安装
度
好
，
固定
可靠
,
完整无缺
,
无
渗油
：

b
）
变压器
洲
箱
、
铁心
和央件
接地
可湛
；

c
）
变压器
顶盖
t
无道
留
杂物
：

d
）
储油
柜
、
冷却
装置
、
净油器
等
油
系统
上
的
阀门
均
■
:
.
“
开
”
的
位置
,
储油
柜
油温
标示
线
清晰可见
；

e
）
高压
套管
的
末
屏
接地
小套
亍
?
应
接地
可靠
，
女管
頂
部将
军帽
应
密封
良好
，
与
外部
引线
的
，
迎接
接触
良好
;

f
）
变
FF
器
的
储油
相
和
充油
套管
的
河位
正常
，
隔漠式
储油
柜
的
集气
盒
内应
无
气体
；

g
）
有
戴
分接
开关
的
汕位
需
略低于
变压器
储油
柜
的
汕位
；

h
）
进行
各
升高
性
的
放气
，
使
其
完全
充满
变压器
油
，
7
体
继电器
内应
无
残余
气体
：

i
）
吸湿
器内
的
吸附剂
数
，
"
充足
、
无
变色
受潮
现象
，
油封
位置
合格
清晰
，
能
看到
正常
呼吸作用
；

j
）
无场
磁分
接开
美的
位
TW
应
符合
运行
要求
，
有载
分接
开关
动作
灵
沾
、
正确
，
闭锁
装置
动作
旧确
，
控制
盘
、
操作
机构
箱利
顶盖
上
二者
分接
位置
的
指示
应
一致
；

k
）
温度计
指
不
正确
，
整
一定
:
值
符合要求
；

l
）
冷却
装对
试运行
正常
,
水冷
装置
的
油压
应
大于
水
，
压
，
强油
冷却
的
变压器
应
启动
全部
油
并
测
斌
油泉
的
负载
电流
，
进行
较长时间
（
?
-
股
不少
于
60min
）
的
循环
后
，
多次
排除
残余
X
体
；

m
）
进行
冷却
装置
电源
的
「
I
动
投切
和
冷却
装
.
置
的
故障
停运
试验
;

n
）
非电倡
?
保护装置
向经
调试
整定
，
动作
正确
。

15
大修
后
试运行

变
Ik
器大條
后
试运行
应
按
DL
，
'
T
572
辺
定
执行
，
并进
彳
丁如卜
-
检
査
：

a
）
中性点
斥
.
接
接地系统
的
変
丘殊
袜
进行
冲击
台剛
时
，
中性点
必须
接地
：

b
）
?
'
I
体缝
电器
的
重
瓦斯
必须
投跳桐
位置
：

c
）
額佥
电压
F
的
冲击
台闸应
无
异常
，
励磁
涌流
不致
引起
保护装置
的
误动作
；

d
）
%
il
后
変
氏器
应
无异
常情
択
；

e
）
检查
虹
"
器及
泠
阳装
皆
所苗
焊琏
和
接合面
，
不
应有
渗汕
现象
，
変
压器
无异
當
振动
或
放电
声
:

f
）
跟踪
分析
比较
试透行
前后
变压器
汕
的
色谱
数据
，
成无
明显
变化
；

g
）
试
逐行
时间
，
一殷
不少
于
244

16
大修
报告

16.1
基本
要求

大修
报告
应由
捡
修
单位
编写
，
其
格式
统
、
壊
'
与
'
齐全
、
记录
真实
、
结论
明嘛
,
并
由
有关
人员
签字
后
存档
。

16.2
主要
内容

a
）
设备
基本
信息
和
主要
性能参数
。
如
变电站
名称
、
设备
运行
;
编号
、
产品型号
、
制造厂
、
出
丿
时间
、
投运
时间
、
联结
组别
、
空载
损耗
、
负载
损耗
、
阻抗
电丁
、
绝缕
水平
等
。

b
）
检僚
值息
和
主要
工艺
：
如
本次
检修
地点
、
检修
原因
、
主要
内容
、
检修
时段
、
增补
内容
及
遗留
内
容
,
检嫁
后
的
设备
及质宛
的
设
.
以及
对
今后
运行
所作
的
限制
或应
注意事项
等
*

c
）
编写
、
市核
、
批椎
和
验收
信息
如
验收
时间
及
验收
意见
、
报告
的
编写
、
审核
、
批
推
和
验收
人员
等
，

16.3
其他
内容

变压器
检修
辻程
:
屮
的
检测
、
试验
和
施工
信恩
，
如
施工
的
纟
且织
、
技术
、
安全措施
、
检修
讪
录表
以及
修
前
、
修后
各类
检測
报告
及组
、
部件
检测
报告
、
合格证
后
也
视为
大修
报告
的
部分
一同
各档
。
参考
格式
见
附录
Ao





附录
A

（
资料性
附录
）

变压器
大修
总结报告



A.1
大修
报告
的
基本
信息

大修
报告
的
基本
信息
见表
A
,
1
。

表
A
、
1
基本
信息

变电站
斐
m
器编
秒

型号
电压
kV
联结
组别

制造厂
出厂
编号
出厂日期
年
月
日

変
卩
.
器
初始
投入
期
年
月
Li
変
汪器
上次
检修
口期
年
月
日

主要
性能
参数
空裁
损耗

kW
空载
电流

%

负载
损耗
kW
高
一中
高一
中一低

阻抗
电压
%
高
一中
A
低
中一低

高压
套管
制造厂
H
'
-
1
-

高压
中性
由忘管
制造厂
型号

中
压
套管
制造
丿
型号

中
圧
中性
E
.
，
.
套管
制
iS
厂
型
弓

低压
套管
制造
J
型
吋

稳定
绕坦
套管
制造
「
型号

冷却
装置
伯慌厂
型号

无励
谜
分接
开关
制造
「
型号

仃
戕
分接
幵
关
制造
「
型号

绝缘油
制造
I
■
标号

电动
操作
机构
制造厂
型号
累计
操作
次数

本次
检修
原因

检修
地点
吊检
天气
环境温度
X
：
相对湿度
％

吊芯
或
进
油箱
内部
检
査
月
L
时
分
至
刀
日
时
分

参加
检修
人员

检修
工期
年
月
日
至
年
月
日

完成
计划
检修
外
増
加
的
项目
及
理由

检
惓
中
已
处理
的
主要
缺陪

检修
后
遗留
的
问题

投运
后应
注亞
的
问题

砸訓
运行
的
条件

检修
结论
负责人
：

年
月
日





A.2
大修
的
检查
（
处理
）
记录

大修
的
检
査
（
处理
）
记录
见表
A.2
?
表
A.7
.

表
A.2
套管
及
升高
座
检修
足录

序号
I
T
作内
.
容
检
査
顼
丨
丨
窝音
处理
粘况
操作
人
检
査
人

1
纯瓷
充油
套管
瓷
套幣体
和
表而
■
■

子电
幵
和
迁
莅件

绝年
筒
覆
說
忌

放气基

虐封
而
^
^
-

2
油
揪
电容
痘
套管
”
営
整体
和
表而

连接
瑞十

油位

末屏
蝴子

卜
尾端
均
斥單

油
简化
和
色谱

介损
和
电容
景
-

穿缆
引线
绝缘

3
升
髙座
（
蠢
管型
电流
互感器
）
引出
絞
是
子
一

顚
出线
标志

线潮
和
定位

引线
连接

密封
L

性能
试验

4
增补
項目









表
A
、
3
器身
检修
记录

「
作
内容
检
￡
顼
tl
检
査
处理
情况
检
査
人

天
气恼
况
晴
多云
阴

环境
气温

油
（
器身
）
温度

1
帛翠
（
芯
）
环境
相
Wffl
度
%-
%

开暗
排油
时
揷
□
吋
分

并始
注油
时间
.
日
吋
分

防潮
措
谁



序号
L
作
内容
校
査
项日
检
査
处理
情况
操作
人
捡
査
人

2
跷组
及其
绝缘
相河冊
溟
和
困辟

绕组
和
油道

匝
絶
绿
和
静电
展

宀
mu
：

绕组
軸向
预紧
力

判
U
绝缘
状态

3
引线
及其
固定
引线
及
引
饑
锥

绝缘
重梁

引线
的
紧固

引线
的
搭接
而京

引线
与
各
部位
之间
的
绝缘
距离

4
铁心
及其
塀
蔽
铁心
表面
和
接縫

夹件
结构
和
紧固

铁心
绝缘

挟心
接地
片

铁心
解
?
蔽

5
油箱
厚縫



磁
或
电
屏蔽

管道
和导
油管

密财
揪
和
密
;
H

油漆
和
防腐

6
分接
开美
操作
机构

开美
触头

T
美
絶
縁
件

接触
电阻

探作
调整

7
増
补
项目









序号
J
.
作
内容
检
査
项目
检农
处理
情况
操作
人
校
斉人

1
散热器
媒阀

完終
性
和
变形

内外
表面
涂层

放气
塞
和
排
?
油底

清洗
和
，
密對
试验

2
冷却器

向
外枣
谶层

冷却
曾
乘及
翅片
1

放气
塞
和
扌
1
!
汕塞
1

清洗
和
密
我
试验

3
油水
热
咬
油阀
和
水阀

差
压
継
想
器

:
援
*
；

1

/
%
1
■
i
!
冷却
管道
1

放
气
塞利
排洲
塞
\

清洗
利密
M
试验
1

4
P
叶轮

HE
雜圈
绝
縁

紅
圏
苴
流
电阻

运转
试验

密封
试稔
/

5
油流
曜
电
:
器
挡板
和
指针
同步

弾
簣
扭力

密封
情况

接点
缝
礬
和
动作

6
风机
（
普通
检
査
）
叶月
知度
和
转动

线
圏
絕缘

线
圏
汽
流电
队

运转
试验

7
控制箱
箱体

开关
和
接触器

热
继电
.
器

壻
断器

信号灯

端子
和
连接
螂
栓

门
和
封堵

同路
绝缘



丄
作
内容
检
査
项目
检
査
处弭
情况
操作
人
检
査
人
!

8
联动
试验
単
组
冷却器
的
试

全部
冷却器
联动

备用
冷加器
投入

所
喟
冷却
砌
A

各
捂
指示

回路
绝缘
值

主供
、
缺地源

逐台
启动
方式

9
增朴
項目









表
A.5
非
电量
保护装置
检修
记录

序号
丄
作
内容
捡查
项目
检
査
处理
情况
操作
人
检
査
人

1
指计
武油
位计
传动
机构

指示
范围

侑
二
指尺
和
绝
塚

密封

2
气体
维
电器
浮飾
和
挡板

接线
新
:
『
绝隊

动
If
校驼

密封

传动
试验

3
压力
式
（
信号
）
温
度计
温包
及
金属
细管

温度
面机

温度
到
度
校验

报警
温度
整定

信
*
端子
絶
縁

4
电网
温度计
（
含绕
組
温度计
）
然电
耦

温包
及
金属
蝸管

埋入
元
,
件

二次
回
齣

温段
刻淮
校险

报警
温度
整定

信号
端子
绝缘

调试





序号
工作
内容
检
査
项目
椅
査
处刊
!
情况
操
忤
人
检蕉
人

5
压力
罪放阀
护躍和
导流
詡

密封

微动
开关
绝缘

动作
试验

升高
库放气

连接
尾统

6
突发
压缈
电沸
继电器
油腔

敝
动升美
信号

接线盒
绝缘

动作
信号
心

7
増
补
项目









表
A.6
储油
柜及
油
保护装置
检修
记录

序号
I
:
作
内容
检
査
項目
榆
査
处理
情况
操作
人
检音
人

1
陆油柜
外部

内部

管道

胶囊
袋
或
隔
.
膜

油位
计

整体
備封

油位
调整

2
金属
波纹
密封式
储
油柜
外罩
表面

管道
,

金属
隔膜

滑槽

密封性

汕位
计

油位
调整

3
吸湿
器

吸附剂

汕杯

密封

呼吸作用



宇号
T
作
内容
检
査
项目
检
査
处典
情况
操作
人
检
査
人

4
净油器
吸附剂

谴网

放气塞
■

碟
阙

5
增补
项目









表
A.7
油务
处理
记录

曰
；
」
：
作
内容
检
査
項目
检
査
处
埋命况
操作
人
检
査
人

1
添加
油及
处
珅
牌号

制造厂
或
供应商

处理
前
￡
姿
指标

处理
后
主要
指标

混油
试装

待用
存放
形式

2
放油
及
处理
牌号



放
牯前
主要
指标

处理
方法

处理
后
左要
指株

特用
存赦
形式

3
注油
.
尺气
和
温度

本倬
其空度

预抽真
窄
时间

注油
湛
.
度
和
速度

后
谁
持
真空
时间

注油
后
.
主要
指标

4
増
补响
！











附录
B

（
规范性
附录
）

部分
试验
项目
的
试验
方法
和
标准

B1
绝缘油
试验

绝缘油
试验
标准
与
要求
见表
B
.
I
。

表
B.1
绝缘油
试验
标准
与
要求

序号
项目
标
准
说
明

1
a
）
总烷
含般
大于
15OX
10
^

b
）
田含
鱼
大于
150X10
^

c
）
C2H2
含
後
；
大于
5X10
^
（
500kV
变
k
器为
IX
ICT
。
）

d
）
总恨
月
相对
产气
速率
人
f
10%

e
）
总婭绝
対
产气
速率
大于
6ml
/
d
（
幵
懈式
'
.
?
和
12tnl
/
d
（
密封式
）

f
）
C3H
;
絶
点产气速
当太于
-.
说皿
^
《
并放式
）
和

O.2
ml
/
d
〈
浦封式

g
）
田錯
对产气
速率
大干
?
如
11
/
"
开
故式
）
和
10ml
/
d
\
\

I
）
应曲
计算
COz
/
CO

2
）
利用
DL
/
T
722
中三比伯法

分析
V
，
畔
意
基数
的
聪响

油中
溶解
气
俳
色潜多
再

k
.
s
i
IT
）

h
）
CO
绝对
产
*
t
速率
大于
50ml
/
d
，
肝敏式
）
和
ioomj
/
d

i
）
CCh
绝
対
产气速
寧太于
IQOrnUd
（
扩放
弍
）
和
/

200ml
/
d
（
密封式
》

2
击穿
电压

V
4
a
)
500kV
,
^
50kV

b
)
330kV
,
>
45kV

c
)
66kV
J2WV
.
N35W

d
)
35kV
及
以下
，
M30kV
1
<
按
G
巾
T
507
或
DLTT
429.9
的
苜
乂
耍求
进行
试
#

2
）
本
指标
为
平板
电极
测定
值
。
顶
他
电嫁
可以
按照
GB
/
T
507
及
JQBiT
ihs
的
有关
要求
进行
f
3
）
膏
注意
击券
电压
值
的
纵向
变
y
-

3
水分
mg
/
l
a
)
31QkV
-
500kV
,
WJ5

b
)
220kV
,
W25

A
HOkV
及
以
R
W35
1
）
按
GB1
7600
或
GB
仃
7601
爾
有关
要求
进打

2
）
应汴意
水分
舎
量
的
雄
向
变化

4
介质
损耗
因数
皿
$
%
90X2
R
?

a
)
500kV
—
■
*
*
*
*

b
)
330kV
及
以下
，
si
-.
l
.
O
按
GB
/
T
5654
的
有
美贤求
进行

5
体积
电阻率
（
90
V
）

Q
.
?
m
a
)
500kV
,
>
：
|
XIO10

b
)
330kV
及
以下
,
M3X
IO9
1
）
GBfT
5654
或
DLZT
421
的
有
关
要求
进行

2
）
必要
时
测定

6
颗粒
.
度
含
宣
1
）
按
DI
/
T
1096
和
DLAT
432
的
有
乂
欢求
进行

2
）
必要
时
测定

7
闪点
（
闭口
）

C
不
低于
:
135
(
DB
-
10
、
DB
-
25
)

130
〈
DBT5
)
n
应
饌
意
闪点
的
纵向
变化
。
比
上次
浏定值
不应
依于
5
笆

2
）
按
GB
/
T26J
的
“
关
唉
求
进行

3
）
必愛时
测定



表
B.1
（
续
）

序号
项目
标
准
说
明

8
水溶性
酸
（
pH
伯
）
>
4.2
1
）
按
GB
/
T
7598
的
有关
要求
进
行

2
）
必要
时
测定

9
酸值
mgKOH
/
g
^
0.1
1
）
按
GB
/
T
7599
的
有关
要求
进
行

2
）
必要
:
时
测定

J0
油中
含汽
最
（
体积
分数
）

%
330kV
?
500kV
,
W3
1
）
按
DL7T
423
或
DLT
450

2
）
只
対
330kV
?
5OOkV
进行
,
其他
电压
等级
必要
时
测定

3
）
应
注意
油中
含气
氐
的
纵向
变
化

11
绝
燃油
中
腐蚀性
硫
的
測
単
必要
时
测定

12
带电
度

P

Cp
=
/
/
v
）
220kV
及
以上
电压
等级
强迫
油
循环
变压器
按照
DL
/
T
1095
说行



B.2
测量
绕组
连同
套管
的
直流电
阻

B.2
.
1
测量
应
在
各分
接头
的
所有
位置
上
进行
。

B.2
.
2
1600kVA
及
以下
［
相
变压器
，
各相测
得值
的
相互
瓠面
小于
平均值
的
4%
,
线间
测得值
的
相
M
差
值应
小于
平均值
的
2%
；
1600kVA
以上
三
和
变压器
，
各相测
得值
的
相互
差值
应
小于
平均值
的
2%
；
线
间
测得值
的
相互
差值
应小
了
平均值
的
1%
。

B.2
.
3
变压器
的
直流电
阻
，
与
同温
下
产品
四厂
实测
数值
比较
，
相应
变化
不
应
大于
2%
。

不同
温度
卜
电阻值
换算
：

式
中
：

R
】
、
R1
—
—
别为
温度
在
4
、
益时
的
电阻值
；

T
—
—
为
计算
用
常数
，
铜
导线
取
235
,
铝
导线
取
225
。

B.2
.
4
由
变压器
结构
等
原因
，
差值
超过
B.22
的
数值
时
，
可
只
按
B.2
.
3
进行
比较
。
但应
说明
原因
。

B.2
.
5
应
注意
直流电
阻
试验
后
剩磁
对
其他
试验
项目
的
影响
。

B
3
铁心
（
有外
引
接地线
的
）
对
地
绝缘
电阻
及
夹件
（
有外
引
接地线
的
）
对
地
绝缘
电阻

B.3
.
1
同时
应測量
铁心
与
夹件
之间
的
绝缘
电阻
。

B.3
.
2
采用
2500V
绝缘
电阻表
测量
，
持续时间
为
Imin
,
应
无
闪络
及
击穿
现象
。

B.3
.
3
66kV
及
以上
电压
等级
绝缘
电阻值
不宜
小于
1OOMQ
：
35kV
及
以下
电压
等级
绝缘
电阻
偵
不宜
小于
lOMIio

B.3
.
4
应
注意
同等
測
蛍
条件
F
绝缘
电阻值
的
纵向
变化
。

B.4
测量
绕组
连同
套管
的
绝缘
电阻
、
吸收
比
或
极化
指数

B.4
.
1
绝缘
电阻值
宜
换算
到
同一
温度
（
建议
为
20
°
C
）
时
的
数值
进行
比较
；
吸收
比
和
极化
指数
不
进行
温
度
换算
。
油
浸式
电力
变压器
绝缘
电阻
的
温度
换算
系数
见表
B.2
。

附录
B

（
规范性
附录
）

部分
试验
项目
的
试验
方法
和
标准

B
1
绝缘油
试验

绝缘油
试验
标准
与
要求
见表
B.1
。

表
B.1
绝埠油
试验
标准
与
要求

序号
项目
标
准
说
明

]
油中
溶帝
亀
/
色谱分析
a
）
总泾
含质
大
J
-
I5OX1Q
-
S

$
H2
含览大含
】
50X10
*

c
>
q%
含
iftA
i
5X10
-
6
（
5ookV
変
孔器
为
IX
IO
-
6
）

d
）
总
姪
月
相对
产气
速率
大于
10%

Q
总燈
绝对
产
'
1
速率
人
］
■
6ml
/
d
\
升
粧
t
，
和
12mUd
（
密封式
）

f
）
C2H2
鎌
时产气速
辜蛙
推
aml
/
d
（
.
放式
）
和
0.2
ml
/
d
（
密蓟式
）

g
）
H2
绝
.
科产气
速率
大于
5mUd
（
开放式
）
和
10mJ
/
d
（
密封式
）

h
）
CO
绝对
产汽
速率
大于
SOml
/
d
（
幵
放
A
）
和
lOOml
/
d
（
密封式
）

i
）
CO
：
绝对
产气
速率
大于
iOOml
/
d
由
F
放式
）
和
200mVd
（
密
H
武
］
\
\

1
>
廉日
莒
il
#
COj
/
CO

2
*
利用
DL
/
T
722
中三
比值
法
分析
也
畔
章
基数
的
影晌

丿

2
击穿
H
\
3
\
a
)
500kV
,
p
-
50kV
b
)
330kV
,
|
>
45kV

c
)
66kV
?
:
mW
,
瑟
打
kV

d
)
35kV
及
以下
，
N30kV
1
>
：
■
S
G
*
T
507
或
DL
，
T
429.9
的
執琳
进行
试骑

2
）
才
、
指驴灯
平板
电极
脈
偵
其池
血
可以
按照
GB
/
T
507
及
CBH
7595
的
fjX
要求
进行

3
）
虐
注意
击穿
电压
值
的
纵向
变
化

3
水分
mg
/
1
a
)
330kV
?
500kV
,
W15

b
)
220kVr
W25

c
)
HOkV
及
以
W35
/
/
［
）
按
GBfT
7600
或
GB
仃
7601
的
仃
关
要求
崖行

2
）
应
注意
水分
含缺
的
纵向
变化

4
介质
损耗
因数
皿
5

1
%
90
笆
时

a
)

b
)
330kV
及
以下
「
51.6
按
GB
仃
5654
的
有关
要求
进行

5
体积
电阻率
（
90
*
0
a
?
m
a
)
500kV
,
NIX
10
“

b
)
330kV
及
以下
，
，
3X
!
09
1
）
GB
仃
5654
或
DUT421
的
有
关
要求
进行

2
）
必要
时測定

6
颗粒
度
含量
1
）
按
DLT
1096
和
DUT
432
的
有
美
要求
进行

2
）
必要
时
测定

7
闪点
（
闭口
）
°
C
不
低于
；
135
(
DB
-
10
-.
DB
-
25
)

130
(
DB45
)
1
）
应
注意
闪点
的
纵向
变化
。
比
L
次测
電值
不应
低于
5C

2
）
按
GBH
-
261
的
有关
要求
进行

3
）
必要
时測定



表
B
」
（
续
）

序号
项目
标
准
说
明

8
水溶性
酸
（
pH
（
ft
）
>
4.2
1
）
按
GB
"
7598
的
有关
要孝进
行

2
）
必要
时測定

9
酸值

mgKOH
/
g
W0
.
】
D
按
GBAT
7599
的
有关
要求
进

2
）
必要
时測定

10
油中
含气
日
（
体积
分数
）

%
330kV
~
500kV
,
W3
1
）
按
DL
/
T
423
或
DL
/
T
450

2
）
只
对
330kV
?
500kV
进行
，
其他
电压
等级
必要
时
测定

3
）
应
注意
油中
含气
中
的
纵向
变
化

11
绝塚油
中
腐蚀性
俩
的
測量
必要
时
测定

12
帯
电度

P

Cp
=
JM
220kV
及
以上
电压
等级
强迫
油
頓环
变压器
按照
DL7T
1095
进行



B
2
测量
绕组
连同
套管
的
直流电
阻

B.2
.
1
測量
:
应
在
各分
接头
的
所有
位置
上
进行
。

B.2
.
2
1600kVA
及
以下
三相
变压器
，
各相测
得值
的
相互
差值
应
小于
平均值
的
4%
,
线间
测得值
的
相互
差
値
应
小于
平均值
的
2%
：
1600kVA
以上
三相
变压器
，
各相测
得值
的
相互
差值
应
小于
平均值
的
2%
；
线
间
測得值
的
相互
差值
应
小于
平均值
的
1%
。

B.2
.
3
变压器
的
苴
流
电阻
，
与
同温
下
产品
出厂
实测
数值
比较
，
相应
变化
不
应
大于
2%
*

不同
温度
下
电阻值
换算
：

R2
=
R
CB
.
I
）

T
+
t
}

式
中
：

Ri
、
昭
别为
温度
在
4
、
b
时
的
电阻值
：

T
—
—
为
计算
用
常数
，
铜
导线
取
235
,
铝
导线
取
225
。

B.2
.
4
由
f
变压器
结构
等
原因
，
差值
超过
B.2
.
2
的
数值
时
，
可
只
按
B.2
.
3
进行
比较
。
但应
说明
原因
。

B.2
.
5
应
注意
直流电
阻
试验
后
剩磁
对
其他
试验
项目
的
影响
。

B.3
铁心
（
有外
引
接地线
的
〉
对
地
绝缘
电阻
及
夹件
（
有外
引
接地线
的
〉
对
地
绝缘
电阻

B.3
.
1
同时
应
测量
铁心
与
夹件
之间
的
绝缘
电阻
。

B.3
.
2
釆
用
25OOV
绝缘
电阻表
测量
，
持续时间
为
Imin
,
应无闪
结及
击穿
现象
。

B.3
.
3
66kV
及
以上
电
圧
等级
绝缘
电阻值
不宜
小于
100MQ
；
35kV
及
以下
电压
等级
绝缘
电阻值
不
fl
：
小于
10MQo

B.3
.
4
应
注意
同等
测量
条件
F
绝缘
电阻值
的
纵向
变化
=

B4
测量
绕组
连同
套管
的
绝缘
电阻
、
吸收
比
或
极化
指数

B.4
.
1
绝缘
电阻值
宜
换算
到
同
-
温度
（
建议
为
20
°
C
）
时
的
数值
进行
比较
；
吸收
比
和
极化
指数
不
进行
温
度
换算
。
油
浸式
电力
变压器
绝缘
电阻
的
温度
换算
系数
见表
B
,
2
。

表
B.2
油
浸式
电力
变压器
绝缘
电阻
的
温度
换算
系数

温度差
K
5
10
1

15
20
25
30
35
40
45
50
55
60

'
换算
系数

A
1.2
1.5
[
.
8
2.3
2.8
3.4
4.1
51
6.2
75
9.2
11.2

注
］
:
表
L
注
2
：
測
&
K
为

L
"
用以
一
版
混度
减去
20P
的
絶
对值
一

L
如止
温为
卅



'
圮
"
「
貝缘
电阻
的
温度差
不是
表中
所列
数值
时
，
其
换算
系数
4
可用
线性
插入法
确淀
，
也
祖
按
下述
公
式
计算
:

妇
W
校正
到
20
"
C
时
的
绝缘
电阻值
可用
下述
公式
计算
。
当
实测
温度
为
2OC
以上
时
：

(
B.3
)

当
实测
温度
为
2O
'
C
以下
时
:

(
B.4
)

式
中
:

R
”
—
—
校止
到
20T
时
的
绝缘
电阻值
，
MQ
；

R
,
—
—
在
测员
温度
下
的
绝缘
电阻值
，
Md

B.4
.
2
测量
时
铁心
、
夹件
及
非
测量
-
绕组
应
接地
，
测量
绕组
应
短路
，
堂管
表面
应
清洁
、
干燥
*
变压
魅电
压
等级
为
66kV
及
以上
时
，
宜
应用
5OOOV
绝缘
电咀表
：
其他
电压
等级
可
应用
25Q0V
、
1000V
或
500V
绝
缘
电
県
義
=
绝缘
电阻
対
温度
很
敏感
，
尽可能
在
上层
汕溫
低
r
50
C
时
测量
,

B.4
.
3
变压器
电压
等
技为
35kV
及
以上
应
测量
吸收
比
,
吸收
比
与
产品
出厂
值
相比
应
无
明显
差别
，
在
常温
F
不应
小于
1.3
；
当
催
&
大丁
等于
3000MQ
时
,
吸收
比
可不
作
要求
.

B.4
.
4
变压器
电压
等
缄为
220kV
及
以上
时
,
宜
测量
极化
指数
,
极化
指数
不
应
小于
1.3
,
测得值
与
产品
出
厂值
相比
，
应
无
明显
无别
；
气瞞
｝
、
于
等
1TOOOOMQ
时
，
极化
指数
可不
作
要求
-

B.4
.
5
绝缘
电阻
値
构
满足
目户
要求
H
纵向
比
.
较应
无
明显
差别
，
当
无
出厂
试验报告
或
其他
参考
数据
时
，
油
浸
电力
变压
am
1
绝缘
电阻
的
最低
允许值
可
参照
表
B3
。

表
B.3
油浸
电力
变压器
绕组
绝缘
电阻
的
最低
允许值

MQ



B.5
套管
试验

若
没有
特殊
说明
，
以下
项目
均
指
套管
咲接
绕组
时
的
非取
独
试验

B
.
5.1
釆
用
2500V
绝缘
电阻表
测忧
套论
E
绝缘
的
絶
縁
电阻
，
绝缘
电阻值
不应
低
亍
L0
OOOMil
,
力注慮
吸
收
比值
的
变化
.

B.5
.
2
66kV
及
以上
的
电容
型
窶
管
，
应
测量
9
抽压
小
套管
，
,
对
注兰
或
“
测为
小
套管
“
对
法兰
的
絕缘
电阻
”
釆
用
2500V
絶
錄电阳表
测量
:
,
绝缘
电阻值
不
应
低于
1000MQ
.
,



B.5
.
3
介质
损耗
因数
与
电容量
测量
■
:

B.5
.
3.1
20kV
及
以上
非纯報
套管
的
介质
损耗
角
正切
值並
5
和
电容
值
，
应
符合
表
B.4
规定
:

表
B.4
套管
介质
损耗
角
正切
值
tanS
（
%
）
的
标准

序号
雍
管壁
式
绝缘
介质
额定
电压

kV

20
--
35
66
?
110
220
?
500

1
电容式
油浸
纸
1.0
1.0
0.8

胶
浸紙
（
包括
充胶
型
和
胶维
电容
型
）
3.5
2.0
1.0

浇詩
树脂
2.5
2.5
2.0

气体
2.5
2.5
2.0

复合
绝缘
2.5
2.5
2
,
0

2
非
电容式
浇注
树脂
2.5
2
,
5
2
,
0



B.5
.
3.2
电容
型
套管
的
实测
电容量
值
与
产品
铭牌
数值
或
岀
厂
试验
值
相比
，
其
差值
应
在
±
5%
范围
内
.

B.5
.
3.3
当
电容
型
套管
末屏
対
地
绝缘
电阻
小
JTOOOMQ
时
，
成
测量
末
屏时
地
tan5
,
其個
不
大于
2%
（
注
:
旅加末
屏
对
地
的
电压
的
不得
大于
2000V
）
.-.

B.5
.
3.4
当怀旺
套管
有
'
缺路
时
，
可
单独
对
套管
測僅
髙
电压
F
的
tan
<
5
,
施
5
电压
通常
为
0.5
倍
?
1.0
倍
最
大
工作
相电压
"
其间
的
增长量
不
大于
表
B.5
所列
数据
。

表
B.5
套管
tan5
随
施加
电压
变化
的
允许
增量
%

套管
类型
油浸
纸
复合
趋缘
胶浸
纸
（
包括
充胶
型
和
投纸
电容
壁
）
浇節
期席

允怦
増
量
0J
04
0J
0J
0.2

在
:
施加
电压
通常
为
0
.
5
倍
到
LOffi
最大
T
.
作
相电压
.



B.5
.
4
不使
断开
鶴压
弓
I
线时
,
试验
电压
可
施加
在
山屏
垂
（
注
:
施加
米
屏
対
地
的
电压
值
不得
大于
2000V
）
,
套管
高压
引线
接地
.
纵向
与
横向
比较
釆
用
此类
试验
接线
方式
所
测数据
-
当
怀疑
存在
故障
时应
断开
高压
引
絞
重新
按
常规
方法
进行
校
験

B.5
.
5
套管
绝缘
汕
试验
当驟
允许
取汕样
时
,
宜
进行
'
油中
溶解
气体
的
色谱分析
。
当汕
中
潛解
气体
组
分
含量
皿
I
）
超过
下列
数值
时
,
应
引起
注意
“

a
）
H2
：
500
；

b
）
C2H2
：
1
C220kV
-
500kV
）
,
2
（
1
lOkV
及
以下
）
；

c
）
CHi
：
100
。

B.5
.
6
套管
交流
耐压
及
局部
放电
试验
*
当
怀疑
套管
有
较
严重
缺舶
时
，
可
单独
对
套管
进行
交流
耐压
试验
.
同时
进行
詩部
放电
测址
.
施加
的
交流
电压
俏为
出厂
试验
值
的
80%
局部
放电
量
不宜
大于
下表所列
数值
,
.
当
大于
去
B.6
数盟
时应
注意
知旷值
比较
，
綿合
分析判断
。

表
B.6
套管
视在
局部
放电
量
标准

套管
类型
油浸
纸
复合
绝缘
咬
浸題
（
包括
充胶
型
和
胶纸
电容
型
）
'
〔
体
浇碍
槌
廉

局部
放地量
pC
20
20
250
20
250

注
:
施
ft
］
电压
J1
常为
1.05
倍
最大
工作
相电压
;
对于
投运
吋
间
不
大于
a
年
的
，
施
堀
电压
宜为
1.5
倍
最大
工作
相电压
，
制部
放电
成
％
求小变
。

B.6
有载
调压
切换
装置
的
检查和
试验

B.6
.
1
变压器
宜
进行
有载
调压
切换
过程
试验
一
综合
分析
切换
装置
所有
分接
位置
的
过渡
电阻值
、
切换
时
间值
、
二
:
相同
歩
偏差
、
止
反向
切换
时间
偏荐
"

测量
过渡
电阻
的
阻
i
履
和
切换
时间
，
宜
満
足
以下
要求
；

a
）
整个
过渡
过程
及
桥接
时间
与
出厂
值
相比
不宜
超过
1
倍
；

b
）
三相
开始
动作
时间
箜值
和
最后
接通
时间
卷值
不宜
大于
正常
桥接
时间
：

c
）
过滤
电阻值
三相
差值
不
应
超过
刘
％
.
,

B.6
.
2
在
变压器
无
电压
下
手动
、
电劾
各
操作
S
个
循环
.
其中
电动
操作
同
电源
电压
为
额定
电压
的
85%
及
以上
?
操作
无卡涩
、
连动
程序
，
电
，
和
机械
仅位
丘常
；
循环
操作
后宜
进行
绕组
连同
套管
在
所有
分接
位置
的
食流
电阻
和
电压
比
测量
，

B.6
.
3
切换
开美
油箱
内
绝缘油
的
缶
穿
电压
大
T
30kV
,
如果
装有
在线
滤油
装站
.
则
要求
击穿
电拒
宜
大于
40kV
.
油色
潛及
微水
试验
宜
同时
进行
以作
参考
,
.

B.7
测量
绕组
连同
套管
的
直流
泄漏
电流

B.7
.
1
当
变压器
电压
苦
扱
为
66kV
及
以上
,
宜测址
直流
泄漏
电流
，
参考值
见表
"

表
B.7
油浸
电力
变压器
焼
组
直流
泄漏
电流
参考值

序号
绕组
辙
定
J

kV
1

肖流
试验
电压
1
kV
?
駐
組沸
漏电
淹值

ior
20
*
0
lor
40
°
C
50
°
C
60X
：
70C
80
°
C

1
2
?
3
5
ti
17
39
55
83
125
178

2
6
~
15
10
22
33
50
77
112
1
166
250
356

3
20
?
35
2
。
33
50
74
111
167
250
400
570

4
63
?
330
40
33
50
74
Hl
167
250
400
570

5
500
60
20
30
45
67
100
150
235
330

注
：
绕知
额定
电
.
4
.
为
13.81
A
反
H.75
kV
时
，
按
】
0kV
级
标准
；
J8kV
时
，
按
20kV
缀
抓准
，
分级
絶
縁
变压器
仍
按
破试
绕
組电
尻
尊级
的
标准
:



B.7
.
2
施加
试验
值见表
B.8
。
诙取
见
压达
1
min
时
的
泄漏
也
流
，
试舞
结果
与
前次
比宜
无
明显
变化
，
并注
意
与
绝缘
电阻值
比较
。

表
B.8
油
浸式
电力
变压器
直流
泄漏
试验
电压
标准
kV

饶组
额定
电压
6
~
10
2
。
?
35
63
?
330
500

直流
试验
电压
10
20
40
60



B.8
绕组
连同
套管
的
交流
耐压
试验

B.8
.
1
对于
66kV
及
以下
电压
等级
的
变压器
，
宜在
団
有
接线
端子
上
进行
交流
耐旅
试验
。
施加
的
交流
电压
值为
出厂
试骤
电压
值
的
80%
（
见表
B.9
）
,
当
釆
用
外施
交流
电压
耐压
方
'
法时
,
应
根据
绕组
的
系统
标糊电
压
确定
耐受
电压
值
；
'
5
釆
用
感险
耐压
方法
时
，
低压
侧
可
不再
単
独
进行
耐压
试验
，
但
当
对
低压
側
绝缘
有怀
疑时
，
应
单独
对
低压
侧
逬
行
-
耐压
试验
（
釆
用
外施
交流
电压
耐压
方法
）
。



表
B.9
油
浸式
电力
变压器
交流
耐压
试验
电压
标准
kV

序写
系統稣
称
电压
设备
最高
电出
交流
耐受
电斥

1
3
3.6
14

2
6
7.2
20

3
10
12
28

4
15
17.5
36

5
20
24
44

6
35
405
68

7
66
72.5
112

8
110
126
160

注
1
：
表
B.9
屮
』
压
瞿技篮
电
卄
，
.
是
根据
G
B3I1.1
制定
的
”

注
2
：
縱组
歉定
电
圧
为
13.8
kV
时
,
按
10kV
級
和
，
准
；
15.75
kV
时
,
按
1
5kV
鎌
标准
；
18kV
时
.
按
20kV
级
标准
。
註
3
：
当表
B.9
交流
耐受
电压
值
、
出厂
值
的
80%
有
肿突
吋
计栗
fflli
'
.
J
值
的
8
。
%
=



B.8
.
2
对
J
'
IIOkV
及
以上
电压
等级
的
绝缘
変
压器
，
中性点
应
进行
-
交流
弔
压
试验
，
试验
耐受
电压
为
出厂
试验
电压
值
的
80%
（
见表
B.10
X
其他
接线
端子
可不
进行
交流
耐压
试验
“
但
当
低压
侧
绕组
的
系统
标称
电
压
.
为
35kV
及
以下
时
,
或者
对
低瑚
，
.
!
绝缘
冇
怀疑
时宜
矽独
对
低压
E
近行
交流
耐压
试验
（
采用
外施
交流电
压
耐压
方法
）
。

表
B.10
110kV
及
以上
的
电力
变压器
中性点
交流
耐压
试验
电压
标准
kV

序
4
系统
标统
电压
设备
最高
电压
中性点
接地
方式
出厂
交流
酎
受
电吐
交接
交流
耐受
电
Ik

1
110
126
不宜
接
接地
95
76

2
220
252
冑
.
接
接地
85
68

不
直接
接地
200
160

3
330
363
直接
接地
85
68

不
直接
接地

-
230
J84

4
500
550
直接
接地
85
68

经小
阻抗
接地
140
1
【
2



B.8
.
3
交流
耐压
试
，
稔
可以
采奇
外施
交流
电压
耐
丿
*
试验
的
方法
，
也
可以
采用
感应
耐压
试验
的
方法
。
试验
电压
波形
尽司
能
接近
正弦
，
试验
电压
值为
测量
电压
的
峰
更
除以
豆
。
当
施加
的
交流
电压
频率
鮮丁
?
或
小于
-

2
倍
额定
频率
肘
，
全电
I
"
下
试验
时倒
为
60s
；
当
试验
电压
频率
大于
2
倍
额定
频率
时
，
全
电压
下
试验
时间







B.9
绕组
连同
套管
的
局部
放电
试验

B.9
.
1
电压
等级
220kV
及
以上
变压器
大修
后宜
进行
局部
放电
试验
。
局部
放电
试验
方法
及
判断
方法
，
均
参考
GB
1094.3
中
的
有关
规定
进歹
，
试验
电氏
和
判断
赣准
如下
：

a
）
不再
进行
5
=
1.71
.
、
,
pa
电压
F
的
局放
激发
（
更换
变压器
绕组
的
除外
或
根据
用户
要求
）
；

b
）
对
T
220kV
及
以上
电压
携级
夜
压器
，
%
=
\
5
如商
（
连续
视在
局部
放电
量
不
大于
5OOpC
）
或
13
歸后
（
连絞視
在
揭部曲
电星
不
大于
300pC
,
激发
电压
为
1.5
倍
）
，
视
试验
条件
Fft
]
定
。
对运
行
超过
15
年
的
变压器
，
宜在
1.3
C7m
/
V3
（
连续
视在
局部
放电
量
不
大于
300pC
）
或
1.1%
商
（
连

技视
在
局部
放电
量
不人于
300pC
,
激发
电
％
为
1.3
倍
）
电
圧
卜
试验
.

B.9
.
2
对于
二绕
纽变
斥器
（
包括
耦
变压器
）
，
当布
某
…
绕组
施加
电氏
吋
，
貝
:
他
绕组
线端
对
地电
比值
不
得
大于
出厂
交流
耐
圧
值
的
80%
，
当
大于
该值
时宜
降低
试验
电压
直至
一不大
J
'
-
该值
，
此时
测妆
的
迎绩
现在
局
部
放电
由
最
多
不
大于
5OOpC
。

B
.
9.2
.
1
试验
'
「
［
在
运行
分接
位置
进行
"

B
.
9.2
.
2
发屯机
变压器
进行
局部
放电
测量
时宜
同时
测量
低压
侧
绕组
局部
放电
量
■
“

B.9
.
2.3
在
电
圧
上升
到
—
及山
V
卜降
的
过程
中
，
应
记录
可能
出现
的
局部
放电
起始
电压
和
熄灭
电压
，
应
i
己
荥
I
.
OUj
右及
1
.
KV
缶
下视
在
同部
放电
.
GL

B.9
.
2.4
当视
在
詞部
放电
量
大
J
'
-
匕述
标准
时应
进行
综合
分析判断
；

B.10
操作
波
感应
耐压
试验

B.10
.
1
当
怀疑
绕组
存在
匝间
绝缘
缺陷
时
可
进行
操作
波
感应
耐压
试验
，
一在
变压器
低
圧
侧
施加
电压
，
高
圧
侧
测量
“

B.10
.
2
如果
进行
了
操作
波
感应
耐压
试验
则
可以
不
要求
外施
交流
耐压
和
感应
耐压
试验
。

B.10
.
3
具体
试验
方法
可
参方
GB
1094.3
中
“
操作
冲击
试验
”
和
GB
/
T
1094.4
。

B.11
低电压
短路
阻抗
试验
与
绕组
特征
图谱
试验

当
変
儿
.
器线
端
曾
理区
突发
短路
（
包括
单
相对
地
、
两
相对
地
、
相间
以及
二相
之间
）
或若发
:
现
运行
温度
偏高及
异常
的
，
或者
以馆
尚未
进行
?
过
低电压
短路
阻抗
试验
与
绕组
特征
图谱
试验
的
应
迸行
该
试验
=

对于
35kV
及
以下
电压
等
缎
变
以器
，
宜
釆
用
低电压
短宜
阻抗
法
;
对于
66kV
及
以上
电压
等级
变压器
,
宜
釆
用
频率响应
法
测量
绕組
特征
图谱

B.12
額定
电压
下
的
冲击
合闸
试验

全部
更
?
焕
绕组
或
部分
更换
绕玺
后
R
进行
3
次
额定
电压
卜一
的
冲击
台刚
?
成验
，
每次
间隔时间
宜为
5min
,
无
异常现象
：
冲击
合闸
宜
在建
压器
高压
侧
进行
:
対
中性点
接地
的
电力系统
,
试验
时
变压器
中性点
必须
接
地
；
发电机
变
原器
飢
卩
间连接
无
操作
断开
点
的
变压
番
，
可不
进行
冲
汚
令
间
试
脸
.
不
渉
及
更换
绕组
的
大修
,
大修
启
不
进行
冲击
合闸
试验
?

B.13
混油
试验

不同
型
亏
的
变
4
器汕宜
进仃
湿汕
试验
，
具体
要求
见
DL
/
T
596
。

附录
C

《
规范性
附录
）

变压器
常用
油漆
技术指标

C.1
聚氨酯
磁漆

各色
聚制
酢
磁漆
的
技术指标
见表
C.1

表
C.1
各色
聚氨酯
磁漆
的
技术指标

序号
指
，
小
名称
单位
指
标

I
漆膜
顔
色
及
外现
符合标准
样板
及
色差
范围
，
漆膜
平整
光滑
，
无
机械
杂质

2
鼬
在
容器
中
的
状态
組汁
一
易
挽拌
，
无
明显
硬映

組分
二
浅黄
至
棕色
透明
液体
，
无山技
.
戏质

3
不
挥发物
含量
>
%
55

4
，
詁
噸
兮
25
,
侦涼
4
，
S
80
?
?
120

-

5
干燥
时间
W
表
i
（
25
+
1
■
■
"
C
相对
酗女
（
65
+
5
）
%
h
3

实千
C25
±
l
）
"
C
相对湿度
（
65
±
5
）
%
h
24

烘干
h

浅色
（
105
±
2
）
'
C
h
1

深色
（
I20
+
2J
'
C
h
1

6
细度
gm
W20

7
光泽
60
°
C
%
孑
90

8
附若力
级
C2

9
硬度
<
双
提
丿
MO.65

10
柔韧性
mm
1

11
冲击
强度
kg
■
cm
50

12
耐水性
（
72h
）
不
起泡
、
不
起皱
、
不
脱落
、
允许
轻微
变化
能
于
3h
恢旎

13
遮布力
黑
g
/
n
?
W40

白
g
/
n
?
020

红
、
黄
g
/
m3
W160

14
耐酸性
（
浸入
体
枳
比
5%
的
硫酸
溶液
中
）
I2h
不
起泡
、
不
起皱
、
不
脱落

15
耐博性
（
浸入
件
秋
比
5%
的
乙降
溶液
屮
）
4h
不
起泡
,
不
起皱
、
不
脱落

16
闪点
■
C
26





C.2
双组分
环氧
防腐
底漆

双组分
环氧
防腐
底漆
的
技术指标
见表
C.2
O

表
C.2
双组分
环氧
防腐
底漆
的
技术指标

序号
指标
名称
単
位
指
标

1
漆膜
颜色
及
外观
符合标准
样报
及
色差
萄
围
，
漆械
平整
光
滑
，
无
机械
杂质

2
原
譲
在
容器
中
的
状态
组分
一
易
搅拌
，
尤现
显
硬块

—
强电色
透明
液体
，
无
虬
披
条成

3
黏度
(
S
/
25rC
涂
4
?
S
80
?
120

4
干燥
时间
（
25C
）
1

/
Q
/
表干
h
W1

实
i
h
\
W24

烘干
120
'
C
li
■
:
.
W1

5
细度
《
pm
4
)

6
附着力
緩

7
0
.
5

8
柔韧性
frun
1

9
冲
丄
煎
度
屈
.
cm
5
(
)

10
耐拾
氷
UBhj
不
起泡
、
不
啄



DL
/
T
573
—
2010









附录
D

（
规范性
附录
）

变压器
器身
轴向
压紧
的
工艺
要求

D.1
适用范围

本丁芝
适用
亍
油
浸式
电力
变压器
轴向
压紧

D.2
设备
及
工具

液压泵
、
油缸
、
扳手
等
。

D.3
操作
要点

D.3
.
1
压紧
力
的
确定

D.3
.
1.1
所寇
压紧
力
F
（
kN
）
按下式
估算
：

F
=
kA
.
BnxlO
-
'

式
中
：

A
—
—
压板
所
覆盖
线
圏
的
辐向
尺寸
，
cm
：

B
—
—
被
覆盖
线
圏
的
垫块
宽度
，
cm
；

?
—
—
线圈
撑条
根数
；

k
—
—
线圈
允许
承受
的
压力
（
2.5
MPa
?
3.5
MPa
）
,
?
般取
3MPa
。

说明
：
a
）
对于
分卅压
.
板
直接
应反
上式
莲海
id
#
单个
线限
的
压力
:

b
）
对于
整体
压板
应
考虑
髙
晾
中压
、
低压
、
调
Hi
等线
圏
的
数据
，
计尊
合力
。



1OF

mS

式
中
：

F
—
—
线圈
所
需
压紧
力
，
kN
；
S
单个
油釘
活塞
面积
，
cm2
：

m
同时
加压
油缸
个数
。

D.3
.
2
加压

D.3
.
2.1
在
压板
和
夹件
之间
均匀
放置
油缸
，
调整
油制
高度
，
确保
行程
一致
。

D.3
.
2.2
控制
液压泵
，
使
压力表
读数
达到
规定值
。

D.3
.
2.3
紧固
窗口
内
垫块
、
支板
下
的
绝缘
垫块
，
均匀
紧固
压钉
，
备好
锁紧
螺母
。

D.3
.
2.4
卸载
油缸
。

D.4
注意事项

D.4
.
1
油缸
放置
要
均匀
、
垂直
。

D.4
.
2
在
操作过程
中
，
时刻
注意
监视
压力表
的
变化
和
泵站
的
运行
情况
。

D.4
.
3
在
加压
过程
中
，
注意
观察器
身受
力及
变形
情况
，
如
有
异常
及时
停止
加压
.

D.4
.
4
压紧
力要
视线
圈
绝缘
状况
而
确定
。
当
绝缘
状况
较差
时
不易
压紧
或
降低
压紧
力
。

