CC
^
lig

中华人民共和国
国家标准

GB
1094.3
—
2003

eqv
IEC
60076
-
3
：
2000

电力
变压器
第
3
部分
：

绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙

Power
transformers
—

Part
3
:
Insulation
levels
,
dielectric
tests
and
external

clearances
in
air

2004
-
01
-
01
实施

雷家
為
薑
毒爵佥慧
咨胃
发布

前言
m

iec
前言
w

IEC
引言
V

I
范围
1

2
引用
标准
1

3
定义
1

4
总则
2

5
设备
最高
电压
和
绝缘
水平
2

6
适用
于
某些
特殊
类型
变压器
的
规则
4

7
绝缘
要求
和
绝缘
试验
的
基本
规定
4

7.1
总则
4

7
.
2
绝缘
要求
6

7.3
绝缘
试验
6

7.4
绕组
中性点
端子
的
绝缘
要求
和
绝缘
试验
7

8
带分接
绕组
的
变压器
的
试验
7

9
重复
的
绝缘
试验
8

10
辅助
接线
的
绝缘
8

II
外施
耐压
试验
8

12
感应
电压
试验
(
ACSD
.
ACLD
)
8

12.1
总则
8

12.2
高压
绕组
为
全
绝缘
的
变压器
短时
感应
耐压
试验
(
ACSD
)
9

12.3
高压
绕组
为
分级
绝缘
的
变压器
短时
感应
耐压
试验
(
ACSD
)
10

12.4
高压
绕组
为
分级
绝缘
和
(
或
)
全
绝缘
的
变压器
长时
感应
电压
试验
(
ACLD
)
11

13
雷电
冲击
试验
(
LI
)
14

13.1
总则
14

13.2
试验
顺序
14

13.3
试验
时
的
连接
14

13.4
试验
记录
15

13.5
试验
判断
准则
15

14
波尾
截断
的
雷电
冲击
试验
(
LIC
)
16

14.1
总则
16

14.2
截断
间隙
和
截断
特性
16

14.3
试验
顺序
和
试验
判断
准则
16

15
操作
冲击
试验
(
SI
)
16

15.1
总则
16

15.2
试验
顺序
及
记录
17

15.3
试验
时
的
连接
17

15.4
试验
判断
准则
17

16
外
绝缘
空气
间隙
17

16.1
总则
17

16.2
按
变压器
绝缘
耐受
电压
确定
套管
空气
间隙
的
要求
18

附录
A
（
提示
的
附录
）
按
12
.
2.12
.
3
和
12
.
4
对
变压器
在
感应
耐压
试验
时
进行
局部
放电
测量
的

使用
导则
23

附录
B
（
提示
的
附录
）
由
高
电压
绕组
向
低电压
绕组
传递
的
过电压
27

附录
C
（
提示
的
附录
）
询价
和
定货
时应
提供
的
有关
变压器
绝缘
要求
和
绝缘
试验
的
信息
28

附录
D
（
标准
的
附录
）
ACSD
试验
的
试验
电压
29

附录
E
（
提示
的
附录
）
采用
说明
29

冃
（
I
B

本
标准
的
第
1
章
、
第
2
章
、
第
3
章
和
第
16
章为
推荐性
的
，
其余
为
强制性
的
。

本
标准
是
根据
国际电工委员会
出版物
IEC
60076
-
3
：
2000
?
电力
变压器
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
》
对
国家标准
GB
1094
.
3
—
1985
《
电力
变压器
第
3
部分
:
绝缘
水平
和
绝缘
试验
》
和
国家标准
GB
/
T
10237
^
1988
（
（
电力
变压器
绝缘
水平
和
绝缘
试验
外
绝缘
的
空气
间隙
》
进行
修订
的
，
修订
原则
为
等效
采用
IEC
60076
-
3
：
2000
标准
。

本
标准
自
实施
之日起
，
同时
代替
GB
1094
.
3
—
1985
《
电力
变压器
第
3
部分
:
绝缘
水平
和
绝缘
试验
》
和
国家标准
GB
/
T
10237
^
1988
（
（
电力
变压器
绝缘
水平
和
绝缘
试验
外
绝缘
的
空气
间隙
》
。

本
标准
与
前版
相比
，
主要
在
绝缘
水平
标志
、
绝缘
试验
要求
等
方面
有所
改变
，
同时
增补
了
适用范围
、
引
用
标准
、
定义
等
内容
，
此外
还
补充
了
对
变压器
外
绝缘
空气
间隙
的
要求
。
本
标准
的
编写
方法
及
格式
按照
GB
/
T
1
.
1
—
1993
,
相应
的
章
、
条
与
IEC
60076
-
3
：
2000
标准
基本一致
。

本
标准
对
IEC
60076
-
3
：
2000
标准
所
修改
和
补充
的
内容
,
分别
以
采用
说明
的
注
的
形式
进行
说明
或列
于
附录
E
中
，
以
方便
对照
。

本
标准
的
附录
A
、
附录
B
、
附录
C
和
附录
E
为
提示
的
附录
，
附录
D
为
标准
的
附录
。

本
标准
由
中国
电器
工业协会
提出
。

本
标准
由
全国
变压器
标准化
技术
委员会
归口
。

本
标准
主要
起草
单位
:
沈阳
变压器
研究所
、
武汉
高压
研究所
、
中国
电力
科学
研究院
、
沈阳
变压器
有限
责任
公司
、
保定
天威保变
电气
股份
有限公司
、
西安
变压器厂
。

本
标准
主要
起草人
:
章忠国
、
林然
、
傅锡年
、
李光范
、
钟俊涛
、
张
喜乐
、
聂
三元
。

本
标准
参加
起草
单位
:
北京
变压器厂
、
山东省
金曼克
电气
集团公司
、
东莞市
变压器厂
、
佛山市
变压
器厂
。

本
标准
参加
起草人
:
石肃
、
胡振忠
、
牛亚民
、
王
文光
、
陈荣勤
。

本
标准
于
1971
年
首次
发布
，
1979
年
第一次
修订
,
1985
年
第二次
修订
,
2003
年
第三次
修订
。

本
标准
委托
沈阳
变压器
研究所
负责
解释
。

IEC
前言

1
）
国际电工委员会
（
简写
为
IEC
）
是
由
所有
国家
电工
委员会
（
IEC
国家
委员会
）
组成
的
一个
世界性
的
标准化
组织
。
IEC
的
宗旨
是
推动
电工
和
电子
领域
内
的
全部
标准化
问题
的
国际
合作
。
为了
这
个
目的
以及
其他
活动
的
需要
,
IEC
出版
了
国际标准
。
IEC
标准
的
制
、
修订
任务
是
委托
给
各
技术
委员会
负责
。
任何
对此
宗旨
表示
关注
的
国家
电工
委员会
，
均
可
参加
标准
的
制
、
修订
工作
。
与
IEC
有
联系
的
国际
组织
、
政府
机构
和
非政府
组织
也
可
参加
这些
标准
的
制
、
修订
工作
。
IEC
与国
际
标准化
组织
（
ISO
）
已
按
相互间
达成
的
协议
条件
进行
紧密
的
合作
。

2
）
每个
技术
委员会
是
由
对
该
技术
问题
表示
特别
关心
的
各
国家
委员会
组成
的
。
它
所
作出
的
决定
或
协议
，
最大
限度
地
反映
了
国际
上
对此
技术
问题
的
一致意见
。

3
）
这些
决定
或
协议
，
以
标准
、
技术规范
、
技术
报告
或导
则
的
形式
发布
并供
国际
上
使用
，
在
这
一
意义
上
已
为
各
国家
委员会
所
承认
。

4
）
为了
促进
国际
上
的
统一
,
IEC
希望
各
国家
委员会
，
尽量
采用
IEC
标准
作为
本国
的
国家标准
或
地区
标准
。
IEC
标准
和
相应
的
国家标准
或
地区
标准
之间
的
任何
差别
应
在
其
国家标准
或
地区
标准
中
明确
地
指出
。

5
）
IEC
尚未
制定
任何
有关
认可
标志
的
程序
，
因此
，
当某
一台
设备
被
宣布
为
符合
某一
IEC
标准
时
,
IEC
对此
不
承担
任何
责任
。

6
）
提请
注意
本
标准
的
一些
内容
有
涉及
到
专利权
的
可能性
，
对
任何
或
全部
的
专利权
,
IEC
没有
责任
对此
予以
确认
。

本
标准
由
IEC
TC
14
：
电力
变压器
技术
委员会
制定
。

本
标准
是
第二
版
，
替代
1980
年
发布
的
第一版
、
第
1
号
修改
单
（
1981
）
和
IEC
60076
-
3
-
1
（
1987
）
o
本
标准
的
文本
是
在
下述
两个
文件
的
基础
上
修订
的
。

FDIS
表决
报告

14
/
347
/
FDIS
14
/
355
/
RVD

有关
本
标准
批准
的
详细情况
，
见
上
表列出
的
表决
报告
。

本
标准
是
按
ISO
/
IEC
导则
第
3
部分
起草
的
。

附录
A
、
B
和
C
仅
是
信息
的
附录
。

附录
D
是
标准
整体
的
组成部分
。

委员会
决定
本
出版物
的
内容
到
2008
年
保持
不变
，
到
时
，
标准
将
被
：

确认
；

—
—
废止
；

—
—
修订
版本
代替
，
或

—
—
局部
修改
。

IEC
引言

本
标准规定
了
指定
绕组
及其
端子
的
绝缘
要求
和
相应
的
绝缘
试验
。
本
标准
还
推荐
了
油
浸式
电力
变压
器
套管
带电
部位
与
接地
体
之间
的
空气
间隙
（
第
16
章
）
。
有关
这方面
的
导则
见
IEC
60071o

本
标准
第
4
、
5
、
6
和
第
7
章
规定
的
绝缘
水平
和
绝缘
试验
只
适用
于
内
绝缘
。
虽然
将
变压器
内
绝缘
规定
的
额定
耐受
电压
值
作为
外
绝缘
的
基准
是
合理
的
,
但
这种
作法
可能
不
符合
全部
的
实际
情况
。
非自
恢复性
内
绝缘
出现
的
故障
是
灾难性
的
，
通常
会
导致
变压器
长期
退出
运行
，
而
当
外部
发生
闪络
时
，
可能
只会
使运
行有
短暂
的
中断
而
不会
导致
永久性
的
损坏
。
因此
，
为了
提高
安全性
,
用户
可以
规定
变压器
内
绝缘
的
试验
电压
值比
系统
中
其他
设备
的
外
绝缘
高
一些
。
当
存在
这种
差异
时
，
变压器
的
外
绝缘
间隙
距离
必须
调整
到
完全
能
承受
内
绝缘
的
试验
要求
。

中华人民共和国
国家标准

电力
变压器
第
3
部分
：

绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙

Power
transformers
—

Part
3
:
Insulation
levels
,
dielectric
tests
and
external

clearances
in
air

1
范围

本
标准
适用
于
GB
1094
.
1
所
规定
的
单相
和
三相
油
浸式
电力
变压器
(
包括
自
耦
变压器
)
，
但
某些
小型
和
专用
变压器
除外
。
本
标准
是
按
设备
最高
电压
Um
和
相应
的
额定
绝缘
水平
对
变压器
绕组
进行
检验
的
。
本
标准
详述
了
所
采用
的
有关
绝缘
试验
和
套管
带电
部分
之间
及
它们
对
地
的
最小
空气
绝缘
间隙
。

对于
某些
有
各自
标准
的
电力
变压器
和
电抗器
类产品
，
本
标准
只有
在
被
这些
产品
标准
明确
引用
时才
适用
。

2
引用
标准

下列
标准
所
包含
的
条文
，
通过
在
本
标准
中
引用
而
构成
为本
标准
的
条文
。
本
标准
出版
时
，
所示
版本
均
为
有效
。
所有
标准
都
会
被
修订
，
使用
本
标准
的
各方
应
探讨
使用
下列
标准
最新
版本
的
可能性
。

GB
311
.
1
—
1997
高压
输变电
设备
的
绝缘
配合
(
neq
IEC
60071
-
1
：
1993
)

GB
/
T
311
.
7
—
1988
高压
输变电
设备
的
绝缘
配合
使用
导则
(
neq
IEC
60071
-
2
：
1976
)

GB
/
T
813
—
1989
冲击
试验
用
示波器
和
峰值
电压表
(
neq
IEC
60790
：
1984
)

GB
1094
.
1
—
1996
电力
变压器
第
1
部分
：
总则
(
eqv
IEC
60076
-
1
：
1993
)

GB
/
T
2900
.
15
—
1997
电工
名词术语
变压器
、
互感器
、
调压器
和
电抗器

(
neq
IEC
60050
(
421
)
：
1990
,
IEC
60050
(
321
)
：
1986
)

高压
套管
技术
条件
(
eqv
IEC
60137
：
1995
)
局部
放电
测量
(
neq
IEC
60270
：
1981
)

电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
(
eqv
IEC
60722
：
1982
)

GB
/
T
16927
.
1
—
1997

GB
/
T
16927
.
2
—
1997

IEC
61083
-
2
：
1991
高
电压
冲击
试验
用
数字
记录仪
第
2
部分
:
确定
冲击波
形
参数
的
软件
计算

CISPR
16
-
1
：
1993
无线电
干扰
和
抗干扰
测量
设备
及
方法
的
技术
要求
第
1
部分
:
无线电
干扰
和
抗

干扰
测量
设备

3
定义

本
标准
采用
下列
定义
。
其他
术语
按
GB
1094
.
1
或
GB
/
T
2900
.
15o

中华人民共和国
国家
质量
监督
检验
检疫
总局
2003
-
05
-
26
批准
3
.
1
适用
于
变压器
绕组
的
设备
最高
电压
Um
(
highest
voltage
for
equipment
Um
applicable
to
a
trans
former
winding
)

三相
系统
中
相间
最高
电压
的
方均根
值
。
变压器
绕组
绝缘
是
按
其
设计
的
。

3
.
2
额定
绝缘
水平
(
rated
insulation
level
)

一组
标准
的
耐受
电压
，
表示
绝缘
的
介电强度
特性
。

3
.
3
标准
绝缘
水平
(
standard
insulation
level
)

一种
额定
绝缘
水平
,
其
标准
耐受
电压
就是
GB
311
.
1
中
Um
所
对应
的
标准
耐受
电压
。

3
.
4
变压器
绕组
的
全
绝缘
(
uniform
insulation
of
a
transformer
winding
)

所有
变压器
绕组
与
端子
相连接
的
出线
端
都
具有
相同
的
额定
绝缘
水平
。

3
.
5
变压器
绕组
的
分级
绝缘
(
non
-
uniform
insulation
of
a
transformer
winding
)

变压器
绕组
的
中性点
端子
直接
或
间接
接地
时
，
其
中性点
端子
的
绝缘
水平
比
线路
端子
所
规定
的
要
低
。

4
总则

电力
变压器
的
绝缘
要求
和
相应
的
绝缘
试验
，
是
按
指定
绕组
及其
接线
端子
规定
的
。

对于
油
浸式
变压器
,
这些
要求
仅
适用
于
内
绝缘
。
当
需要
对外
绝缘
提出
补充
要求
或
试验
时
，
包括
在
合
适的
结构
模型
上
进行
型式
试验
，
应由
制造厂
与
用户
商定
。

如果
用户
在
变压器
上
的
接线
可能
减小
变压器
原有
的
间隙
距离
时
，
应
在
询价
定货
时
指明
。

当油
浸式
变压器
需要
在
海拔
超过
1
000
m
处
运行
时
，
则
间隙
距离
应
按
其
要求
进行
设计
，
同时
也
可选
择
绝缘
水平
比
规定
的
变压器
绕组
的
内
绝缘
水平
高
的
套管
，
见本
标准
第
16
章
和
GB
/
T
4109
。

套管
应
单独
按
GB
/
T
4109
承受
型式
试验
和
例行
试验
，
以
验证
其
相对
地
的
外
绝缘
和
内
绝缘
。

假定
所用
的
套管
和
分接
开关
是
按
有关
标准
设计
和
试验
的
，
但
仍
需
在
装配
完整
的
变压器
上
进行
绝缘
试验
，
以便
对
这些
组件
的
使用
和
安装
是否
正确
进行
检查
。

绝缘
试验
通常
是
在
制造厂
的
车间
里
进行
，
变压器
的
温度
接近
于
环境温度
，
但
最低
为
10
°
Co

变压器
包括
监测
设备
在内
，
应
和
运行
时
一样
装配
完整
。
不
影响
内
绝缘
介电强度
的
各种
附件
可
不安
装
，
如
外部
冷却
设备
。

如果
因
套管
故障
影响
变压器
试验
时
，
允许
临时
用
另外
的
套管
来
代替
有
故障
的
套管
，
并
立即
对
变压器
继续
试验
，
直至
试验
完
为止
。
在
变压器
局部
放电
试验
中
，
当
所用
的
某些
普通
高压
套管
的
局部
放电
量
较
大
，
出现
局部
放电
测量
困难
时
，
经
用户
同意
，
可
在
试验
期间
用
无
局部
放电
型
套管
来
代替
,
见
附录
A
(
提示
的
附录
)
。

采用
电缆
盒
连接
或
直接
接到
SF6
全密封
金属外壳
组合
电器
的
变压器
，
应
设计
成
必要
时
可用
临时
套
管
进行
临时
连接
的
结构
，
以便
进行
绝缘
试验
。
同样
，
也
可
根据
协议
，
用
合适
的
油
/
空气
套管
来
代替
油
/
SF6
套管
，
以便
进行
试验
。

当
制造厂
需要
在
变压器
内部
或
外部
装有
非线性
元件
或
避雷器
，
以
限制
传递
的
瞬变
过电压
时
,
应
在
投
标
阶段
和
定货
时
提请
用户
注意
,
并
建议
在
变压器
铭牌
上
的
电路图
中
注明
。

5
设备
最高
电压
和
绝缘
水平

对
变压器
每个
绕组
的
线端
和
中性点
端
，
均
标出
其
Um
值
，
见
3.1
。

根据
Um
值
的
不同
，
变压器
在
瞬变
过电压
下
的
绝缘
配合
规则
是
不同
的
。

当
一台
变压器
中
不同
绕组
的
试验
规则
之间
有
矛盾
时
,
则
该
变压器
应
采用
适合
于
具有
最高
um
值
的
绕组
的
试验
规则
。

有关
特殊
类型
变压器
的
规则
，
见
第
6
章
。

表
2
至表
4
列出
了
Um
的
标准值
。
变压器
绕组
所用
的
Um
值
可以
等于
或
略大于
绕组
额定
电压
。

注

1
对于
拟
组成
星形
联结
的
变压器
三相
组
的
单相
变压器
，
用
相对
地
额定
电压
标明
，
例如
：
500
/
73
kVo
此时
相间
电压
值
便
决定
了
Um
的
选取
，
由此
,
Um
=
550
kVo

2
可能
出现
所
选取
的
某些
分接
电压
略高于
Um
标准值
的
情况
，
但
绕组
所
连接
系统
的
最高
电压
仍
保持
在
这个
标准值
之内
。
由于
绝缘
要求
必须
与
实际
的
系统
条件
相配合
，
因此
，
这一
标准值
应
作为
变压器
的
Um
值
，
而
不是
选取
与其
最
接近
的
较大
值
。

3
在
某些
极
特殊
条件
下
的
应用
中
，
规定
其他
的
耐受
电压
组合
可能
是
合理
的
。
此时
，
一般
应
按
GB
311
.
1
有关
规定
。

4
在
某些
应用
中
，
三角形
联结
绕组
是
通过
一个
外部
端子
接地
。
此时
，
对
该
绕组
可
要求
按
Um
值
选取
一个
较
高
的
耐
受
电压
值
，
且
该值
应
由
制造厂
与
用户
协商
确定
。

Um
及其
指定
的
耐受
电压
值
，
即
绝缘
水平
，
确定
了
变压器
的
绝缘
特性
。
它们
是
用
一组
与
Um
有关
的
绝缘
试验
来
验证
，
见
第
7
章
。

变压器
每个
绕组
上
的
Um
值
和
绝缘
水平
应
作为
询价
和
签定
合同
的
内容
提出
。
如果
有
一个
绕组
为分
级
绝缘
，
则
中性点
端子
的
Um
值
和
其
绝缘
水平
应
按表
4
规定
口
。

所有
绕组
的
额定
耐受
电压
值应
在
铭牌
上
给出
。
标志
的
缩写
原则
如
以下
各例
所示
。

绝缘
设计
的
分类
由表
2
、
表
3
、
表
4
或
GB
311
.
1
中
的
数值
推出
，
与
试验
程序
无关
。
由于
大多数
情况
下
的
长时
感应
电压
试验
是
一种
涉及
运行
条件
的
质量
控制
试验
而
不是
设计
验证
试验
，
故
绝缘
水平
应表
征为
：

SI
/
LI
/
AC
,
或者
，
如果
适用
，
-
/
LI
/
AC
。

此处
和
以下
各例
中
的
标志
缩写
含义
如下
：

SI
具有
最高
Um
值
的
绕组
线路
端子
上
的
操作
冲击
耐受
电压
；

LI
每个
绕组
的
线路
端子
和
中性点
端子
上
的
雷电
冲击
耐受
电压
；

AC
每个
绕组
的
线路
端子
和
中性点
端子
上
的
短时
感应
耐受
电压
和
外施
耐受
电压
。

h
.
v
.
高压
；

l
.
V
.
低压
；

m
.
v
.
中
压
。

例
12
]
:
Um
(
h
.
v
.
)
为
40.5
kV
,
Um
(
L
v
.
)
为
12
kV
,
两个
绕组
均
为
全
绝缘
和
Y
联结
。

绝缘
水平
:
h
.
v
.
线路
端子
和
中性点
端子
LI
/
AC
200
/
85
kV

1
.
v
.
线路
端子
和
中性点
端子
LI
/
AC
75
/
35
kV

例
2
：
Um
(
h
.
v
.
)
线路
端子
为
252
kV
,
Y
联结
，
分级
绝缘
，
中性点
端子
不
直接
接地
v
.
)
线路
端子
为
126
kV
,
Y
联结
，
分级
绝缘
，
中性点
端子
不
直接
接地
；
Um
(
L
v
.
)
线路
端子
为
12kV
,
D
联结
。

绝缘
水平
:
h
.
v
.
线路
端子
SI
/
LI
750
/
950
kV

h
.
v
.
中性点
端子
LI
/
AC
400
/
200
kV

m
.
v
.
线路
端子
LI
/
AC
480
/
200
kV

m
.
v
.
中性点
端子
LI
/
AC
250
/
95kV

1
.
V
.
线路
端子
LI
/
AC
75
/
35
kV

例
3
：
一台
自
耦
变压器
，
其旗值
为
363
kV
和
126
kV
,
中性点
直接
接地
,
Y
联结
；
Um
(
l
.
v
.
)
线路
端子

为
40.5
kV
,
D
联结
。

绝缘
水平
:
h
.
v
.
线路
端子
SI
/
LI
950
/
1
175
kV

m
.
v
.
线路
端子
LI
/
AC
480
/
200
kV

h
.
v
.
/
m
.
v
.
中性点
端子
LI
/
AC
185
/
85
kV

采用
说明
：

1
]
IEC
标准
为
由
用户
规定
，
不
符合
我国
实际
情况
,
故
此处
进行
了
修改
。

2
]
本
标准
的
三个
实例
是
按
我国
的
实际
应用
而
给出
的
。

1
.
V
.
线路
端子
LI
/
AC
200
/
85
kV

或者
，
如果
另外
还
要求
短时
感应
耐压
试验
：

绝缘
水平
:
h
.
V
.
线路
端子
SI
/
LI
/
AC
950
/
1
175
/
510
kV

m
.
v
.
线路
端子
LI
/
AC
480
/
200
kV

h
.
v
.
/
m
.
v
.
中性点
端子
LI
/
AC
185
/
85
kV

1
.
v
.
线路
端子
LI
/
AC
200
/
85
kV

6
适用
于
某些
特殊
类型
变压器
的
规则

在
变压器
中
，
当
具有
不同
Um
值
的
全
绝缘
的
绕组
在
变压器
内部
连接
在
一起
（
通常
是
自
耦
变压器
）
时
,
其外施
试验
耐受
电压
应由
公共
中性点
的
绝缘
及其
相应
的
um
值
确定
。

在
有
一个
或
多个
分级
绝缘
绕组
的
变压器
中
，
由于
感应
耐受
试验
电压
及
操作
冲击
试验
（
如果
采用
）
电
压是
按
具有
最高
Um
值
的
绕组
确定
的
，
因而
值较
低
的
绕组
可能
承受
不到
与其
相应
的
试验
电压
，
这种
差异
一般
是
可以
接受
的
。
如果
绕组
间
的
匝数
比是
靠
分接
改变
时
，
应
利用
合适
的
分接
，
使
Um
值较
低
绕组
上
的
试验
电压
值
尽可能
接近
其
耐受
电压
值
。

在
操作
冲击
试验
时
，
不同
绕组
的
两端
之间
所
产生
的
电压
大致
与其
匝数
比
成正比
。
额定
操作
冲击
耐
受
电压
应
只
按
具有
最高
Um
值
的
绕组
确定
。
其他
绕组
中
产生
的
试验
电压
也
与
匝数
比
成正比
，
且
可
选择
合适
的
分接
,
使
这些
绕组
上
的
试验
电压
值
尽可能
接近
表
3
中
的
规定值
。
其他
绕组
中
所
产生
的
操作
冲击
试验
电压
应
不
超过
这些
绕组
端子
上
规定
的
雷电
冲击
耐受
电压
值
的
80%
。

增压
变压器
、
移相
变压器
等
的
串联
绕组
，
虽然
其
绕组
额定
电压
仅为
系统
电压
的
一小部分
，
但
其
um
却
与
系统
电压
相当
。
严格
地
按本
标准
对
这
一类
变压器
进行
试验
往往
是
比较
困难
的
，
因此
，
有关
试验
项目
应由
制造厂
与
用户
协商
确定
。

对于
接到
相间
的
单相
变压器
，
如
：
在
作为
铁道
牵引
系统
电源
的
情况
下
，
其
试验
电压
值
可能
比
本
标准
列出
的
试验
电压
值高
。

对于
有
多种
可
改变
连接
的
变压器
，
其所
采取
的
试验
接线
和
试验
次数
需作
特殊
的
考虑
,
且
应
在
定货
时
协商
确定
。

7
绝缘
要求
和
绝缘
试验
的
基本
规定

变压器
绕组
是
按
它们
的
Um
值
以及
相应
的
绝缘
水平
进行
检验
的
。
本章
详述
其
相应
的
绝缘
要求
和
适
用
的
绝缘
试验
。
对于
某些
有
各自
标准
的
电力
变压器
和
电抗器
类产品
，
本章
中
这些
要求
只有
被
这些
标准
明确
引用
时才
适用
。

7
.
1
总则

绝缘
要求
和
绝缘
试验
的
基本
规则
见表
lo

由
绕组
um
确定
的
不同
的
标准
耐受
电压
值见表
2
、
表
3
和表
4
。
这些
表中
不同
的
标准
耐受
电压
值
的
选取
,
与
系统
中
预期
的
过电压
条件
的
严重性
及
该
设备
的
重要性
有关
。
有关
导则
见
GB
311
.
lo

注
：
在
某些
地区
，
安装
在
郊区
或
农村
的
配电
变压器
会
遭受
严重
的
过电压
，
此时
，
可
由
制造厂
与
用户
协商
，
对
各台
产品
的
雷电
冲击
试验
和
其他
试验
规定
更
高
的
试验
电压
值
，
它们
均
应
在
询价
文件
中
阐明
。

有关
选择
变压器
绝缘
要求
和
绝缘
试验
的
说明
应随
询价
和
定货
时
提出
，
见
附录
C
（
提示
的
附录
）
。

绝缘
要求
见
7
.
2
规定
。
耐受
电压
的
检验
用
7
.
3
列出
的
试验
来
进行
。
对
绕组
中性点
端子
的
绝缘
要求
和
试验
，
见
7
.
4
。

当
变压器
用油
/
SF6
套管
直接
连接
到
GIS
设备
时
，
或
当
变压器
采用
棒状
间隙
保护
时
，
建议
雷电
全波
和
雷电
截波
冲击
试验
均
为
特殊
试验
。
截波
冲击
峰值
应比
全波
冲击
峰值
约
高
10%
。

对于
高压
绕组
Um
>
72
.
5
kV
的
变压器
,
其
所有
绕组
的
雷电
全波
冲击
试验
均
是
例行
试验
。

表
1
对
不同
类型
绕组
的
要求
和
试验
口

绕组
类型
设备
最高
电压
Um
/
kV
（
方均根
值
）
试
验

雷电
冲击
操作
冲击

（
SI
）

（
见
15
章
）
长时
AC

(
ACLD
)

(
见
12.4
)
短时
AC
(
ACSD
)
(
见
12.2
和
12.3
)
外施
AC

（
见
11
章
）

线端
全波

（
LI
）

（
见
13
章
）
线端
截波
（
LIC
）
（
见
14
章
）
中性点
全波
（
LI
）

（
见
13
章
）

全
绝缘
UmW72.5
型式
型式
型式
b
不
适用
不
适用
例行
例行

全
绝缘
和
分级
绝缘
72
.
5VUmW17O
例行
型式
型式
b
不
适用
特殊
例行
例行

分级
绝缘
170
<
Um
<
300
例行
型式
型式
例行
a
例行
特殊
a
例行

Um
2300
例行
型式
型式
例行
例行
特殊
例行

a
如果
规定
了
ACSD
试验
，
则
不
要求
SI
试验
，
这应
在
询价
定货
时
说明
。

b
对全
绝缘
的
三相
变压器
，
当
中性点
不
引出
时
，
中性点
的
雷电
全波
冲击
试验
为
特殊
试验
。

表
2
设备
最高
电压
Um
<
170
kV
变压器
绕组
的
额定
耐受
电压
习
kV

系统
标称
电压

（
方均根
值
）
设备
最高
电压
Um

（
方均根
值
）
额定
雷电
冲击
耐受
电压

（
峰值
）
额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）

全波
截波

3
3
.
6
40
45
18

6
7.2
60
65
25

10
12
75
85
35

15
17
.
5
105
115
45

20
24
125
140
55

35
40
.
5
200
220
85

66
72
.
5
325
360
140

110
126
480
530
200

表
3
设备
最高
电压
Um
>
170kV
变压器
绕组
的
额定
耐受
电压
3
］
kV

系统
标称
电压

（
方均根
值
）
设备
最高
电压
Um

（
方均根
值
）
额定
操作
冲击
耐受
电压

（
峰值
，
相对
地
）
额定
雷电
冲击
耐受
电压

（
峰值
）
额定
短时
感应
或外
施
耐受
电压
（
方均根
值
）

全波
截波

220
252
650

750
850

950
950

1
050
360

395

330
363
850

950
1
050

1
175
1
175

1
300
460

510

500
550
1
050

1
175
1
425

1
550
1
550

1
675
630

680

采用
说明
：

1
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
Elo

2
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E2O

3
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E3O

7.2
绝缘
要求

标准
的
绝缘
要求
为
：

如果
采用
表
1
,
线
端的
标准
操作
冲击
耐受
电压
(
SI
)
按表
3
；

—
—
线
端的
标准
雷电
全波
和
截波
冲击
耐受
电压
(
LI
、
LIC
)
按表
2
或表
3
；

—
—
中性点
端子
的
标准
雷电
全波
冲击
耐受
电压
(
LI
)
：
对于
全
绝缘
,
其
峰值
与
线端
相同
；
对于
分级
绝
缘
，
其
峰值
按表
4
的
规定
；

线
端的
标准
外施
耐受
电压
按表
2
或表
3
；

—
—
中性点
端子
的
标准
外施
耐受
电压
:
对于
全
绝缘
，
其
电压
值
与
线端
相同
；
对于
分级
绝缘
，
其
电压
值

按表
4
口
;

—
—
如果
采用
表
1
,
线
端的
标准
短时
感应
耐受
电压
(
ACSD
)
按表
2
或表
3
和
12
.
2
或
12
.
3
；

—
—
如果
采用
表
1
,
带有
局部
放电
测量
的
长时
感应
电压
(
ACLD
)
按
12
.
4
。

UmWL
1
kV
的
低压
绕组
应
承受
5
kV
幻外施
耐受
电压
试验
。

表
4
分级
绝缘
变压器
中性点
端子
的
额定
耐受
电压
旳
kV

系统
标称
电压
设备
最高
电压
Um
中性点
接地
方式
额定
雷电
冲击
耐受
电压
额定
外施
耐受
电压

(
方均根
值
)
(
方均根
值
)
(
峰值
)
(
方均根
值
)

110
126
不宜
接
接地
250
95

220
252
直接
接地
185
85

不
直接
接地
400
200

330
363
直接
接地
185
85

不宜
接
接地
550
230

500
550
直接
接地
185
85

经小
电抗
接地
325
140

7
.
3
绝缘
试验

标准
的
绝缘
要求
是
用
各种
绝缘
试验
来
验证
的
。
如果
适用
且
无
其他
协议
规定
时
，
这些
试验
应
按
下述
给出
的
顺序
进行
：

—
—
线
端的
操作
冲击
试验
(
SI
)
,
见
第
15
章
；

本
试验
用来
验证
线端
和
它
所
连接
的
绕组
对
地
及
对
其他
绕组
的
操作
冲击
耐受
强度
，
同时
也
验证
相间
和
被
试
绕组
纵
绝缘
的
操作
冲击
耐受
强度
。

本
试验
对
承受
长时
感应
电压
试验
(
ACLD
)
的
变压器
是
基本
的
要求
。

—
—
线
端的
雷电
全波
和
截波
冲击
试验
(
LI
、
LIC
)
,
见
第
13
和
第
14
章
；

本
试验
用来
验证
被试
变压器
的
雷电
冲击
耐受
强度
，
冲击波
施加
于线
端
。

—
—
中性点
端子
的
雷电
冲击
试验
(
LI
)
,
见
13
.
3.2
；

本
试验
用来
验证
中性点
端子
及
它
所
连接
的
绕组
对
地
及
对
其他
绕组
以及
被试
绕组
纵
绝缘
的
雷电
冲击
耐受
强度
。

外施
耐压
试验
，
见
第
11
章
；

本
试验
用来
验证
线端
和
中性点
端子
及
它们
所
连接
绕组
对
地
及
对
其他
绕组
的
外施
耐受
强度
。

—
—
短时
感应
耐压
试验
(
ACSD
)
，
见
12
.
2
和
12.3
；

采用
说明
：

1
］
根据
我国
国情
，
补充
对
中性点
端子
的
绝缘
要求
。

2
］
IEC
标准规定
3
kV
,
此处
按
我国
实际
情况
予以
修改
。

3
］
与
IEC
标准
的
差异
见
附录
E
(
提示
的
附录
)
中
的
E4
。

本
试验
用来
验证
每个
线端
和
它们
连接
的
绕组
对
地
及
对
其他
绕组
的
耐受
强度
以及
相间
和
被
试
绕组
纵
绝缘
的
耐受
强度
。

本
试验
对全
绝缘
绕组
按
12
.
2
进行
，
对
分级
绝缘
绕组
按
12
.
3
进行
。

对于
Um
=
72.5
kV
且
额定
容量
为
10
000
kVA
及
以上
和
Um
>
72
.
5
kV
的
变压器
，
为
验证
变压器
在
运行
条件
下
无
局部
放电
，
本
试验
通常
与
局部
放电
测量
一起
进行
。
经
制造厂
与
用户
协商
确定
，
对于
UmV
72.5
kV
和
Um
=
72.5
kV
且
额定
容量
小于
10
000
kVA
的
变压器
,
也
可
进行
局部
放电
测量
口
。

—
—
长时
感应
电压
试验
(
ACLD
)
,
见
12
.
4
。

本
试验
不是
验证
设计
的
试验
，
而是
涉及
在
瞬变
过电压
和
连续
运行
电压
下
的
质量
控制
试验
。
本
试验
用来
验证
变压器
在
运行
条件
下
无
局部
放电
。

7.4
绕组
中性点
端子
的
绝缘
要求
和
绝缘
试验
幻

7.4
.
1
总则

中性点
端子
绝缘
水平
与
它
是否
直接
接地
、
开路
或
通过
一个
阻抗
接地
有关
。
当
中性点
端子
不
直接
接
地时
，
为
限制
瞬变
过电压
，
过电压
保护装置
应
安装
在
中性点
端子
与
地
之间
。

注

1
下面
的
内容
涉及
到
确定
中性点
端子
需要
的
最小
耐受
电压
，
将
此
电压
值
提高
，
有时
是
容易
做到
的
，
同时
也
能
改善
系
统中
变压器
的
互换性
。
对于
分级
绝缘
变压器
，
由于
感应
耐压
试验
时
试验
接线
的
缘故
，
可能
需
将
绕组
的
中性点
绝
缘
水平
设计
得
更
高些
，
见
12.3
。

2
对全
绝缘
的
三相
变压器
，
当
中性点
不
引出
时
，
全波
冲击
试验
电压
应
施加
于
并联
连接
的
三个
线端
上
，
其
电压
值应
等
于
该线
端
额定
冲击
耐受
电压
值
的
70%
,
但
对
电压
等级
为
20
kV
及
以下
的
变压器
，
加到
线端
上
的
电压
值应
等于
该
线端
额定
冲击
耐受
电压
值
减去
1
/
2
额定
电压
。

7.4
.
2
直接
接地
的
中性点
端子

中性点
端子
应
直接
或
通过
一台
电流
互感器
牢固
接地
，
而
无
任何
有意
接入
的
阻抗
。
在线
端
冲击
试验
中
，
中性点
应
直接
接地
。

7.4
.
3
不
直接
接地
的
中性点
端子

中性点
端子
不
直接
接地
，
它
可以
通过
一个
相当
大
的
阻抗
(
如
：
消
弧线
圈
)
接地
。
独立
的
相
绕组
的
中性
点
端子
，
可以
与
调压
变压器
相连接
。

7
.
4
.
4
中性点
端子
的
额定
雷电
冲击
电压
施加
方式

中性点
端子
的
额定
冲击
耐受
电压
是
通过
13
.
3
.
2
所述
的
两种
试验
方法
之一
来
验证
。
对
中性点
端子
的
截波
冲击
试验
，
本
标准
不予
推荐
。
对于
带分接
绕组
的
变压器
，
当分接
位于
绕组
中性点
端子
附近
时
，
如
制造厂
与
用户
无
其他
协议
，
冲击
试验
应
选择
在
具有
最大
匝数
比
的
分
接连
接下
进行
。

8
带分接
绕组
的
变压器
的
试验

如果
分接
范围
等于
或
小于
士
5%
,
则
绝缘
试验
应
在
变压器
处于
主分接
的
情况
下
进行
。

如果
分接
范围
大于
士
5%
,
对
分接
的
选择
按
下述
规定
。

对于
感应
耐压
试验
和
操作
冲击
试验
，
所
要求
的
分接
选择
由
试验
条件
来
决定
，
见
第
6
章
。

雷电
冲击
试验
时
，
绝缘
中
的
场强
分布
是
随
变压器
分接
的
连接
和
变压器
总体设计
的
差异
而
不同
的
。
除经
协议
规定
需在
某
一
特殊
分
接上
进行
冲击
试验
外
，
冲击
试验
应
在
两个
极限
分接
和
主分接
位置
上
进行
，
在
三相
变压器
的
三个
单独
的
相
或
组成
变压器
三相
组
的
三台
单相
变压器
上
各
使用
其中
的
一个
分接
进行
试
验
。
关于
中性点
端子
的
冲击
试验
，
见
7
.
4
。

采用
说明
：

1
]
IEC
标准
对于
Um
=
72.5
kV
的
变压器
不
要求
进行
局部
放电
测量
，
此处
按
我国
国情
予以
修改
。

2
]
因
我国
对
中性点
端子
的
绝缘
要求
和
绝缘
试验
与
IEC
标准
的
规定
不同
，
此处
按
我国
国情
予以
修改
和
补充
。

9
重复
的
绝缘
试验

对
正在
运行
和
经
检修
后
或
曾
运行
过
的
变压器
，
其
重复
的
绝缘
试验
应
按
7
.
2
、
7.3
和
7
.
4
的
规定
进行
，
若
无
其他
协议
规定
，
试验
电压
值
应为
原
额定
耐压
值
的
80%
。
此外
，
还
要求
该
变压器
的
内
绝缘
未曾
变更
。
按
12
.
4
的
长时
感应
电压
试验
(
ACLD
)
的
重复
试验
，
通常
应
在
100%
试验
电压
下
进行
。

注
：
此时
,
局部
放电
的
判断
准则
，
应由
用户
与
制造厂
视
检修
的
程度
来
讨论
确定
。

为
验证
在
制造厂
已
按
7
.
2
、
7.3
和
7
.
4
试验
过
的
新
变压器
是否
仍然
符合
本
标准
要求
而
进行
的
重复性
试验
，
通常
应
在
100%
试验
电压
下
进行
。

10
辅助
接线
的
绝缘

除
另
有
规定
外
，
辅助
电源
和
控制
线路
的
接线
应
承受
2kV
(
方均根
值
)
、
1
min
对
地
外施
耐压
试验
。
辅
助
设备
用
的
电机
和
其他
电器
的
绝缘
要求
应
符合
有关
标准
的
规定
(
如果
该
标准
的
要求
低于
单独
对
辅助
接
线
规定
的
耐压
值
,
为了
对
接线
进行
试验
，
有时
需
临时
拆除
这些
器件
)
。

注
：
大型
变压器
的
辅助
设备
为了
运输
,
通常
在
出厂
时
拆除
。
在
运行
地点
装配
完毕
后
，
推荐
用
1
000
V
兆欧表
进行
试
验
。
试验
前
，
变压器
内
任何
耐受
电压
低于
1
000
V
的
电子设备
应
取出
。

11
外施
耐压
试验

外施
耐压
试验
应
采用
不
小于
80%
额定
频率
的
任一
合适
的
频率
，
且
波形
尽可能
接近
于
正弦波
的
单相
交流
电压
进行
。

应
测量
电压
的
峰值
,
试验
电压
值应
是
测量
电压
的
峰值
除以
姪
。

试验
应从
不
大于
规定
试验
值
的
1
/
3
的
电压
开始
，
并
与
测量
相配合
尽快
地
增加
到
试验
值
。
试验
完
了
，
应
将
电压
迅速
地
降低
到
试验
值
的
1
/
3
以下
，
然后
切断
电源
。
对于
分级
绝缘
的
绕组
，
本
试验
仅
按
中性点
端
子
规定
的
试验
电压
进行
。
因此
，
绕组
的
线端
只
耐受
本
标准
12
.
3
或
12
.
4
所述
的
感应
耐压
试验
时
的
试验
电压
值
。

全
电压
试验
值应
施加
于
被
试
绕组
的
所有
连接
在
一起
的
端子
与
地
之间
，
加压
时间
60
so
试验
时
，
其余
绕组
的
所有
端子
、
铁心
、
夹件
、
箱壳
等
连在一起
接地
。

如果
试验
电压
不
出现
突然
下降
,
则
试验
合格
。

12
感应
电压
试验
(
ACSD
、
ACLD
)

12
.
1
总则

12
.
2
和
12
.
3
分别
适用
于全
绝缘
和
分级
绝缘
的
短时
感应
耐压
试验
(
ACSD
)
o
对于
Um
=
72
.
5
kV
且
额定
容量
为
10
000
kVA
及
以上
和
Um
〉
72.5
kV
的
变压器
,
ACSD
试验
一般
要
进行
局部
放电
测量
。
在
整个
试验
期间
进行
局部
放电
测量
，
对
制造厂
以及
用户
而言
，
确是
一种
有用
的
方法
。
试验
时
测量
局部
放电
可以
显示
绝缘
在
发生
击穿
之前
的
缺陷
。
本
试验
用来
验证
变压器
在
运行
条件
下
无
局部
放电
。

也
可
要求
ACSD
试验
期间
不
进行
局部
放电
测量
,
但
这应
在
定货
和
询价
阶段
中
说明
。

12.4
适用
于全
绝缘
和
分级
绝缘
的
长时
感应
电压
试验
(
ACLD
)
O
在
整个
试验
期间
，
一直
进行
局部
放
电
测量
。

在
变压器
一个
绕组
的
端子
上
施加
交流
电压
，
其
波形
应
尽可能
接近
正弦波
。
为了
防止
试验
时
励磁电
流过
大
，
试验
时
的
频率
应适当
大于
额定
频率
。

应
测量
感应
试验
电压
的
峰值
，
试验
电压
值应
是
测量
电压
的
峰值
除以
姪
。

除非
另有
规定
，
当
试验
电压
频率
等于
或
小于
2
倍
额定
频率
时
，
其全
电压
下
的
试验
时间
应为
60
so
当
试验
频率
超过
两倍
额定
频率
时
，
试验
时间
应为
：

8

高压
绕组
为
全
绝缘
的
变压器
短时
感应
耐压
试验
(
ACSD
)
口

所有
三相
变压器
应
使用
对称
三相
电源
进行
试验
。
如果
变压器
有
中性点
端子
,
则
试验
期间
应
将
其接

地
。
对
具有
全
绝缘
绕组
的
变压器
，
只
进行
相间
试验
。
相对
地
的
试验
按
第
11
章外施
耐压
试验
进行
。
根据
虫值
的
高低
，
本
试验
将
按
12
.
2
.
1
或
12
.
2
.
2
进行
。

12.2
.
1
Um
<
72
.
5
kV
和
Um
=
72.5
kV
且
额定
容量
小于
10
000
kVA
的
变压器

相间
试验
电压
应
不
超过
表
2
中所
规定
的
额定
感应
耐受
电压
，
通常
在
变压器
不带
分接
绕组
两端
之间
的
试验
电压
应
尽可能
接近
额定
电压
的
2
倍
。
在
本
试验
中
一般
不
进行
局部
放电
测量
。

试验
应从
不
大于
规定
试验
电压
值
的
1
/
3
的
电压
开始
,
并
应
与
测量
相配合
尽快
地
增加
到
试验
值
。
试
验完
了
，
应
将
电压
迅速
降低
到
试验
电压
的
1
/
3
以下
，
然后
切断
电源
。

如果
试验
电压
不
出现
突然
下降
,
则
试验
合格
。

12.2
.
2
Um
=
72.5
kV
且
额定
容量
为
10
000
kVA
及
以上
和
Um
>
72
.
5
kV
的
变压器

如
无
其他
协议
，
所有
这些
变压器
均
应
进行
局部
放电
测量
。
相间
试验
电压
应
不
超过
表
2
中所
规定
的

额定
感应
耐受
电压
。
通常
在
变压器
不带
分接
绕组
两端
之间
的
试验
电压
应
尽可能
接近
额定
电压
的
2
倍
。

应
按
图
1
所示
的
施加
电压
的
时间
顺序
来
检测
局部
放电
性能
。

为了
不
超过
表
2
中
的
相间
额定
耐受
电压
值
，
局部
放电
测量
电压
耳
应为
：

相对
地
：
L3Um
/
V
^

相间
：
L3Um
。

附录
D
(
标准
的
附录
)
的
表
D1
中
列出
了
由表
2
得出
的
试验
电压
LA
和
合适
的
S
值
。
以下
的
电压
仅指
对
地
的
，
它
应为
：

—
—
在
不
大于
耳
/
3
的
电压
下
接通
电源
；

—
—
上升
到
1
.
UX
彈
,
保持
5
min
；

上升
到
U2
，
保持
5
min
；

—
—
上升
到
U
]
，
其
持续
试验
时间
按
12
.
1
规定
；

—
—
试验
后
立刻
不间断
地
降低
到
U2
，
并
至少
保持
5
min
,
以便
测量
局部
放电
;

—
—
降低
到
1
.
1
旗
/
妨
，
保持
5
min
；

—
—
当
电压
降低
到
U2
/
3
以下
时
，
方可
切断
电源
。

采用
说明
：

1
]
IEC
标准
关于
对
Um
=
72
.
5
kV
的
变压器
进行
局部
放电
测量
的
要求
与
我国
不同
，
故
按
我国
国情
对
12.2
.
1
和

12.2
.
2
的
标题
予以
修改
。

在
电压
上升
至
U2
和
从
耳
下降
的
过程
中
，
可能
出现
局部
放电
的
起始
电压
和
局部
放电
熄灭
电压
，
应
予
记录
。

背景噪声
水平
应
不
大于
100
pCo

注
：
为了
保证
能
检测
并
记录
局部
放电
的
起始
和
熄灭
电压
，
推荐
背景噪声
水平
远
低于
100
pCo
上述
在
1
.
lUm
/
而
下
的
100
pC
是
该
试验
可
接受
的
值
。

如果
符合
以下
情况
,
则
试验
合格
：

—
—
试验
电压
不
出现
突然
下降
；

—
—
在
u2
下
的
第二个
5
min
期间
，
所有
测量
端子
上
的
“
视在
电荷
量
”
的
连续
水平
不
超过
300
pC
；

—
—
局部
放电
特性
无
持续上升
的
趋势
；

—
—
在
1
.
如下
的
视
在
电荷
量
的
连续
水平
不
超过
100
pCo

当
实测
的
局部
放电
值
不能
满足
验收
判断
准则
时
，
应由
制造厂
与
用户
就
进一步
调查
进行
协商
,
见
附录
A
（
提示
的
附录
）
。
此时
，
还
可以
进行
长时
感应
电压
试验
（
见
12.4
）
。
如果
变压器
满足
12
.
4
的
要求
，
应认
为
试验
合格
。

12
.
3
高压
绕组
为
分级
绝缘
的
变压器
短时
感应
耐压
试验
（
ACSD
）

对于
三相
变压器
,
要求
两种
试验
，
即
：

a
）
带有
局部
放电
测量
的
相对
地
试验
,
相对
地
的
额定
耐受
电压
按表
2
或表
3
；

b
）
带有
局部
放电
测量
的
中性点
接地
的
相间
试验
，
相间
额定
耐受
电压
按表
2
或表
3
。
试验
应
按
12.2
.
2
进行
。

单相
变压器
只
要求
进行
相对
地
试验
。
本
试验
通常
是
在
中性点
端子
接地
的
情况
下
进行
。
如果
绕组
之
间
的
电压
比
可
通过
分接
来
改变
，
这
就
可以
用来
尽可能
同时
满足
不同
绕组
上
的
试验
电压
条件
。
在
特殊
情
况下
（
见
第
6
章
）
，
中性点
端子
上
的
电压
可用
将
其
连接
到
一台
辅助
的
增压
变压器
上
的
办法
加以
提高
，
此
时
，
中性点
应
按
此
进行
相应
的
绝缘
。

三相
变压器
试验
顺序
包括
三次
逐相
施加
单相
试验
电压
，
每次
的
绕组
接
地点
是
不同
的
。
图
2
所示
的
推荐
的
试验
连接
法能
避免
线路
端子
之间
有过
高
的
过电压
。
此外
,
还有
其他
可行
的
连接
方法
。

变压器
中
其余
的
独立
绕组
,
如为
星形
联结
，
应
将
其
中性点
接地
，
如为
三角形
联结
，
应
将
其中
的
一个
端
子
接地
。

试验
时
，
每匝
电压
随
试验
连接
法
不同
，
所
达到
的
值
也
不
相同
。
选择
合适
的
试验
接线
方法
，
应
根据
变
压器
与
运行
条件
有关
的
特性
或
受
试验设备
的
限制
而定
。
试验
时间
和
施加
试验
电压
的
时间
顺序
应
按
12
.
1
和
12
.
2
.
2
。

为
评估
局部
放电
特性
，
在
相间
试验
时
，
应
在
U2
=
l
.
3Um
下
进行
测量
。

注
□
:
对于
Um
=
363
kV
及
更
低
的
Um
,
U2
=
1.3
Um
是
合适
的
。
对于
旗
=
550
kv
,
为了
不
超过
表
3
规定
的
耐受
电压
，
局部
放电
测量
电压
应
降低
到
U2
=
1.2
Umo

对于
相对
地
绝缘
的
三次
单相
试验
，
试验
电压
U
]
按表
2
或表
3
,
而
U2
=
1.5
Um
/
73o
附录
D
（
标准
的
附录
）
的
表
D
.
2
中
给出
了
示例
。

注幻

1
在
变压器
绕组
布置
复杂
的
情况
下
，
为
使
试验
尽可能
代表
实际
运行
中
的
电气
作用
强度
的
真实
组合
，
建议
制造厂
与
用户
在
合同
签字
阶段
中
对
试验
时
所有
绕组
的
全部
接线
进行
审查
。

2
补充
的
对称
三
相电压
感应
耐压
试验
，
会
在
相间
产生
更
高
的
电磁
强度
。
如果
规定
了
该
试验
，
则
相间
的
空气
间隙
必
须作
相应
的
调整
，
并且
要
在
合同
签字
阶段
中
给出
此
规定
。

采用
说明
：

1
]
IEC
标准
中该
注
的
内容
不
完全符合
我国
实际
情况
，
本
标准
予以
修改
。

2
]
IEC
标准
的
注
3
不适
用于
我国
国情
，
故本
标准
未
列出
。

如果
试验
电压
不
出现
突然
下降
，
且
又
满足
带有
如下
修改
的
12
.
2
.
2
局部
放电
测量
要求
,
则
试验
合格
：
对于
单相
试验
，
在
耳
=
1.5
旗
/
妨下
，
所有
测量
端子
上
的
“
视在
电荷
量
”
的
连续
水平
在
第二个
5
min
期间
不
超过
500
pC
,
或者
,
对于
相间
试验
，
在
U2
=
l
.
3Um
下
不
超过
300
pC
,
或
可能
要求
在
1
.
2Um
时有
一
个
相当
低
的
视
在
电荷
量
的
协商
值
。

分级
绝缘
变压器
单相
感应
耐压
试验
的
连接
方法
见图
2
。

当
中性点
端子
设计
成
至少
可
耐受
U
/
3
的
电压
时
,
可
采用
联结
法
a
）
。
图中
表示
了
发电机
连接
到
低压
绕组
的
三种
不同
方法
。
如果
变压器
具有
不套
绕组
的
磁
回路
（
壳式
或
五柱
铁心
）
，
则
只有
al
）
可
采用
。

如果
三相
变压器
具有
不套
绕组
并
作为
被
试心柱
磁通
流过
的
磁
回路
，
则
推荐
用
联结
法
b
）
o
如
变压器
有
三角形
联结
的
绕组
，
则
试验
期间
三角形
联结
的
绕组
必须
打开
。

联结
法
c
）
表示
一台
辅助
增压
变压器
对
被
试自
耦
变压器
的
中性点
端子
给予
支撑
电压
Uto
两个
自
耦
联接
的
绕组
的
额定
电压
为
Uni
、
Un2
，
其
相应
的
试验
电压
为
US
这种
联接
也
可
用于
一台
套
有
绕组
磁回
路且
其
中性点
绝缘
小于
U
/
3
的
三相
变压器
。

12
.
4
高压
绕组
为
分级
绝缘
和
（
或
）
全
绝缘
的
变压器
长时
感应
电压
试验
（
ACLD
）

一台
三相
变压器
，
既
可以
按图
3
用
单相
连接
的
方式
逐相地
将
电压
加
在
线路
端子
上
进行
试验
,
也
可以
采用
对称
三相
连接
方式
进行
试验
。
采用
后
一种
方式
时
，
需要
特别
注意
有关
问题
，
见
下面
注
lo

1
—
辅助
增压
变压器

U
一
按表
2
或表
3
规定
的
相对
地
感应
试验
电压

图
2
分级
绝缘
变压器
单相
感应
耐压
试验
（
ACSD
）
的
连接
方法

采用
说明
：

1
]
IEC
原文
图形
和
公式
中
的
符号
标注
均
有误
，
本
标准
予以
更正
。

一台
由
低压
绕组
向
具有
三角形
联结
的
高压
绕组
供电
的
三相
变压器
，
可能
承受
到
只
在
如下
所述
的
具
有
浮
电位
高压
绕组
的
三相
试验
中
的
试验
电压
。
由于
该
试验
中
的
对
地
电压
值
完全
取决于
对
地
及
对
其他
绕
组
的
相
电容
，
故
对于
表
1
中
的
Um2245
kV
的
变压器
，
不
推荐
这种
试验
。
从
一个
线端
出现
的
任何
对
地
闪
络
，
由于
瞬时
的
高
电压
，
可能
导致
其他
两相
受到
较大
的
损伤
。
对
这
一
类型
的
变压器
，
最好
是
采用
按图
3
所示
的
单相
连接
方式
，
逐相地
将
电压
施加
于
三相
变压器
的
所有
三个
相上
。

三角形
联结
绕组
的
逐相
试验
意味着
每个
线端
及
它
所
连接
的
绕组
要
进行
两次
试验
。
由于
本
试验
是
质
量
控制
试验
而
不是
设计
验证
试验
，
因此
，
本
试验
可以
在线
端
重复
进行
而
不
使
绝缘
受
损伤
。

被试
绕组
的
中性点
端子
（
如果
有
）
应
接地
。
对于
其他
的
独立
绕组
如为
星形
联结
，
应
将
其
中性点
端子
接地
;
如果
为
三角形
联结
应
将
其
一个
端子
接地
,
或
通过
电源
的
中性点
接地
。
除非
另有
规定
，
带分接
的
绕
组应
连接
到
主分接
。

试验
接线
方案
（
三相
或
单相
）
应
在
定货
时
由
制造厂
与
用户
协商
确定
。

注

1
如果
三相
星形
联结
的
变压器
用
三相
连接
法
进行
试验
,
则
相间
试验
电压
高于
单相
连接
法
。
这
可能
影响
相间
绝缘
的
设计
，
且
将
要求
有
较大
的
外部
间隙
。

2
如果
三相
三角形
联结
的
变压器
用
单相
连接
法
进行
试验
,
则
相间
试验
电压
高于
三相
连接
法
。
这
可能
影响
相间
绝缘

的
设计
。

图
3
星形
或
三角形
联结
三相
变压器
的
逐相
试验

电压
应为
:

—
—
在
不
大于
S
/
3
的
电压
下
接通
电源
；

上升
到
1
.
lUm
/
妨
,
保持
5
min
；

上升
到
U2
，
保持
5
min
；

—
—
上升
到
U
］
，
其
持续
试验
时间
按
12
.
1
规定
；

—
—
试验
后
立刻
不间断
地
降低
到
U2
，
并
至少
保持
60
min
（
对于
Um
>
300
kV
）
或
30
min
（
对于
Um
<

300
kV
）
,
以便
测量
局部
放电
；

—
—
降低
到
1
.
lUm
/
妨
,
保持
5
min
；

—
—
当
电压
降低
到
U2
/
3
以下
时
，
方可
切断
电源
。

试验
持续时间
与
试验
频率
无关
,
但
电压
Ui
下
的
试验
时间
除外
。

在
施加
试验
电压
的
整个
期间
，
应
监测
局部
放电
量
。

对
地
电压
值
应为
：

U1
=
1.7
Um
/
73
；

U2
=
1.5
Um
/
73o

注
：
对于
变压器
可能
遭受
严重
过电压
的
网络
情况
,
U1
和
U2
值
可
分别
为
1.8
Um
/
而
和
1.6
Um
/
而
,
该
要求
应
在
询价
时

明确提出
。

背景噪声
水平
应
不
大于
100
pCo

注
：
为了
保证
能
检测
并
记录
局部
放电
的
起始
和
熄灭
电压
，
推荐
背景噪声
水平
远
低于
100
pCo
上述
在
1
.
lUmA
/
T
下
的
100
pC
是
该
试验
可
接受
的
值
。

局部
放电
的
观察
和
评估
如下
所述
。
更
详细
的
资料
可
从
源于
GB
/
T
7354
的
附录
A
（
提示
的
附录
）
获得
。

—
—
应
在
所有
分级
绝缘
绕组
的
线路
端子
上
进行
测量
。
对
自
耦联
接
的
一对
绕组
的
较
高
电压
和
较
低
电
压
的
线路
端子
应
同时
测量
；

—
—
接到
每个
所用
端子
的
测量
通道
,
都
应
在
该
端子
与
地
之间
施加
重复
的
脉冲
波来
校准
，
这种
校准
是
用来
对
试验
时
的
读数
进行
计量
的
。
在
变压器
任何
一个
指定
端子
上测
得
的
视
在
电荷
量
，
应是
指
最高
的
稳
态
重复
脉冲
并
经
合适
的
校准
而
得出
的
。
偶然
出现
的
高幅值
局部
放
电脉冲
可以
不
计入
。
在
每隔
任意
时间
的
任何
时间段
中
出现
的
连续
放电
电荷
量
，
若
不
大于
500
pC
,
是
可以
接受
的
，
只要
此
局部
放电
不
出现
稳定
的
增长
趋势
；

—
—
在
施加
试验
电压
的
前后
,
应
记录
所有
测量
通道
上
的
背景噪声
水平
；

—
—
在
电压
上升
到
耳及
由
U2
下降
的
过程
中
，
应
记录
可能
出现
的
起始
电压
和
熄灭
电压
。
应
在
1.1
妨下
测量
视在
电荷
量
；

—
—
在
电压
耳
的
第一阶段
中应
读取
并
记录
一个
读数
。
对
该
阶段
不
规定
其视
在
电荷
量值
；

—
—
在
施加
Ui
期间
内
不
要求
给出
视在
电荷
量值
；

—
—
在
电压
耳
的
第二个
阶段
的
整个
期间
，
应
连续
地
观察
局部
放电
水平
,
并
每隔
5
min
记录
一次
。

A
=
5
min
；
B
=
5
min
；
C
=
试验
时间
；

D260
min
（
对于
Um2300
kV
）
或
30
min
（
对于
Um
＜
；
300
kV
）
；
E
=
5
min

图
4
长时
感应
试验
的
施加
试验
电压
的
时间
顺序

如果
满足
下列
要求
,
则
试验
合格
：

—
—
试验
电压
不
产生
突然
下降
；

—
—
在
U2
下
的
长时
试验
期间
，
局部
放电
量
的
连续
水平
不
大于
500
pC
；

—
—
在
U2
下
，
局部
放电
不
呈现
持续
增加
的
趋势
，
偶然
出现
的
较
高幅值
脉冲
可以
不
计入
；

—
—
在
1
.
UX
/
心下
，
视在
电荷
量
的
连续
水平
不
大于
100
pCo

只要
不
产生
击穿
并且
不
出现
长时间
的
特别
高
的
局部
放电
，
则
试验
是非
破坏性
的
。
当
局部
放电
不能
满足
验收
判断
准则
时
，
用户
不
应
简单
地
断然拒绝
验收
，
而应
与
制造厂
就
下
一步
的
研究
工作
进行
协商
。
有

13
关
这方面
的
建议
在
附录
A
（
提示
的
附录
）
中
给出
。

试验
中
，
因
套管
引起
的
困难
问题
，
见
第
4
章
。

13
雷电
冲击
试验
（
LI
）

13
.
1
总则

当有
要求
时
，
仅
在
其
端子
从
变压器
油箱
或箱
盖处
引出
的
绕组
上
进行
雷电
冲击
试验
（
LI
）
。

有关
冲击
试验
各
术语
的
一般
定义
、
对
试验
线路
的
要求
以及
对
认可
测量
设备
的
性能
试验
和
例行
检查
见
GB
/
T
16927
.
lo
更
详细
的
信息
见
GB
/
T
7449o

油
浸式
变压器
的
试验
电压
通常
是
负极
性
，
以
减少
试验
线路
中
出现异常
的
外部
闪络
危险
。

试验
期间
，
套管
的
火花
间隙
可以
拆除
或
将
其
距离
增大
，
以免
闪络
。

当
变压器
内部
或
外部
安装
了
限制
传递
瞬变
过电压
用
的
非线性
元件
或
避雷器
时
，
对于
每
一种
特定
情
况下
的
冲击
试验
程序
，
应
事先
进行
讨论
。
如果
在
试验
过程
中
存在
这种
元件
，
则
此时
的
试验
记录
判断
（
见
13
.
5
）
可能
与
正常
的
冲击
试验
不同
。
正是
由于
非线性
保护装置
的
独特
特性
，
当其
与
绕组
并联
时会
使
降低
电压
全波
冲击
示波图
与
全
电压
全波
冲击
示波图
不同
。
为了
证明
示波图
的
差异
确是
由
这些
保护装置
动作
所
引起
的
，
应
在
两个
或
更
多
的
不同
电压
值下
进行
降低
电压
全波
冲击
试验
，
以
表明
此
动作
所
引起
的
波形
变
化
趋势
。
为了
表明
非线性
效应
的
可逆性
，
应
在
全
电压
全波
冲击
试验
完
了
后
，
也
进行
几次
不同
电压
值
的
降
低电压
全波
冲击
试验
，
这些
降低
电压
值应
与
试验
电压
逐次
上升
到
全
电压
全波
冲击
试验
过程
中
所用
的
几
个
电压
降低
值
相同
。

如
：
60%
、
80%
、
100%
、
80%
、
60%
。

试验
冲击波
应是
标准
雷电
冲击
全波
:
（
1
.
2
咨士
30%
）
/
（
50
咨士
20%
）
。

有时
由于
绕组
电感
小
或
对
地
电容
大
，
这种
标准
冲击波
形
不能
用
合适
的
方法
得到
，
因而
冲击波
往往
是
振荡
的
。
此时
，
经
制造厂
与
用户
协商
,
可
允许
有
较大
的
偏差
（
见
GB
/
T
7449
）
。

冲击波
形
问题
也
可以
在
试验
期间
选用
某一
合适
的
接地
方法
来
解决
（
见
13
.
3
）
。

应
保持
校准
时和全
电压
试验
时
的
冲击
线路
及
测量
接线
不变
。

注
：
GB
/
T
7449
给出
关于
波形
计算
的
信息
，
是
根据
示波图
、
技术
规则
和
一些
波形
参数
的
目测
值得
出
的
。
目前
，
由于
在
电力
变压器
的
高
电压
冲击
试验
中
采用
了
按
GB
/
T
16896
.
1
和
IEC
61083
-
2
规定
的
数字
记录仪
，
可以
明确
地告
知
非标准
波形
的
峰值
和
时间
参数
。

尤其
是
当
试验
大容量
变压器
的
低压
绕组
时
，
由于
产生
了
频率
低于
0.5
MHz
的
单极
尖峰
，
对于
这种
非标准
波形
的
峰值
计算
，
IEC
61083
-
2
已
不
适用
了
，
因为
数字
测试仪
的
内置
曲线
平滑
计算
法已
观测
到
了
曲线
误差
超过
10%
。
在
这种
情况
下
，
需要
用
特殊
的
技术
判断
法
，
对
原始数据
曲线图
进行
仔细
的
计算
。
推荐
使用
峰值
电压表
同时
测量
电压
峰值
。

13.2
试验
顺序

试验
顺序
包括
电压
为
50%
?
75%
全
试验
电压
的
一次
冲击
及其
后
的
三次
全
电压
的
冲击
，
如果
在
任何
一次
冲击
下
,
在
线路
中
或
在
套管
间隙
处
产生
了
外部
闪络
，
或者
在
任何
规定
测量
通道
上
的
示波
记录
图失
效
，
则
这
一次
冲击
不
应
计入
,
并
需
重新
施加
一次
。

注
：
可以
使用
不
大于
50%
全
电压
的
多次
冲击
,
但
不必
在
试验报告
中
指出
。

13.3
试验
时
的
连接

13
.
3
.
1
在
线路
端子
上
试验
时
的
连接

冲击
试验
的
顺序
是
将
冲击波
连续
地
施加
到
被
试
绕组
的
每
一个
线路
端子
上
。
对于
三相
变压器
，
绕组
的
其他
线路
端子
应
直接
接地
或
通过
一个
不
超过
所
连接
的
线路
波阻抗
的
低
阻抗
接地
。

如果
绕组
有
中性点
端子
，
则
该
中性点
端子
应
直接
接地
或
通过
一个
低
阻抗
（
例如
测量
电流
用
的
分流
器
）
接地
。
油箱
也
应
接地
。

当试品
为
独立
绕组
变压器
时
，
所有
非
被
试
绕组
的
端子
均
应
直接
接地
或
通过
阻抗
接地
，
以使
在
任何
情
况下
,
在
这些
端子
上
产生
的
电压
被
限制
到
不
大于
其
额定
雷电
冲击
耐受
电压
的
75%
（
对
星形
联结
绕组
）
或
14

50%
（
对
三角形
联结
绕组
）
。

如试品
为
自
耦
变压器
，
当对
高压
绕组
的
线路
端子
试验
时
，
如果
公共
绕组
的
线路
端子
为
直接
接地
或通
过
测量
电流
用
的
分流器
接地
，
则
不
可能
较
好
地
获得
标准
的
冲击波
形
。
当
试验
公共
绕组
的
线路
端子
时
，
如
果
高压
绕组
线端
接地
，
也
有
同样
的
情况
。
此时
，
允许
将
这些
不试
的
线路
端子
通过
不
大于
400
Q
的
电阻
接
地
。
此外
，
在
不试
线路
端子
上
出现
的
对
地
电压
应
不
超过
其
额定
雷电
冲击
耐受
电压
的
75%
（
对
星形
联结
绕组
）
或
50%
（
对
三角形
联结
绕组
）
。

在
低
阻抗
绕组
的
冲击
试验
中
，
欲
在
被
试
线路
端子
上
得到
正确
的
冲击波
形
可能
是
困难
的
，
此时
，
有
较
大
的
偏差
也
是
可以
接受
的
（
见
13
.
l
）
o
将
受试
相
的
非
被
试
端子
通过
电阻
接地
可能
简化
这一
问题
。
此电
阻值
的
选择
,
应使
在
这些
端子
上
所
产生
的
电压
被
限制
到
不
大于
其
额定
雷电
冲击
耐受
电压
的
75%
（
对星
形
联结
绕组
）
或
50%
（
对
三角形
联结
绕组
）
。
此外
，
在
签订合同
时
，
经
双方
协商
，
也
可
采用
传递
冲击波
的
方法
，
见
13
.
3
.
3O

除
上述
主要
方法
外
,
其他
见
13
.
3
.
2
和
13
.
3
.
3O

13
.
3
.
2
中性点
端子
上
的
冲击
试验

当
一个
绕组
的
中性点
端子
规定
了
额定
冲击
耐受
电压
时
,
可用
如下
的
试验
进行
检验
：

a
）
间接
施加
法

冲击
试验
时
，
冲击波
施加
于
任一
线路
端子
上
或
三相
绕组
连接
在
一起
的
全部
三个
线路
端子
上
。
中性
点
端子
通过
一个
阻抗
接地
或
开路
，
当
一个
标准
的
雷电
冲击波
施加
于
线路
端子
时
，
在
中性点
端子
上
所
产生
的
电压
幅值
应
等于
该
中性点
端子
本身
的
额定
耐受
电压
值
，
对
其
上
的
冲击波
形不作
规定
。
对
施加
于
线路
端子
的
冲击
电压
峰值
不
作
规定
，
但
它
应
不
大于
该
线路
端子
的
额定
雷电
冲击
耐受
电压
的
75%
；

b
）
直接
施加
法

将
峰值
等于
中性点
的
额定
耐受
电压
的
冲击波
直接
施加
于
中性点
端子
上
，
此时
所有
的
线端
均
应
接地
。
在
这种
情况
下
，
允许
波前
时间
较长
，
但
不
大于
13
件

13.3
.
3
低压
绕组
的
传递
冲击波
试验
方法

当
低压
绕组
在
运行
中
不会
遭受
来自
低压
系统
的
雷电
过电压
时
，
经
制造厂
与
用户
协商
,
该
绕组
可以
用
由
高压
绕组
传递
来
的
冲击波
进行
试验
。

此外
，
当
直接
对
低压
绕组
施加
冲击波
时
，
高压
绕组
可能
受到
过高
的
电压
，
尤其
是
当
调压
范围
大
的
带
分接
的
绕组
在结构上
靠近
低压
绕组
时
更是
这样
。
此时
,
最好
采用
传递
冲击波
方法
。

当
采用
传递
冲击波
方法
时
，
低压
绕组
的
试验
应
与
相邻
的
较
高
电压
绕组
的
冲击
试验
同时
进行
。
低压
绕组
的
线端
通过
电阻
接地
，
其
电阻值
应使
线路
端子
与
地
之间
，
或
不同
的
线端
之间
，
或
一个
相
绕组
的
两端
之间
的
传递
冲击
电压
峰值
尽可能
高
，
但
不
超过
其
额定
冲击
耐受
电压
。
施加
的
冲击波
峰值
应
不
超过
被施
加
绕组
的
额定
耐受
冲击
水平
。

有关
本
试验
的
详细
程序
，
应
在
试验
前
协商
确定
。

13.4
试验
记录

在
试验
及
校正
时所
得到
的
示波图
或
数字
记录
，
应
能
清楚
地
表明
施加
电压
的
冲击波
形
（
波前
时间
、
半
峰值
时间
和
峰值
）
O

至少
还要
使用
一个
测量
通道
。
在
大多数
情况
下
,
记录
被试
绕组
流向地
中
的
中性点
电流
或
传递
到
非
被试
短路
绕组
的
电容
电流
的
示波图
，
将
具有
最好
的
示伤
灵敏度
。
记录
从
油箱
流向地
的
电流
或非
被
试绕
组中
的
传递
电压
，
也
是
一种
可
供选择
的
测量方法
。
所
选择
的
检测
方法
应由
制造厂
与
用户
协商
确定
。

有关
示伤
判断
、
合适
的
扫描时间
等
，
在
GB
/
T
7449
中
给出
。

13.5
试验
判断
准则

如果
在
降低
的
试验
电压
下
所
记录
的
电压
和
电流
瞬变
波形图
与
在
全
试验
电压
下
所
记录
的
相应
的
瞬变
波形图
无
明显
差异
，
则
绝缘
耐压
试验
合格
。

详细
地
解释
示波图
或
数字
试验
记录
，
并
把
真实
的
故障
记录
与
外部
干扰
区别
开来
，
都
需要
熟练
的
技能

15

和
丰富
的
经验
。
详细
的
资料
在
GB
/
T
7449
中
给出
。

如果
对
示波图
或
数字
记录
之间
可能
存在
差异
的
解释
有
疑问
时
，
则
应
再
施加
三次
全
电压
的
冲击波
，
或
者
在
该
端子
上
重作
全部
冲击
试验
。
如果
没有
发现
差异
扩大
,
则
应
认为
试验
合格
。

试验
中
可以
采用
辅助
观察
（
如
异常
声音
等
）
，
可用
它
来
验证
所
得到
的
示波图
或
数字
记录
，
但
辅助
观察
办法
本身
不能
作为
直接
证据
。

比较
降低
电压
与
全
电压
下
的
两个
电流
示波图
，
若
它们
之间
有
任何
差异
时
，
可能
表示
试品
有
故障
或
由
于
非
致伤
原因
所
引起
的
波形
偏离
。
为此
,
还
可能
要
用
降低
电压
和
全
电压
进行
新
试验
，
以便
作
充分
的
调查
和
解释
。
由于
保护装置
动作
、
铁心
饱和
或
由于
变压器
外部
的
试验
线路
状态
变动
，
也
可能
产生
波形
差异
。

14
波尾
截断
的
雷电
冲击
试验
（
LIC
）

14.1
总则

本
试验
是
专门
用来
对
一个
绕组
的
线端
进行
的
型式
试验
口
，
试验
应
按
下述
的
方法
与
雷电
全波
冲击
试
验
结合
起来
进行
，
截波
冲击
耐受
电压
的
峰值
见表
2
或表
3
。

通常
，
其
所用
的
冲击
电压
发生器
和
测量
设备
与
全波
冲击
试验
所用
的
相同
，
只是
增加
一个
截断
间隙
。
标准
雷电
截波
冲击
的
截断
时间
应
在
2
咨
?
6
咨
之间
。

可用
不同
的
扫描时间
来
记录
波尾
截断
的
雷电
冲击波
。

14.2
截断
间隙
和
截断
特性

推荐
使用
可以
调节
时间
的
触发式
截断
间隙
，
也
允许
使用
简单
的
棒
对
棒
间隙
。
截断
线路
的
布置
应使
被
记录
的
冲击波
的
反
极性
峰值
被
限制
在
不
大于
截波
冲击
峰值
的
30%
。
截断
回路
中
通常
接入
阻抗
Z
以
维持
该
限值
。

14.3
试验
顺序
和
试验
判断
准则

如上所述
，
截波
冲击
试验
和
全波
冲击
试验
能
合并
成
一个
单一
的
试验
顺序
，
各种
冲击波
的
施加
顺序
推
荐
如下
：

次
降低
电压
的
全波
冲击
；

次全
电压
的
全波
冲击
；

次
或
多次
降低
电压
的
截波
冲击
；

两次
全
电压
的
截波
冲击
；

两次
全
电压
的
全波
冲击
。

试验
中
所
采用
的
测量
通道
及
示波图
或
数字
记录
与
全波
冲击
试验
相同
。

原则上
，
截波
冲击
试验
时
的
故障
判断
主要
取决于
全
电压
截波
冲击
下
和
降低
电压
截波
冲击
下
的
示波
图
的
比较
。
此时
中性点
电流
示波图
（
或
任何
其他
补充
示波图
）
表示
为
由
原
冲击
全波
的
波前
所
引起
的
瞬变
现象
和
截断
后
所
引起
的
瞬变
现象
的
叠加
。
因此
,
应当
考虑
截断
时延
可能
出现
的
变化
，
尽管
此
变化
微小
，
振荡
图形
的
后面
部分
将
因此
也
发生变化
，
且
由
这
一
效应
所
产生
的
示波图
变化
很难
与
故障
下
的
示波图
区
分开
来
。
但
截断
后
的
频率
变化
必须
阐述
清楚
。

后续
的
全
电压
全波
冲击
试验
的
记录
作为
一种
补充
的
故障
判断
,
但
其
本身
不能
作为
截波
冲击
试验
的
质量
判断
依据
。

15
操作
冲击
试验
（
SD

15.1
总则

有关
冲击
试验
术语
的
一般
定义
、
对
试验
线路
的
要求
以及
对
认可
的
测量
设备
的
性能
试验
和
例行
检查

采用
说明
：

1
]
IEC
标准规定
截波
冲击
试验
为
特殊
试验
，
而
在
我国
该
项目
则
为
型式
试验
,
故
此处
按
我国
实际
情况
予以
修改
。

均
见
GB
/
T
16927
.
1
和
GB
/
T
16927
.
2
,
更
详细
的
信息
见
GB
/
T
7449
。

冲击波
是
由
冲击
电压
发生器
直接
施加
到
被
试
线路
端子
上
，
或者
施加
到
较
低电压
的
绕组
上
，
通过
感应
将
试验
电压
传递
到
被
试
绕组
上
。
在
线路
端子
和
地
之间
出现
的
电压
值
应为
规定
的
试验
电压
值
。
中性点
应
接地
。
在
一台
三相
变压器
中
，
试验
时
线路
端子
之间
产生
的
电压
应
近似
为线
端
与
中性点
端子
之间
的
电压
的
1.5
倍
（
见
15.3
）
O

试验
电压
通常
是
负极
性
，
以
减小
试验
线路
中
出现异常
的
外部
闪络
危险
。

变压器
的
各个
绕组
两端
产生
的
电压
，
实质
上
是
与
它们
的
匝数
比
成正比
，
而
试验
电压
将
由
具有
最高
的
L
值
的
绕组
来
确定
（
见
第
6
章
）
。

冲击
电压
波形
的
视
在
波前
时间
至少
为
100
咨
，
超过
90%
规定
峰值
的
时间
至少
为
200
咨
，
从视
在
原
点到
第一个
过
零点
的
全部
时间
至少
为
500
件
最好
为
1
000
3
。

注
：
这个
冲击波
形是
有意
选择
的
，
它
与
GB
/
T
16927.1
所
推荐
的
250
pts
/
2500
咨
标准
波形
不同
，
因为
GB
/
T
16927.1
适用
于
具有
不饱和
磁路
的
设备
。

波前
时间
应由
制造厂
选择
。
其值
应
使
沿着
被试
绕组
的
电压
分布
实际上
是
线性
的
，
它
通常
大于
100
但
小于
250
咨
。
试验
时
磁路
中
会
出现
可观
的
磁通
密度
。
冲击
电压
可以
持续
到
铁心
达到
饱和
，
且
变压器
的
励磁
阻抗
明显降低
的
瞬间
。

最大
可能
持续
的
冲击
时间
可以
用
在
每次
全
电压
冲击
试验
之前
引入
反
极性
剩磁
的
办法
来
增加
。
这
可
用
波形
类似
但
极性相反
的
较
低电压
的
冲击波
或
短时
接通
直流电源
的
方法
来
实现
。
见
GB
/
T
7449
。

对
分接
位置
选择
的
建议
，
见
第
8
章
。

15.2
试验
顺序
及
记录

试验
应
包括
一次
50%
?
75%
全
试验
电压
下
的
冲击
（
校正
冲击波
）
和
三次
连续
的
100%
的
全
试验
电压
下
的
冲击
。
如果
示波图
或
数字
记录
有
问题
,
则
这
一次
冲击
可以
不计
并
补加
一次
冲击
。
示波图
或
数字
记
录
至少
应
记录
被试
线路
端子
上
的
冲击
波形图
，
最好
还应
记录
中性点
电流
。

注
：
由于
冲击
期间
磁
饱和
的
影响
，
连续
的
示波图
是
不同
的
，
而且
降低
电压
和
全
电压
试验
记录
也
是
不
完全相同
的
。
为
了
限制
这个
影响
，
在
相同
的
试验
电压
下
的
各次
冲击
试验
后
，
需在
相反
极性
的
降低
电压
下
进行
去
磁
冲击
。

15.3
试验
时
的
连接

试验
时
，
变压器
应
处于
空载
状态
。
试验
中
不
使用
的
绕组
应
在
其
某
一点
处
牢固
接地
，
但
不
使
其
短路
。
对于
单相
变压器
,
被试
绕组
的
中性点
端子
应
牢固
接地
。

三相
绕组
应
在
其
中性点
端子
接地
时逐
相地
进行
试验
。
变压器
的
连接
应使
其余
的
两个
（
可以
连接
在
一起
）
非试
线路
端子
上均
产生
一个
反
极性
的
电压
，
且
其幅值
均
为
1
/
2
的
施加
电压
。

为
使
反
极性
电压
限制
到
施加
电压
的
50%
,
推荐
在
非
被
试相
的
端子
上
连接
接地
的
高值
电阻器
（
10
kQ
?
20
kQ
）
。

套管
火花
间隙
及
限制
过电压
的
补充
方法
等
均
按
雷电
冲击
试验
有关
规定
处理
，
见
13
.
lo

15.4
试验
判断
准则

如果
示波图
或
数字
记录仪
中
没有
指示
出
电压
突然
下降
或
中性点
电流
中断
,
则
试验
合格
。

试验
期间
的
辅助
观察
（
如
异常
的
声音
等
）
可用
来
验证
示波图
和
数字
记录
，
但
这些
辅助
观察
本身
不能
作为
直接
的
证据
。

16
外
绝缘
空气
间隙

16
.
1
总则

本
标准
所指
的
空气
间隙
应
理解
为
其
静电场
不
受
套管
结构
的
影响
。
本
标准
不
涉及
套管
本身
的
闪络
距
离
或
其
表面
爬
电
距离
;
也
不
考虑
鸟类
或
其他
兽类
带来
的
使
其
距离
减小
的
影响
。

当
确定
本
标准
在
更
高
电压
范围
内
的
要求
时
，
通常
认为
套管
端部
电极
表面
是
光滑
的
。

本
标准
的
间隙
要求
，
对于
两个
圆
角化
的
电极
之间
的
间隙
是
适用
的
。
本
标准
认为
导线
夹持
件
和
其屏

17

蔽
罩
形状
合适
，
不会
降低
原有
的
闪络
电压
;
还
认为
进
线
布置
也
不会
使
变压器
原有
的
有效
空气
间隙
减小
。
注
:
如果
用户
用
特殊
的
连接
方法
，
以致
减小
变压器
原有
的
有效
空气
间隙
时
，
则
应
在
询价
时
提出
。

通常
，
在
较
高
的
系统
电压
，
特别
是
在
单台
容量
小
或
安装
空间
有
限制
的
情况
下
，
欲
规定
有
足够
裕度
的
空气
间隙
值
可能
有
一定
的
技术
困难
。
本
标准
采用
的
原则
是
：
提供
一个
最小
的
、
无
危险
的
间隙
，
不必
再用
论证
或
试验
的
方法
来
检验
它们
在
各种
系统
条件
下
和
不同
气候
条件
下
是否
有
足够
的
安全性
；
根据
以往
经
验
和
现行
实践
而
采用
的
其他
间隙
值
，
应由
用户
与
制造厂
协商
确定
其
是否
合适
。

除非
在
询价
和
定货
时
另
有
规定
，
本
标准
所
推荐
的
空气
间隙
均
是
按
变压器
内
绝缘
的
额定
耐受
电压
值
制定
的
。
当
变压器
的
外
绝缘
空气
间隙
不
低于
本
标准
规定值
，
且
套管
已
按
GB
/
T
4109
的
要求
选择
时
，
则
不需
进行
变压器
的
外
绝缘
试验
，
即
认为
其
空气
间隙
已
满足
外
绝缘
的
要求
。

注口

1
外
绝缘
的
冲击
耐受
强度
与
电压
极性
有关
，
而
内
绝缘
则
相反
。
规定
的
变压器
内
绝缘
试验
，
一般
不能
自动
地
证明
其
外
绝缘
也
满足要求
。
本
标准
所
推荐
的
空气
间隙
是
按
更
严格
的
正
极性
确定
的
。

2
如果
按
合同
采用
了
比
规定值
还要
小
的
空气
间隙
时
，
则
需要
在
模拟
实际
空气
间隙
布置
的
外
绝缘
模型
上
或
在
变压器
本体
上
进行
型式
试验
。
为此
，
本
标准
也
推荐
了
这些
试验
的
试验
程序
。

如果
变压器
是
在
海拔
高于
1
000
m
的
地区
运行
时
，
其所
需
的
空气
间隙
，
应
按
每
增加
100
m
（
对
1
000
m
海拔
而言
）
，
空气
间隙
值
加大
1%
来
计算
。

本
标准
给出
了
下述
空气
间隙
的
要求
：

相对
地
和
相对
中性点
的
空气
间隙
；

—
—
同一
绕组
的
相间
空气
间隙
；

—
—
高压
绕组
线路
端子
与
较
低电压
绕组
线路
端子
之间
的
空气
间隙
；

—
—
中性点
套管
带电
部分
对
地
的
空气
间隙
习
。

按
上述
要求
所
推荐
的
空气
间隙
实际上
是
最小值
。
设计
的
空气
间隙
应
在
变压器
外形
图标
出
。
它们
是
正常
制造
公差
的
标称
值
，
在
选择
时应
使
实际
空气
间隙
至少
等于
规定值
。

这些
规定
应
作为
证明
变压器
符合
本
标准
的
推荐值
或者
符合
合同
所
规定
的
修改
值
。

16.2
按
变压器
绝缘
耐受
电压
确定
套管
空气
间隙
的
要求

按
绕组
的
Um
值
高低
，
其
要求
分别
如下
所述
：

16.2
.
1
Um
<
170
kV

相对
地
、
相对
中性点
、
相间
以及
相对
较
低电压
绕组
端子
之间
的
空气
间隙
均
采用
相同
的
距离
。

推荐
的
最小
空气
间隙
在
表
5
中
给出
，
它们
是
按表
2
的
额定
耐受
电压
列出
的
。

如果
需要
对
小于
本
标准
推荐值
的
实际
空气
间隙
进行
型式
试验
时
，
应
进行
正
极性
雷电
冲击
，
在
干燥
的
状态
下
施加
3
次
冲击
，
试验
电压
按表
5O

注
：
如表
2
所示
，
按
GB
311.1
可能
会
规定
一些
较
低
的
雷电
冲击
耐受
电压
值
。
此时
，
应
验证
是否
需要
一个
较大
的
相
间
空气
间隙
值
。

16.2
.
2
Um
>
170
kV

对于
规定
了
操作
冲击
试验
的
Um
>
17Q
kV
的
变压器
，
所
推荐
的
空气
间隙
列于
表
6
中
。

不论
是否
按表
3
规定
的
耐压
值
进行
短时
耐压
试验
，
认为
对
变压器
外
绝缘
的
要求
是
相同
的
。

三相
变压器
的
内
绝缘
是
通过
在
被
试相上
施加
负极
性
操作
冲击
耐受
电压
和
在
相间
感应
出
1.5
倍
操作
冲击
耐受
电压
来
进行
检验
的
，
见
GB
311
.
lo

对于
外
绝缘
，
对
其
相间
耐受
电压
的
规定
有所不同
。
合适
的
试验
程序
包括
相对
地
的
正
极性
冲击
和
相
间
空气
间隙
的
正
、
负极
性
冲击
，
见
16
.
2
.
2
.
3
。
表
6
中
列出
的
空气
间隙
值
已
考虑
了
这些
要求
。

采用
说明
：

1
]
IEC
标准
中
的
注
2
内容
不
符合
我国
实际
情况
，
故本
标准
未
列出
。

2
]
IEC
标准
无此
规定
，
该
内容
是
按
我国
的
实际
情况
增加
的
。

16
.
2
.
2
.
1
相对
地
、
相对
中性点
和
同一
绕组
相间
的
空气
间隙

高压
套管
端部
对
地
（
包括
油箱
、
储油
柜
、
冷却器
及
开关
装置
等
）
或
对
中性点
端子
的
空气
间隙
由表
6
的
第
6
栏
确定
。

不同
相
套管
端部
之间
的
空气
间隙
由表
6
的
第
7
栏
确定
。

16.2
.
2.2
不同
绕组
线端
之间
的
空气
间隙

变压器
不同
绕组
线端
之间
的
空气
间隙
值
应用
操作
冲击波
和
雷电
冲击波
分别
进行
检验
。

不同
绕组
承受
操作
冲击
电压
的
要求
是
在
按
操作
冲击
试验
时
，
以
不同
绕组
的
两个
线端
之间
所
计算
出
的
电位差
为
基础
的
。
由此
电位差
便
可求
出
其
在
操作
冲击
条件
下
所
需
的
空气
间隙
值
。
当
两个
线端
上
的
电
压
极性相反
且
它们
的
峰值
比
不
大于
2
时
，
用图
6
的
曲线
求出
其
推荐
的
空气
间隙
值
。
在
其他
情况
下
，
则
用
图
5
曲线
求
之
。

注
：
如果
将
图
5
曲线
与
图
6
曲线
对比
，
可以
看出
：
在
同一
间隙
值下
，
相间
的
耐受
电压
值比
相对
地高
。
这是
由于
在
相
间
绝缘
中
，
已
假设
两个
线端
上
的
电压
极性相反
，
因而
任
一线
端上
的
最大
电场
强度
（
主要
由
对
地
电位
值
决定
）
也
就
比较
小
，
在
上述
考虑
中
，
亦
假定
电极
表面
圆
角化
程度
良好
。

但是
，
当对
高压
绕组
施加
额定
雷电
冲击
耐受
电压
值
进行
雷电
冲击
试验
时
，
较
低电压
绕组
的
线端
是
接
地
的
，
故此
空气
间隙
还应
满足
雷电
冲击
试验
的
要求
。
表
6
第
8
栏和图
7
均
给出
了
与
额定
雷电
冲击
耐受
电压
相对
应
的
空气
间隙
值
。
当
这
两个
所
要求
的
空气
间隙
值
不
同时
，
应
取
较大
的
空气
间隙
。

三相
变压器
进行
操作
冲击
试验
时
,
亦可
在
其他
星形
联结
绕组
的
相间
感应
出
一定
的
电压
值
。
对此
，
应
核对
此时
所
需要
的
相间
空气
间隙
是否
要
大于
同一
绕组
只
按
16
.
2
.
1
所
列出
的
相间
空气
间隙
。

16.2
.
2.3
型式
试验
程序

如果
需要
对
小于
本
标准
推荐值
的
实际
空气
间隙
进行
型式
试验
时
，
其所
采用
的
试验
程序
应
按
如下
所述
：

对于
相对
地
（
或
相对
中性点
端子
，
或
对
较
低电压
绕组
线端
）
的
空气
间隙
,
应
在
干燥
状态
下
进行
操作
冲
击
试验
。
用正
极性
电压
施加
于
绕组
（
较
高
电压
绕组
）
的
线端
上
，
与其
相对
的
电极
应
接地
。
如果
是
三相
绕
组
,
其余
不试
的
线端
亦
应
接地
。

注
：
当对
一台
三相
变压器
成品
进行
本
试验
有
困难
时
,
允许
在
一台
模拟
变压器
实际
外
绝缘
尺寸
的
模型
上
进行
本
试验
。
对于
三相
变压器
的
相间
空气
间隙
，
亦
应
在
干燥
状态
下
进行
操作
冲击
试验
。
试验
时
，
两个
线端
上
的
施
加
电压
峰值
大小
相等
，
均
为
规定
试验
电压
的
一半
，
但
两个
线端
上
的
电压
极性
彼此
相反
，
第三个
线端
接地
。

相对
地
和
相间
试验
电压
组合
列在表
6
中
。

当
两个
边相
套管
端部
的
布置
对
中间
相
而言
是
对称
时
，
按
下述
两个
施加
电压
的
步骤
进行
外
绝缘
的
相
间
操作
冲击
试验
是
足够
的
。
第一步
，
将
正
极性
操作
冲击波
施加
于
中间
相上
,
负极
性
冲击波
施加
于任
一边
相上
;
第二步
，
将
正
极性
操作
冲击波
施加
于任
一边
相上
，
负极
性
冲击波
施加
于
中间
相上
。
如果
呈
不
对称
布置
时
，
为了
进行
本
试验
，
可能
需要
更
多
的
施加
电压
步骤
。

每次
试验
应
连续
施加
15
次
冲击
电压
,
其
波形
应
符合
GB
/
T
16927
.
1
规定
的
250
/
2500
咨
波形
。

注
：
上述
相间
空气
间隙
的
操作
冲击
试验
程序
，
与
第
15
章
所
规定
的
变压器
内
绝缘
操作
冲击
试验
程序
相
比较
,
有
几个
方面
是
不
相同
的
。
因此
，
这
两种
试验
程序
是
不能
彼此
代替
的
。

16
.
2
.
3
中性点
套管
带电
部分
对
地
的
空气
间隙
口

表
7
中
列出
了
110
kV
?
500
kV
变压器
的
中性点
套管
带电
部分
对
地
的
空气
间隙
推荐值
。

如果
需要
对
小于
表
7
中所列
推荐值
的
实际
空气
间隙
进行
型式
试验
时
，
应
按
16
.
2
.
1
的
有关
规定
进行
。

采用
说明
：

1
]
IEC
标准
无此
规定
，
该
内容
是
按
我国
的
实际
情况
增加
的
。

表
5
设备
最高
电压
Um
<
170
kV
电力
变压器
套管
带电
部分
的
相对
地
、
相间
、
相对
中性点

及
对
低电压
绕组
端子
的
最小
空气
间隙
推荐值
口

系统
标称
电压
/
kV

（
方均根
值
）
设备
最高
电压
Um
/
kV

（
方均根
值
）
额定
雷电
冲击
耐受
电压
/
kV

（
峰值
）
最小
空气
间隙
/
mm

3
3
.
6
40
60
*

6
7.2
60
90

10
12
75
125

15
17
.
5
105
180

20
24
125
225

35
40
.
5
200
340
*

66
72
.
5
325
630

110
126
480
880

注
：
对于
打
“
*
”
者
，
若
用户
在
定货
时
提出
要求
，
60
mm
可
加大
至
80
mm
,
340
mm
可
加大
至
365
mmo

表
6
设备
最高
电压
Um
>
170
kV
电力
变压器
套管
带电
部分
的
相对
地
、
相间
、
相对
中性点

及
对
低电压
绕组
端子
的
最小
空气
间隙
推荐值
习

系统
标称
电压
/
kV

（
方均根
值
）
设备
最高
电压
Um
/
kV

（
方均根
值
）
额定
操作
冲击
耐
受
电压
/
kV

（
峰值
）
额定
雷电
冲击
耐
受
电压
/
kV

（
峰值
）
最小
间隙

相对
地
相间
相对
地
/

mma
相间
/

mma
对
其他
绕
组
端子
/
mmb

220
252
650

750
1
050

1
175
850

950
1
500

1
900
1800

2250
1
600

1
800

330
363
850

950
1
300

1
425
1
050

1
175
2
300

2
700
2650

3100
1950

2200

500
550
1
050

1
175
1
675

1
800
1
425

1
550
3
100

3
700
3500

4200
2
650

2
850

注
：
如果
仅仅
根据
雷电
冲击
和
感应
耐压
值
，
间隙
值
可能
不同
。
a
根据
操作
冲击
耐受
电压
。

b
根据
雷电
冲击
耐受
电压
，
见
16.2
.
2
。

采用
说明
：

1
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E5
。

2
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E6
。

表
7
中性点
套管
带电
部分
对
地
的
空气
间隙
推荐值
口

系统
标称
电压
/
kV

（
方均根
值
）
设备
最高
电压
Um
/
kV
（
方均根
值
）
中性点
接地
方式
中性点
额定
雷电
冲击
耐受
电压
/
kV
（
峰值
）
中性点
额定
短时
工频
耐受
电压
/
kV
（
方均根
值
）
最小
空气
间隙
/
mm

110
126
不宜
接
接地
250
95
450

220
252
直接
接地
185
85
340

不宜
接
接地
400
200
760

330
363
直接
接地
185
85
340

不宜
接
接地
550
230
1
050

500
550
直接
接地
185
85
340

不宜
接
接地
325
140
630

图
5
根据
额定
操作
冲击
耐受
电压
的
相对
地
空气
间隙

采用
说明
：

1
]
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E7O

2
]
IEC
原文
图中
为
mm
（
有误
）
，
本
标准
予以
更正
。

图
6
根据
相间
操作
冲击
耐受
电压
的
相间
空气
间隙

图
7
根据
雷电
冲击
耐受
电压
的
空气
间隙

采用
说明
：

1
]
IEC
原文
图中
为
mm
（
有误
）
，
本
标准
予以
更正
。

2
]
IEC
原文
图中
为
mm
,
且
图形
及
刻度
均
有误
，
本
标准
予以
更正
。

附录
A

（
提示
的
附录
）

按
12.2
J2.3
和
12.4
对
变压器
在
感应
耐压
试验
时
进行
局部
放电

测量
的
使用
导则

A1
总则

局部
放电
（
p
?
d
.
）
是
指
引起
导体
之间
的
绝缘
发生
局部
桥接
的
一种
放电
。
在
一台
变压器
中
，
这种
局部
放电
能
使
每个
绕组
端子
上
的
对
地
电压
发生
瞬时
的
变化
。

测量
阻抗
通常
是
通过
套管
的
电容
抽头
，
或
通过
一台
独立
的
耦合
电容器
,
有效
地
接到
端子
与
接地
油箱
之间
，
如
A2
所述
。

局部
放电
处
出现
的
实际
放电
电荷
是
不能
直接
进行
测量
的
。
电力
变压器
的
局部
放电
测量
，
最好
是
测
其视
在
电荷
量
g
,
其
定义
见
GB
/
T
7354
。

任一
测量
端子
上
的
视
在
电荷
量
g
,
是
用
合适
的
校准
方法
来
确定
的
，
见
A2
。

一个
特定
的
局部
放电
，
能
使
变压器
不同
端子
上
的
视
在
电荷
值
各不相同
。
将
这些
不同
端子
上
同时
得
到
的
指示
值
进行
比较
，
可
得到
有关
变压器
内部
局部
放
电源
位置
的
信息
，
见
A5
。

本
标准
12
.
2.12
.
3
和
12
.
4
中
规定
的
试验
程序
要求
测量
绕组
线路
端子
上
的
视
在
电荷
量
。

A2
测量
线路
和
校准
线路
的
接线
—
—
校准
程序

测量
仪器
是
用
具有
匹配
的
同轴电缆
接至
绕组
端子
上
的
，
最
简单
的
测量
阻抗
是
电缆
的
匹配
阻抗
，
该阻
抗
又
可能
是
测量
仪器
的
输入阻抗
。

为
改善
整个
测量
系统
的
信号
噪声
比
，
可以
使用
调谐
电路
、
脉冲
变压器
以及
在
试品
端子
与
电缆
之间
使
用
放大器
。

当
从
试品
端子
看上去
时
,
在
局部
放电
测试
的
整个
频率
范围
内
，
测量
线路
应
呈现
为
一个
阻抗
合适
且
恒
定
的
电阻
。

在
绕组
线端
与
接地
油箱
之间
进行
局部
放电
测量
时
，
最好
是
将
测量
阻抗
Zm
直接
地
接到
电容式
套管
的
电容
抽头
与
接地
法兰
之间
，
见图
Alo
如果
无
电容
抽头
,
也
可
将
套管
法兰
与
油箱
绝缘
，
并
将
该
法兰
作为
测量
端子
。
中心
导杆
和
测量
端子
之间
以及
测量
端子
与
地
之间
的
等效
电容
，
对
局部
放
电信号
起
衰减
作用
。
在
套管
的
顶端
与
地
之间
进行
校准
时
也
有
这种
衰减
作用
。

图
A1
适用
于
电容式
套管
的
局部
放电
测量
校准
电路

在
不能
利用
电容式
套管
的
电容
抽头
（
或
绝缘
的
法兰
）
的
情况
下
，
如果
必须
对
带电
端子
进行
测量
时
，
可

以
使用
高压
耦合
电容器
的
方法
。
这
要求
采用
一台
无
局部
放电
的
电容器
，
其
电容
值
与
校准
发生器
的
电容
G
相比
应
足够
大
，
测量
阻抗
（
带有
保护
间隙
）
接到
该
电容器
的
低压
端子
与
地
之间
，
见图
A2o

整个
测量
系统
的
校准
是
通过
在
两个
校准
端子
之间
输入
已知
的
电荷
来
进行
的
。
按照
GB
/
T
7354
,
校
准
装置
包括
一台
上升时间
短
的
方波
电压
脉冲
发生器
和
一个
已知
电容
值
小
的
串联
电容器
G
,
其
上升时间
应
不
大于
0.1
咨
，
且
G
值应
在
50
pF
到
100
pF
的
范围
内
。
当
这个
发生器
接到
两个
校准
端子
上时
，
由于
校准
端子
之间
呈现
的
电容
值
远大于
G
,
因此
由
脉冲
发生器
输入
的
电荷
,
将
为
：

q0
=
Uo
X
Co

式
中
：
uo
—
—
为
方波
电压
值
（
通常
在
2
V
和
50
V
之间
）
。

为了
方便
，
可
使
校准
发生器
的
重复
频率
与
变压器
试验
时
所用
电源
频率
的
每
半周
中有
一个
脉冲
时
的
数量级
相对
应
。

图
A2
采用
高压
耦合
电容器
的
局部
放电
测量
电路

如果
两个
校准
端子
相距
较
远
，
则
连接
引线
的
杂散
电容
可能
会
引起
误差
。
此时
，
可用
如图
A1
所示
的
地
与
另一端
子
之间
的
校准
方法
。

然后
在
高压
端子
上
放置
电容器
G
,
其
一端
接
高压
端子
，
另一端
接
同轴电缆
。
该
电缆
的
另一端
接
有
匹配
电阻
，
再
与
方波
发生器
相连
。

如果
两个
校准
端子
都
不
接地
，
则
发生器
本体
的
电容
也
可能
引起
误差
。
发生器
最好
由
电池
供电
，
以
使
其
外形尺寸
尽量
小
。

A3
仪器
、
频率
范围

测量
仪器
的
特性
应
符合
GB
/
T
7354
的
规定
。

试验
时用
示波器
监视
通常
是
有用
的
，
特别
是因为
它
可以
通过观察
脉冲
的
重复
率
、
脉冲
在
波形
上
的
位
置
和
脉冲
极性
差异
等
来
区分
变压器
真实
局部
放电
与
某些
形式
的
外部
干扰
。

读数
观测
可
在
整个
试验
期间
连续
或是
每隔
一定
时间
断续
地
进行
，
是否
要
采用
示波器
或
磁带
记录器
作
连续
记录
，
不
作
强制
规定
。

局部
放电
的
测量
系统
分为
窄
频带
和
宽频
带
系统
。
窄
频带
系统
是
在
某
一
调谐
频率
（
如
：
无线电
噪声
计
）
下
工作
，
带宽
大约
为
10
kHz
或
更
小
。
宽频
带
系统
使用
的
频带
上限
与
下限
之间
范围
比较
大
，
如
50
kHz
?
150
kHz
,
或者
50
kHz
?
400
kHz
。

当
采用
窄
频带
系统
时
，
对
频带
的
中心
频率
进行
适当
地
调节
，
就
可
避免
来自
于
当地
广播电台
的
干扰
，
但
必须
表明
，
在
靠近
测量
频率
时
的
绕组
共振
对
测量
结果
影响
不
大
。
窄
频带
仪器
应
在
不
大于
500
kHz
,
最

24

好
是
在
小于
300
kHz
的
频率
下
工作
。
这有
两个
原因
：
首先
，
放
电脉冲
的
传输
使
较
高频率
分量
产生
较大
的
衰减
。
其次
，
当
将
校准
脉冲
波
施加
于
线路
端子
时
，
该
脉冲
波
容易
在
此
端子
或
靠近
此
端子
处
引起
局部
振
荡
。
当
采用
的
频带
中心
频率
大于
500
kHz
时
,
将
使
校准
变得复杂
。

就
不同
脉冲
波形
的
衰减
和
响应
而言
，
宽频
带
系统
受到
的
限制
较
少
，
但
在
没有
电磁
屏蔽
的
试验
场所
，
它
更
容易
受到
干扰
。
这
可以
使用
带阻
滤波器
来
防止
无线电波
影响
。
用
宽频
带
测量
系统
，
可以
通过
单个
脉冲
的
波形
和
极性
的
对比
来
识别
局部
放
电源
。

注
：
现在
的
各种
宽频
带
仪器
，
按
其
测定
的
方式
和
内装
的
过滤器
特性
，
是
有
很大
差异
的
。
计及
绕组
内部
复杂
的
脉冲
传
递
方式
和
响应
的
衰减
频谱
，
每种
仪器
，
即使
经过
良好
的
校准
，
所
表示
的
视
在
电荷
读数
也
将
是
不
相同
的
，
GB
/
T
7354
未
对
宽频
带
测量
仪器
提出
标准化
的
要求
。
对于
CISPR
16
-
1
标准
中
用
脉冲
重复
率
估定
的
窄
频带
测量
仪器
，
则
无此
问题
。

A4
试验
的
判断
准则
、
试验
不
合格
后
的
处理
方法

在
本
标准
12
.
2.12
.
3
和
12
.
4
中
给出
了
试验
验收
判断
准则
。
在
规定
的
测量
端子
之间
测出
的
稳态
局
部
放电
的
视
在
电荷
量
不应
超过
所
规定
的
限值
,
而且
局部
放
电视
在
电荷
量
在
整个
试验
期间
不
应有
明显
的
增加
趋势
。

如果
试验
电压
并未
发生
突降
，
只是
由于
局部
放电
读数
太高
，
但
尚属
中等水平
（
几千
pC
或
更
小
）
，
则
试验
虽然
不
合格
但
仍
视为
非
破坏性
的
。
此外
，
还有
一个
重要
的
判断
准则
，
即
在
试验
电压
下
所
触发
的
局部
放电
，
在
电压
下降
至
运行
电压
或
低于
运行
电压
时
，
不会
持续
下去
。

不应
以
这样
的
试验
结果
而
断然拒绝
该
试品
，
应对
其作
进一步
的
研究
。

首先
应对
试验
环境
进行
研究
，
以便
找到
与
局部
放
电源
无关
的
任何
外界
干扰信号
。
此时
，
应由
制造厂
和
用户
进行
协商
,
或
确定
再
进行
补充
试验
或
进行
其他
的
工作
，
以
判明
变压器
或是
出现
了
严重
的
局部
放
电
，
或是
仍能
满足
运行
要求
。

下面
的
一些
建议
，
对
采取
上述
措施
时
可能
有用
。

a
）
研究
测量
指示
值
是否
真的
与
试验
顺序
有关
，
还是
偶然
测
到
外来
的
与
局部
放电
无关
的
干扰信号
。
为此
，
常常
采用
示波器
来
对
试验
进行
监视
。
如
：
干扰
就
会
由于
其
不
与
试验
电压
（
波形
）
同步
而
被
识别
出
；

b
）
研究
局部
放电
是否
由
供电
电源
传递
而来
的
，
试验
时
在
电源
与
变压器
之间
接入
低通滤波器
对此
可
以
有所
帮助
；

c
）
研究
确定
局部
放
电源
是
在
变压器
内部
还是
在
变压器
外部
（
如
，
从
大厅
内
具有
悬浮
电位
的
物体
发
出
，
从
空气
中
带电
部分
发出
或
从
变压器
接地
部位
的
尖角
发出
）
。
当
试验
涉及
内部
绝缘
时
，
可以
允许
并
推
荐
采用
临时
的
外部
屏蔽
罩
；

d
）
按照
变压器
的
线路图
研究
局部
放
电源
的
可能
位置
。
现已
有
几种
公认
的
定位
方法
。
其中
一种
是
根据
不同
的
成
对
端子
上
的
各个
读
数值
和
校准
值
的
相互
关系
来
定位
（
用以
补充
各线路
端子
与
地
之间
必须
读取
的
读数
）
，
这
将
在
A5
叙述
。
如果
使用
宽频
带
线路
记录
，
也
有
可能
用
相应
的
校准
波形
，
对
试验
中
的
各
单个
脉冲
波形
进行
识别
。
电容式
套管
绝缘
中
的
局部
放电
识别
是
另
一种
特殊
情况
，
参见
A5
后面
部分
；

e
）
用
声波
或
超声波
的
检测
方法
，
探测
油箱
内
的
放
电源
的
“
几何
”
位置
；

f
）
根据
局部
放电
量
随
试验
电压
高低
的
变化
、
滞后效应
、
试验
电压
波形
上
的
脉冲
波
分布
等
来
确定
局
部放
电源
可能
的
物理性质
；

g
）
绝缘
系统
中
的
局部
放电
，
可能
由于
绝缘
的
干燥
或
浸油
不
充分
而
引起
。
因此
，
变压器
可
在
重新
处
理
或
静置
一个
时期
后
重复
试验
；

众所周知
，
只要
产生
相当
高
的
局部
放电
量
，
尽管
时间
有限
,
也
可能
使油
局部
分解
，
并
使
熄灭
电压
和
起
始
电压
暂时
降低
，
但
经过
几小时
后
，
仍
可
自然
地
恢复
到
原来
状态
。

h
）
如果
局部
放电
量
超过
接受
限值
，
但
不
认为
很
严重
时
，
经过
协商
可以
重复
试验
，
可延长
试验
时间
，
甚至
可
使用
增加
试验
电压
的
方法
。
若
试验
电压
增加
，
局部
放电
量
增加
并不多
，
且
又
不是
随
时间
而
增加

的
，
则
认为
该
变压器
仍
可
投入
运行
;

i
）
除非
在
相当
长
的
持续时间
内
，
出现
了
远大于
接受
限值
的
局部
放电
量
，
一般
将
变压器
吊芯后
是
难
于
直接
观察
到
局部
放电
痕迹
的
。
如果
其他
改善
变压器
绝缘
局部
放电
性能
或
确定
局部
放电
位置
等
措施
均
无效
时
，
则
本
程序
可能
是
最后
的
判断
手段
。

A5
用
“
多端
子
测量
'
‘
和
“
读数
分布
对比
图
"
的
方法
确定
局部
放
电源
的
电气
位置

任何
一个
局部
放
电源
，
均会
在
变压器
所有
成
对
测量
的
端子
上
产生
信号
，
而
这些
信号
的
特性
图形
是
一
种
独特
的
“
指纹
”
，
如果
将
校准
脉冲
波
分别
输送
给
各
对
校准
端子
时
，
则
这些
脉冲
波
也
会
在
成
对
的
测量
端子
上
产生
各种
信号
的
组合
。

如果
在
不同
的
成
对
测量
端子
上
测试
读数
的
分布图
，
与
当
向
某
一
特定
的
成
对
的
校准
端子
输送
校准
脉
冲波时
在
上述
相同
的
各成
对
测量
端子
上
得到
的
读数
分布图
之间
存在
着
明显
相关
的
情况
时
，
则
认为
实际
局部
放
电源
与
这
对
校准
端子
密切相关
。

这
意味着
，
有
可能
按
变压器
线路图
得出
局部
放
电源
的
电气
位置
的
结论
。
“
物理
位置
”
是
一种
不同
概
念
，
“
电气
上
”
位于
某一
特定
端子
附近
的
一个
局部
放
电源
，
其
物理
位置
可以
位于
与
这个
端子
相连接
导线
上
的
任何
位置
或
位于
该
绕组
的
相应
端部
。
局部
放
电源
的
物理
位置
通常
应
通过
声学
定位
法来
确定
。

比较
所
取得
的
图形
方法
如下
：

当
校准
发生器
接到
规定
的
一对
校准
端子
上时
，
应
观察
所有
成对
的
测量
端子
上
的
指示
数值
。
然后
对
其他
成对
的
校准
端子
重复
此
程序
。
应
在
各
绕组
的
端子
与
地
之间
进行
校准
,
但
也
可以
在
高压
套管
的
带电
端子
与其
电容
抽头
之间
（
模拟
套管
绝缘
中
的
局部
放电
）
、
高压
绕组
端子
与
中性点
端子
之间
以及
高压
绕组
端子
和
低压
绕组
端子
之间
进行
校准
。

成对
的
校准
端子
和
测量
端子
的
全部
组合
，
构成
一个
“
校准
矩阵
”
，
从而
作为
对
实际
试验
读数
进行
判断
的
依据
。

图
A3
表示
一台
具有
低电压
第三
绕组
的
单相
超高压
自
耦
变压器
的
例子
，
校准
和
试验
都
是
按
表列
的
端子
进行
的
。
将
在
1
.
5Um
下
的
试验
结果
与
各种
校准
读数
进行
对比
，
显而易见
，
它
和
“
端子
2
.
1
-
地
”
的
校
准
读数
相当
。
这
可以
认为
在
2.1
端子
上
出现
了
约
有
1
500
pC
这一
数值
的
局部
放电
量
，
并且
还
可以
认为
是
带电体
对
地
之间
的
局部
放电
。
其
物理
位置
或许
位于
串联
绕组
与
公共
绕组
之间
的
连接线
上
某
一
位置
处
，
也
可能
在
绕组
端部
的
附近
处
。

通道
校准
1
.
1
2
.
1
2.2
3
.
1

任意
单位

1.1
-
地
2
000
pC

2.1
-
地
2
000
pC

2.2
-
地
2
000
pC

3.1
-
地
2
000
pC
50

5

2

3
20

50

10

2
5

30

350

35
10

8

4

25

试验
u
=
o

U
=
Um

U
=
1.5
Um
<
0
.
5

<
0
.
5

6
<
0
.
5

<
0
.
5

40
<
0
.
5

0
.
5

25
<
0
.
5

0
.
5

8

1
.
1
2
.
1
3
.
1

LJ

2.2
b
i
3
.
2

注
：
为
改善
判断
效果
，
端子
2
.
2
和
3
.
2
亦
应
看成
是
测量
和
校准
端子
，
特别
是
装有
电容式
套管
时
。

图
A3
用
“
多端
子
测量
”
和
“
读数
分布
对比
图
”
的
方法
确定
局部
放
电源
的
位置

上述
方法
对于
主要
有
一个
明显
的
局部
放
电源
且
环境噪声
又
低时
，
是
有
成效
的
，
但
并
不是
总会
有
这种
情况
。

26

要
注意
观察
高压
套管
的
绝缘
中
是否
出现
局部
放电
，
这
可
利用
套管
的
线端
与
电容
抽头
之间
的
校准
来
进行
研究
。
这一
校准
与
套管
的
局部
放电
读数
分布图
有着
极
密切
的
关系
。

附录
B

（
提示
的
附录
）

由
高
电压
绕组
向
低电压
绕组
传递
的
过电压

B1
总则

GB
/
T
311.7
的
附录
A
从
系统
的
观点
阐述
了
过电压
的
传递
问题
。
下面
给出
的
信息
仅
涉及
到
在
特定
使用
条件
下
与
变压器
本身
有关
的
问题
。
所
考虑
的
传递
过电压
，
或者
是
瞬变
冲击波
，
或者
是
工频
过电压
。

注
：
用户
的
责任
是
对
低压
绕组
的
负载
给出
一些
规定
，
如果
不能
给出
相关
的
信息
，
制造厂
可以
提供
低压
端子
开路
时所
预期
的
传递
电压
的
信息
，
并且
给出
能
保持
在
可
接受
的
电压
限值
内时
所
需要
的
电阻器
的
电阻值
或
电容器
的
电
容值
。

B2
冲击
电压
的
传递

B2
.
1
总则

关于
传递
的
冲击
过电压
问题
的
研究
，
一般
只是
在
电压
比大
的
发电机
变压器
（
升压
变压器
）
和
具有
低
电压
第三
绕组
的
高
电压
系统
用
的
大容量
变压器
上
进行
。

区分
两种
冲击波
的
传递
,
有利于
区别
电容
传递
和
感应
传递
。

B2.2
电容
传递

传至
低压
绕组
的
过电压
的
电容
传递
可
近似
地
看作
是
一种
电容
分压
的
方式
。
从
低压
绕组
看
，
这个
最
简单
的
等值
电路
含有
一个
电动势
和
一个
与其
串联
的
传递
电容
G
,
见图
Blo

等值
电动势
s
是
高压
侧
输入
冲击波
的
一个
分
数值
。
Ct
大约
为
10
-
9
F
,
s
和
G
的
数值
都
不好
确定
,
但
它
与
冲击波
的
波前
形状
有关
,
这些
值均
可
通过
示波器
测量
确定
。
预先
的
计算
是
不
可靠
的
。

二次
线端
上
的
负载
将
使
传递
到
其
上
的
过电压
峰值
降低
。
与
端子
相连接
的
开关
、
短
电缆
或
附加
的
电
容器
（
几个
nF
）
便是
这样
的
负载
，
它们
可
看成
是
（
甚至
在
头
一个
微秒
期间
内
）
直接
接到
二次
线
端的
集中
电
容
G
。
至于
长
电缆
或
母线
，
则
要
用
其
波阻抗
来
表示
。
二次
绕组
上
的
过电压
波形
与
输入
冲击波
波前
相对
应
，
具有
短时间
（
微秒
数量级
）
尖峰
的
特性
。

图
B1
过电压
电容
传递
的
等值
电路

B2.3
感应
传递

冲击
电压
的
感应
传递
与
通过
高压
绕组
中
的
冲击
电流
有关
。

如果
二次
绕组
不
带有
外部
负载
，
其
电压
的
瞬变
过程
波形
通常
是
叠加
了
一个
阻尼振荡
波
，
其
频率
由漏
感
和
绕组
电容
来
确定
。

降低
感应
传递
过电压
分量
的
有效
方法
是
，
既
可用
避雷器
的
起
阻尼作用
的
电阻
,
也
可用
能
改变
其
振荡
的
负荷
电容
。
假如
使用
电容器
,
其
电容
值
通常
为
O
.
l
/
xF
数量级
。
（
只要
电路
电感
值低
，
它们
便会
自动
地
消除
其
电容
性
的
传递
分量
）
。

涉及
感应
冲击
传递
的
变压器
参数
比较
好
确定
，
与
涉及
电容
传递
时
相比
，
它
与
波
上升
速率
（
或
频率
）
的
关系
较
小
。
其
进一步
的
说明
见
有关
文献
。

B3
工频
传递
过电压

如果
与
高压
绕组
紧邻
的
低压
绕组
并
不
接地
或者
只是
通过
高
阻抗
接地
，
那么
当
高压
绕组
励磁
时
，
这个
低压
绕组
将
由于
电容
分压
的
作用
而
存在
着
工频
过电压
的
危险
。

对于
单相
绕组
而言
，
这种
危险
是
明显
的
。
但
对于
三相
绕组
而言
，
如果
一次
绕组
电压
是
不
对称
的
（
如
产生
接地
故障
时
）
，
这种
危险
亦
存在
。
在
某些
特殊
情况
下
，
有
可能
出现
共振
状态
。

在
大型
变压器
中
的
第三
绕组
和
稳定
绕组
也
会
遭受
同样
的
危险
。
用户
有
责任
防止
第三
绕组
偶然
通过
太高
的
阻抗
接地
。
通常
，
稳定
绕组
均
采取
在
内部
或
外部
牢固
接地
（
接箱
壳
）
的
方式
。

过电压
值
是
由
各
绕组
之间
以及
各
绕组
对
地
之间
的
电容
来
确定
的
。
这种
电容
可以
在
低频
下
从
变压器
不同
组合
的
端子
上
测出
，
也
可以
用
准确度
足够
的
计算方法
来
确定
。

附录
C
口

（
提示
的
附录
）

询价
和
定货
时应
提供
的
有关
变压器
绝缘
要求
和
绝缘
试验
的
信息

对
所有
绕组
：

—
—
线路
端子
的
J
值
和
中性点
端子
的
J
标称
值
。

—
—
绕组
的
联结
类型
（
Y
,
D
或
Z
）
。

—
—
构成
线路
端子
绝缘
水平
的
各种
额定
耐受
电压
，
见表
lo

—
—
绕组
是
分级
绝缘
还是
全
绝缘
，
如果
是
分级
绝缘
，
还应
规定
其
中性点
端子
的
接地
方式
。

—
—
在
线路
端子
上
进行
的
雷电
冲击
试验
是否
包括
截波
试验
。

对于
高压
绕组
Um
=
252
kV
的
变压器
：

—
—
是否
可以
不
做
操作
冲击
试验
（
仅
在
规定
了
短时
感应
耐压
试验
的
情况
下
，
见表
1
）
。

对于
高压
绕组
Um2245
kV
的
变压器
：

—
—
如果
规定
了
短时
感应
试验
，
全
绝缘
的
试验
程序
按照
12.2
,
分级
绝缘
的
试验
程序
按照
12.3
O

此外
，
还
建议
在
定货
时
或
在
设计
评审
阶段
对
试验
的
接线
和
试验
程序
进行
讨论
,
特别
是
对
以下
问题
应
予
注意
:
在
高压
绕组
为
分级
绝缘
（
见
12
.
3
,
注
）
的
结构复杂
的
变压器
上
进行
感应
耐受
电压
试验
时
的
接线
以及
对
大容量
变压器
的
低压
绕组
和
中性点
端子
（
见
13
.
3
）
进行
冲击
试验
时所
采用
的
方法
。
对
装入
变压
器内
的
非线性
保护装置
，
应
在
定货
和
询价
阶段
中
给出
有关
说明
，
并
应
在
铭牌
上
标明
其
连接
图
。

采用
说明
：

1
]
IEC
标准
中
附录
C
的
内容
不
完全符合
我国
国情
，
故本
标准
按
我国
国情
对
其
进行
修改
。

附录
D

（
标准
的
附录
）

ACSD
试验
的
试验
电压

表
D1
按照
表
2
以及
12
.
2
.
2
关于
设备
最高
电压
Um272
.
5
kV
全
绝缘
变压器

短时
耐压
试验
的
试验
电压
口
kV

系统
标称
电压
（
方均根
值
）
设备
最高
电压
堪
（
方均根
值
）
按表
2
的
额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）
相间
试验
电压
Ui

（
方均根
值
）
相对
地
的
局部
放
电
测量
电压

U2
=
1.3
Um
権
（
方均根
值
）
相间
局部
放电
测量
电压
0
*
2
—
1
.
3Um
（
方均根
值
）

66
72
.
5
140
132
54
94

110
126
200
200
95
164

表
D2
按照
表
2
和表
3
以及
12
.
3
关于
设备
最高
电压
Um
>
72
.
5
kV
分级
绝缘
变压器

短时
耐压
试验
的
试验
电压
习
kV

系统
标称
电压
（
方均根
值
）
设备
最高
电压
堪
（
方均根
值
）
按表
2
和表
3
的
额定
短时
感应
或外
施
耐受
电压
（
方均根
值
）
相间
试验
电压
Ui

（
方均根
值
）
相对
地
的
局部
放
电
测量
电压

U2
=
1.5
Um
権
（
方均根
值
）
相间
局部
放电
测量
电压
0
*
2
—
1
.
3Um
（
方均根
值
）

110
126
200
200
109
164

220
252
360

395
360

395
218

218
328

328

330
363
460

510
460

510
315

315
472

472

500
550
630

680
630

680
476

476
660

660

注

1
对堪
=
550
kV
,
相间
局部
放电
测量
电压
应用
U2
=
1.2
Um
/
^
1.2
Um
代替
。

2
当
ACSD
耐受
电压
S
小于
相间
局部
放电
测量
电压
W
时
,
S
应
等于
内
绝缘
和
外
绝缘
间隙
也
应
相应
进行
设计
。

附录
E

（
提示
的
附录
）

采用
说明

因
我国
国家标准
GB
311.1
规定
的
技术
内容
与
IEC
标准
有
差异
,
按照
我国
国情
，
本
标准
在
等效
采用
IEC
标准
的
基础
上
，
对
部分
内容
进行
了
相应
修改
。

E1
我国
220
kV
及
以上
电压
等级
的
变压器
无全
绝缘
结构
，
且
在
我国
对
变压器
线
端的
雷电
截波
冲击
试

采用
说明
：

1
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E8
。

2
］
与
IEC
标准
的
差异
见
附录
E
（
提示
的
附录
）
中
的
E9O
验
要求
为
型式
试验
，
对
中性点
的
雷电
全波
冲击
试验
亦
要求
为
型式
试验
,
这些
要求
均
与
IEC
标准
不
一致
，
故本
标准表
1
中
的
内容
与
IEC
标准
的
表
1
内容
相比
，
个别
地方
根据
我国
的
实际
情况
进行
了
调整
。
关于
IEC
标准表
1
规定
的
对
不同
类型
绕组
的
要求
和
试验
列于
表
E1
中
。

E2
我国
变压器
产品
的
电压
等级
（
Um
<
170
kV
）
及其
额定
耐受
电压
水平
均
与
IEC
标准
的
规定
不
完全
一
致
，
且
部分
额定
耐受
电压
值比
IEC
标准规定
的
高
，
本
标准表
2
中
的
数值
是
根据
我国
变压器
实际
情况
列
出
的
。
关于
IEC
标准表
2
和表
3
规定
的
Um
<
170
kV
和
Um
<
169kV
的
变压器
绕组
的
额定
耐受
电压
值
分别
列于
表
E2
和表
E3
中
。

E3
我国
变压器
产品
的
电压
等级
（
Um
〉
170
kV
）
及其
额定
耐受
电压
水平
均
与
IEC
标准
的
规定
不
完全
一
致
，
本
标准表
3
中
的
数值
是
根据
我国
变压器
实际
情况
列出
的
。
关于
IEC
标准表
4
规定
的
Um
>
170
kV
的
变压器
绕组
的
额定
耐受
电压
值列
于表
E4
中
。

E4
IEC
标准规定
的
中性点
端子
的
额定
耐受
电压
水平
不
符合
我国
国情
，
本
标准
根据
我国
的
实际
情况
增
加
了
表
4
。

E5
我国
变压器
产品
的
电压
等级
（
Um
<
170
kV
）
与
IEC
标准
的
规定
不
完全一致
，
且
产品
的
外
绝缘
间隙
值
与
IEC
标准
的
规定
亦
不
完全相同
，
有些
间隙
大于
IEC
标准
所
规定
的
数值
，
本
标准表
5
中
的
数值
是
根
据
我国
变压器
实际
情况
列出
的
。
关于
IEC
标准表
5
和表
6
规定
的
Um
<
170
kV
和
Um
<
169
kV
的
电力
变压器
的
最小
空气
间隙
值
分别
列于
表
E5
和表
E6
中
。

E6
我国
变压器
产品
的
电压
等级
（
Um
〉
170
kV
）
与
IEC
标准
的
规定
不
完全一致
，
本
标准表
6
中
的
数值
是
根据
我国
变压器
实际
情况
列出
的
。
关于
IEC
标准表
7
规定
的
Um
>
170
kV
的
电力
变压器
的
最小
空气
间隙
列于
表
E7
中
。

E7
IEC
标准
没有
规定
中性点
套管
对
地
空气
间隙
推荐值
，
根据
我国
实际
情况
，
本
标准
增加
了
表
7
。

E8
我国
全
绝缘
变压器
产品
的
电压
等级
及
设备
最高
电压
等
均
与
IEC
标准
的
规定
不
一致
。
此外
，
在
我国
对于
Um
=
72.5
kV
、
额定
容量
为
10
000
kVA
及
以上
的
变压器
,
要求
在
ACSD
试验
期间
进行
局部
放电
测
量
，
并
要求
为
例行
试验
（
IEC
标准
无此
要求
）
，
本
标准表
D1
中
的
数值
是
根据
我国
变压器
实际
情况
列出
的
。
关于
IEC
标准表
D1
规定
的
Um
>
72
.
5
kV
的
全
绝缘
变压器
短时
耐压
试验
的
试验
电压
列于
表
E8
中
。

E9
我国
分级
绝缘
变压器
产品
的
J
值及
试验
电压
与
IEC
标准
的
规定
不
完全一致
，
表
D2
中
的
数值
是
根据
我国
变压器
实际
情况
列出
的
，
关于
IEC
标准表
D2
规定
的
Um
>
72
.
5
kV
的
分级
绝缘
变压器
短时
耐
压
试验
的
试验
电压
列于
表
E9
中
。

表
E1
对
不同
类型
绕组
的
要求
和
试验

绕组
类型
设备
最高
电压
Um
/
kV
（
方均根
值
）
试
验

雷电
冲击

（
LI
）

（
见
13
、
14
章
）
操作
冲击

（
SI
）

（
见
15
章
）
长时
AC
电压
(
ACLD
)
(
见
12.4
)
短时
AC
电压

(
ACSD
)

(
见
12
.
2
或
12.3
)
外施
AC
电压

（
见
11
章
）

全
绝缘
UmW72
.
5
型式
（
注
1
）
不
适用
不
适用
（
注
1
）
例行
例行

全
绝缘
和
分级
绝缘
72
.
5VUmW170
例行
不
适用
特殊
例行
例行

170
<
Um
<
300
例行
例行
（
注
2
）
例行
特殊
（
注
2
）
例行

兀
2300
例行
例行
例行
特殊
例行

注

1
在
一些
国家
中
，
对
UmW72.5
kV
变压器
的
LI
试验
要求
为
例行
试验
，
且
ACLD
试验
要求
为
例行
试验
或
型式
试验
。

2
如果
规定
了
ACSD
试验
，
则
不
要求
SI
试验
，
这应
在
询价
定货
时
说明
。

表
E2
设备
最高
电压
Um
<
170
kV
的
变压器
绕组
的
额定
耐受
电压
值

表
E3
设备
最高
电压
Um
<
169
kV
的
变压器
绕组
的
额定
耐受
电压
值

（
—
—
组
H
,
根据
北美洲
的
实践
）
kv

设备
最高
电压
Um

（
方均根
值
）
额定
雷电
冲击
耐受
电压

（
峰值
）
额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）

配电
（
注
1
）
和
I
类

变压器
（
注
2
）
II
类
变压器

（
注
3
）
配电
和
I
类
变压器
II
类
变压器

95
110
34
34

125
一
40
一

26.4
150
150
50
50

36.5
200
200
70
70

48.3
250
250
95
95

72.5
350
350
140
140

121
350
—
140

二
=
>
450
—
185

145
二
^
>
550
—
230

二
=
-
650
—
275

169
750
—
325

注

1
这种
配电
变压器
是
将
一次
配电
回路
的
电能
传输
到
二次
配电
回路
。

2I
类
电力
变压器
包括
高压
绕组
UmW72
.
5
kV
的
变压器
。

3n
类
变压器
包括
高压
绕组
Um2121
kv
的
变压器
。

表
E4
设备
最高
电压
Um
>
170
kV
的
变压器
绕组
的
额定
耐受
电压

kV

设备
最高
电压
Um

（
方均根
值
）

额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）

表
E5
设备
最高
电压
Um
<
170
kV
电力
变压器
套管
带电
部分
的
相对
地
、
相间
、
相对
中性点

及
对
低电压
绕组
端子
的
最小
空气
间隙
推荐值

GB
1094.3
—
2003

表
E6
设备
最高
电压
Um
<
169
kV
电力
变压器
套管
带电
部分
的
相对
地
、
相间
、
相对
中性点

及
对
低电压
绕组
端子
的
最小
空气
间隙
推荐值

（
—
—
组
H
,
根据
北美洲
实践
）

注
：
仅
用于
配电
变压器
的
指示
值
。

表
E7
设备
最高
电压
Um
>
170
kV
电力
变压器
套管
带电
部分
的
相对
地
、
相间
、
相对
中性点

及
对
低电压
绕组
端子
的
最小
空气
间隙
推荐值

1250

1450

1
600

1
750

1950

2200

2650

3100

3500

4200

5000

5
000

5800

6700

注

1
根据
操作
冲击
耐受
电压
。

2
根据
雷电
冲击
耐受
电压
，
见
16
.
2
.
2
。

3
如果
仅仅
根据
雷电
冲击
和
感应
耐压
值
，
间隙
值
可以
不同
。

表
E8
按照
表
2
和表
4
以及
12
.
2
.
2
关于
设备
最高
电压
Um
>
72
.
5
kV
全
绝缘
变压器

短时
耐压
试验
的
试验
电压
kV

设备
最高
电压
Um

（
方均根
值
）
额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）
相间
试验
电压
Ui

（
方均根
值
）
相对
地
局部
放电
测量
电压

U2
=
1.3
Um
/
^
3
（
方均根
值
）
相间
局部
放电
测量
电压

U2
=
1.3
Um

（
方均根
值
）

100
150
150
75
130

100
185
185
75
130

123
185
185
92
160

123
230
230
92
160

145
185
185
110
185

145
230
230
110
185

145
275
275
110
185

170
230
230
130
225

170
275
275
130
225

170
325
325
130
225

245
325
325
185
320

245
360
360
185
320

245
395
395
185
320

245
460
460
185
320

300
395
395
225
390

300
460
460
225
390

362
460
460
270
470

362
510
510
270
470

420
460
460
290
505

420
510
510
290
505

420
570
570
315
545

420
630
630
315
545

550
510
510
380
660

550
570
570
380
660

550
630
630
380
660

550
680
680
380
660

注

1
对旗
=
550
kV
和
部分
旗
=
420
kV
,
局部
放电
测量
电压
应用
U2
=
1.2
Um
/
^
1.2
Um
代替
。

2
当
ACSD
耐受
电压
S
小于
相间
局部
放电
测量
电压
W
时
,
S
应
等于
内
绝缘
和
外
绝缘
间隙
也
应
相应
进行
设计
。

表
E9
按照
表
2
和表
4
以及
12
.
3
关于
设备
最高
电压
Um
>
72
.
5
kV
分级
绝缘
变压器

短时
耐压
试验
的
试验
电压
kV

设备
最高
电压
Um

（
方均根
值
）
额定
短时
感应
或
外施
耐受
电压

（
方均根
值
）
相间
试验
电压
S

（
方均根
值
）
相对
地
局部
放电
测量
电压

U2
=
1.5
Um
権

（
方均根
值
）
相间
局部
放电
测量
电压

U2
=
1.3
Um

（
方均根
值
）

100
150
150
87
130

100
185
185
87
130

123
185
185
107
160

123
230
230
107
160

145
185
185
125
185

145
230
230
125
185

145
275
275
125
185

170
230
230
145
225

170
275
275
145
225

170
325
325
145
225

245
325
325
215
320

245
360
360
215
320

245
395
395
215
320

245
460
460
215
320

300
395
395
260
390

300
460
460
260
390

362
460
460
315
460

362
510
510
315
460

420
460
460
365
504

420
510
510
365
504

420
570
570
365
545

420
630
630
365
545

550
510
510
475
660

550
570
570
475
660

550
630
630
475
660

550
680
680
475
660

注

1
对旗
=
550
kV
和
部分
旗
=
420
kV
,
局部
放电
测量
电压
应用
叫
=
1.2
旗项
和
1.2
兀
代替
。

2
当
ACSD
耐受
电压
S
小于
相间
局部
放电
测量
电压
W
时
,
S
应
等于
内
绝缘
和
外
绝缘
间隙
也
应
相应
进行
设计
。

g
o
C
\
l

OO
寸

6

O

中华人民共和国

国家标准

电力
变压器
第
3
部分
：

绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙

GB
1094
.
3
—
2003

*

中国
标准
出版社
出版

北京
复兴门外
三里河
北街
16
号

邮政编码
：
100045

电话
：
68523946
68517548

中国
标准
出版社
秦皇岛
印刷厂
印刷

新华书店
北京
发行所
发行
各地
新华书店
经售

*

开本
880X1230
1
/
16
印张
3
字数
83
千字

2003
年
9
月
第一版
2003
年
9
月
第一次
印刷

印数
1
—
1
000

*

书
号
：
155066
-
1
-
19800
定价
20.00
元

网址
www
.
bzcbs
.
com

版权
专有
侵权
必究

举报电话
：
(
010
)
68533533

