ICS
29.240

Q
/
GDW

国家电网
公司
企业
标准

Q
/
GDW
10207
.
1
—
2016

代替
Q
/
GWD
/
Z
207
.
1
—
2008

1000kV
变电
设备
检修
导则

第
1
部分
：
油
浸式
变压器
、
并联
电抗器

Guide
for
AC
lOOOkV
electrical
equipment
maintenance

—
—
Part
1
:
Oil
insulated
transformer
and
shunt
reactor

2016
-
12
-
08
实施

国家电网
公司
发布

前言
II

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
1

4
总则
2

5
检修
前
的
准备
2

6
检修
项目
、
周期
及
要求
3

7
检修
后
的
检查
及
试验
10

8
投运
前
的
验收
和
投运
后
的
运行
监视
111

9
投运
后
的
总结报告
122

附录
A
（
资料性
附录
）
油
浸式
变压器
（
并联
电抗器
）
检修
报告
格式
133

编制
说明
17

为
规范
1000kV
油
浸式
变压器
、
并联
电抗器
现场
检修
项目
、
周期
及
要求
，
制定
本
部分
。

《
lOOOkV
变电
设备
检修
导则
》
标准
分为
4
个
部分
：

—
—
第
1
部分
：
油
浸式
变压器
、
并联
电抗器
；

—
—
第
2
部分
：
气体
绝缘
金属
封闭
开关
；

—
—
第
3
部分
：
金属
氧化物
避雷器
；

—
—
第
4
部分
：
电容式
电压
互感器
。

本
部分
为
《
lOOOkV
变电
设备
检修
导则
》
标准
的
第
1
部分
。

本
部分
代替
Q
/
GDW
/
Z
207
.
1
—
2008
,
与
Q
/
GDW
/
Z
207
.
1
—
2008
相比
，
主要
技术性
差异
如下
：

—
—
修改
了
日常
维护
项目
；

—
—
修改
了
例行
检修
项目
；

—
—
删除
了
附录
B
。

本
部分
由
技术性
指导
文件
《
lOOOkV
变电
设备
检修
导则
第
1
部分
：
lOOOkV
油
浸式
变压器
、
并联
电抗
器
》
(
Q
/
GDW
/
Z
207
.
1
—
2008
)
转化
。

本
部分
由
国家电网
公司
运维
检修
部
提出
并
解释
。

本
部分
由
国家电网
公司
科技部
归口
。

本
部分
起草
单位
：
国网
湖北省
电力公司
、
国家电网
公司
运行
分公司
。

本
部分
主要
起草人
：
张民
、
李进扬
、
王伟
、
丁友
、
何
正文
、
鄂士平
、
陕华平
、
刘凡
、
陈
江波
、
吴
巾克
、
傅晨钊
、
刘
国兴
、
陈原
、
宋兵
。

本
部分
2008
年
11
月
首次
发布
，
2015
年
12
月
第一次
修订
。

本
部分
在
执行
过程
的
意见
或
建议
反馈
至
国家电网
公司
科技部
。

1000kV
变电
设备
检修
导则

第
1
部分
：
油
浸式
变压器
、
并联
电抗器

1
范围

本
部分
规定
了
交流
特高压
变电
（
开关
）
站
loookv
油
浸式
变压器
及
loookv
油
浸式
并联
电抗器
现场
检
修
的
工作
要求
。

本
部分
适用
于
国家电网
公司
lOOOkV
油
浸式
变压器
（
包括
变压器
主体
、
调压
变压器
）
及
lOOOkV
油
浸式
并联
电抗器
（
包括
电抗器
主体
、
中性点
小
电抗
）
的
检修
工作
。

2
规范性
引用
文件

下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
，
仅注
日期
的
版本
适用
于
本文
件
。
凡是
不注
日期
的
引用
文件
，
其
最新
版本
（
包括
所有
的
修改
单
）
适用
于本
文件
。

GB
/
T
7252
变压器
油中
溶解
气体
分析
和
判断
导则

GB
/
Z
24846
lOOOkV
交流
电气设备
预防性
试验
规程

GB
50835
lOOOkV
电力
变压器
、
油浸
电抗器
、
互感器
施工
及
验收
规范

DL
/
T
310
lOOOkV
油
浸式
变压器
、
并联
电抗器
检修
导则

DL
408
电业
安全
工作
规程
（
发电厂
和
变电站
电气
部分
）

DL
/
T
572
电力
变压器
运行
规程

DL
/
T
573
电力
变压器
检修
导则

DL
/
T
574
有载
分接
开关
运行
维修
导则

DL
/
T
664
带电
设备
红外
诊断
应用
规范

DL
/
T
722
变压器
油中
溶解
气体
分析
和
判断
导则

DL
/
T
14542
运行
变压器
油
维护
管理
导则

Q
/
GDW
310
lOOOkV
电气
安装
工程
电气设备
交接
试验
规程
及
编制
说明

3
术语
和
定义

下列
术语
和
定义
适用
于本
文件
。

3.1

日常
维护
routine
ma
i
ntenance

结合
专业化
巡检
且
不
需要
停电
进行
的
检
査
与
维护
。

3.2

例行
检修
termly
ma
i
ntenance
停电
周期
内
需要
进行
的
检修
。

3.3

特殊性
检修
special
overhauI
ing

重大
危急
缺陷
及
事故
处理
、
设备
更换
及
设备
解体
检修
。

4
总则

4.1
本
部分
是
交流
lOOOkV
特高压
变电
（
开关
）
站
编制
油
浸式
变压器
及
并联
电抗器
年度
检修
计划
的
依
据
，
在
编制
年度
检修
计划
时应
考虑
对
设备
状态
的
评估
，
但
不
限于
日常
维护
和
例行
检修
的
项目
。

4.2
开展
现场
检修
工作
时
，
应
根据
本
部分
和
设备
技术
文件
编制
相应
检修
作业
性
文件
，
若
设备
技术
文件
要求
与
本
部分
要求
不
一致
，
按
严格
一方
执行
。

4.3
本
部分
将
检修
划分
为
日常
维护
、
例行
检修
、
特殊性
检修
三大
类型
，
日常
维护
和
例行
检修
通常
按周
期
定期
进行
。

4.4
本
部分
给出
的
周期
适用
于
一般
情况
，
设备
管理者
可以
依据
所属
设备
状态
、
地域
环境
等
酌情
延长
或
缩短
周期
；
亦
可以
根据
设备
状态
的
实际
差异
，
对
同类
设备
规定
不同
的
周期
，
但
需
履行
相应
的
审批
手续
。

4.5
遇有
特殊
情况
需要
变更
检修
项目
时
，
应
履行
相关
审批
手续
。

4.6
现场
备用
设备
的
检修
参照
本
部分
执行
。

4
.
7
检修
过程
中应
做好
检修
记录
，
检修
完毕
将
相关
资料
整理
和
归档
。

5
检修
前
的
准备

5.1
资料
准备

检修
前
应对
设备
的
安装
情况
、
运行
情况
、
故障
情况
、
缺陷
情况
及
近期
的
检修
试验
等
方面
情况
进行
详细
、
全面
的
收集
，
主要
内容
如下
：

a
）
设备
使用
说明书
、
图纸
、
安装
记录
；

b
）
设备
运行
记录
（
包括
发生
近区
短路
、
油温
高
、
过电压
、
过
负荷
和
过
励磁
等
）
；

c
）
故障
、
缺陷
情况
记录
；

d
）
检修
、
试验
、
带电
检测
、
在线
监测
记录
；

e
）
其它
资料
。

5.2
作业
性
文件
准备

例行
检修
应
编制
标准化
作业
指导书
，
具体内容
包括
检修
工艺
、
流程
等
；
特殊性
检修
应
通过
设备
状
态
评估
判定
设备
的
整体
状况
，
制订
具体
的
检修
方案
，
主要
内容
如下
：

a
）
人员
组织
及
分工
；

b
）
检修
项目
及
进度表
；

c
）
确保
检修
安全
、
质量
的
技术
措施
和
现场
安全
（
防火
）
措施
；

d
）
主要
检修
工
器具
、
备品备件
、
材料
明细表
；

e
）
绘制
现场
检修
作业
定置
图
。

5.3
检修
工
器具
、
备品备件
及
材料
准备

应
根据
检修
方案
及
内容
，
准备
必要
的
检修
工
器具
、
试验
仪器
、
备品备件
、
辅助材料
等
，
要求
如下
:

a
）
备品备件
能
与
原
设备
互换
，
并
具有
与
原
设备
相同
的
技术参数
、
性能
和
质量
；

b
）
施工现场
应
准备
好
电源
及
照明
，
安排
好
大型
机具
、
拆卸
附件
等
的
放置
地点
；

c
）
消防器材
布置
合理
；

d
）
作好
防雨
、
防潮
、
防尘
和
消防
措施
。

5.4
检修
人员
准备

检修
人员
要求
如下
：

a
）
熟悉
设备
结构
、
工作
原理
；

b
）
熟悉
大型
检修
机具
的
使用
及
操作方法
；

c
）
经过
专业培训
，
持证
上岗
；

d
）
明确
各自
的
责任
与
分工
；

e
）
认真学习
作业
性
指导
文件
中
的
内容
；

f
）
现场
解体
大修
时
，
应有
制造厂
的
专业
人员
指导
。

6
检修
项目
、
周期
及
要求

6.1
日常
维护

6.1
.
1
日常
维护
项目
、
周期
及
要求

1000kV
油
浸式
变压器
、
并联
电抗器
日常
维护
项目
、
周期
及
要求
应
符合
表
I
的
规定
。

表
1
日常
维护
周期
、
项目
及
要求

序号
项目
周期
技术
要求
说明

1
外观
检查
1
月
必要
时
无
异常
6
.
1.2

2
油
温和
绕组
温度
检
査
1
月
必要
时
符合
设备
技术
文件
的
要求
6
.
1.3

3
吸湿
器
检查
1
月
必要
时
硅胶
1
/
3
以上
处于
十燥
状态
6
.
1.4

4
冷却系统
检查
1
月
必要
时
无
异常
6
.
1.5

5
在线
监测
装置
检
査
1
月
必要
时
工作
正常
6
.
1
.
6

6
设备
基础
检查
1
月
必要
时
无
异常
6
.
1
.
7

7
红外热
像
检测
1
月
必要
时
无
异常
6
.
1.8

8
油中
溶解
气体
色谱分析
3
月

必要
时
乙俠
Wl
（
uL
/
L
）
（
注意
值
）
氢气
W150
3L
/
L
）
（
注意
值
）
总
炷
W
150
（
卩
L
/
L
）
（
注意
值
）
6
.
1
.
9

6.1
.
2
外观
检查

外观
检查
要求
如下
：

a
）
无
异常
声响
和
振动
;

b
)

C
)

d
)

e
)

f
)
本体
及
套管
无渗漏
油
；
高压
引线
、
接地线
连接
正常
；
套管
无
破损
、
无
异物
附着
；
本体
无
锈蚀
；

SF6
充气
套管
压力
正常
。

6
.
1.3
油
温和
绕组
温度
检查

油
温和
绕组
温度
检查
要求
如下
:

a
)
记录
油
温和
绕组
温度
，
特别
是
大
负荷
时
的
温度
，
同时
记录
当时
的
环境温度
、
运行
工况
和
冷却
器
开启
组数
；

b
)

c
)

d
)
温度
横向
比较
或
与
以往
历史数据
比较
有
明显
差异
，
应
查明
原因
；
现场
指示
温度
应
与
远方
监控
数据
一致
，
否则
应
查明
原因
；
本体
及
套管
油位
与
油温
曲线
相符
。

6
.
1.4
吸湿
器
检查

吸湿
器
检查
要求
如下
：

a
）
检查
油封
杯油位
是否
正常
，
是否
呼吸
正常
；

b
）
检查
干燥剂
颜色
变化
情况
，
必要
时
对
干燥剂
进行
更换
。

6.1
.
5
冷却系统
检查

冷却系统
检修
要求
如下
：

a
)

b
)

c
)

d
)
检查
冷却系统
的
风扇
是否
运行
正常
；

检查
出风口
和
散热器
（
管
）
积污
情况
，
必要
时
可用
高压
水
冲洗
；
检
査
潜
油泵
有无
异常
声响
、
振动
；

检查
油流
指示器
指示
是否
正确
，
必要
时
进行
处理
。

6.1
.
6
在线
监测
装置
检查

油
色谱
、
铁芯
与
夹件
接地
电流
、
套管
容性
电流
与
相对
介损
等
在线
监测
装置
检查
要求
如下
:

a
)

b
)
装置
是否
工作
正常
，
如
不能
正常
工作
或
有
缺陷
，
应
及时处理
；

监测数据
是否
超过
预
（
告
）
警值
，
如有
应
与
离线
数据
进行
比较
，
再作
综合
分析
与
判断
；
如
有
误
告警
，
应
及时处理
。

6
.
1.7
设备
基础
检查

油
浸式
变压器
或
并联
电抗器
基础
及
事故
油池
检查
要求
如下
：

a
）
基础
外观
检查
无
破损
、
无裂纹
、
无
沉降
，
表面
无
油迹
；

b
）
油池
无
杂物
、
无
积水
，
鹅卵石
清洁
、
摆放
平整
、
无
油迹
。

6.1
.
8
红外热
像
检测

红外热
像
检测
要求
如下
：

a
）
检测
油
浸式
变压器
或
并联
电抗器
箱体
、
储油
柜
、
套管
、
冷却器
及
冷控
柜内
引线
及
继电器
等
;

b
）
热图
显示
温度
、
温升
或
相对
温差
无
异常
，
检查
判断
应
按照
DL
/
T
664
规定
的
方法
进行
。

6
.
1.9
油中
溶解
气体
色谱分析

油
浸式
变压器
或
并联
电抗器
在
遭受
不良
工况
后应
进行
油中
溶解
气体
色谱分析
，
要求
如下
：

a
）
变压器
运行
过程
中
遭受
出口
或
近区
短路
（
超过
设计
运行
短路
电流
的
60%
）
、
油温
高
、
过电压
、
过
负荷
、
过
励磁
等
不良
工况
，
应
进行
油
色谱分析
；

b
）
特高压
电网
发生
接地
故障
，
并联
电抗器
应
进行
油
色谱分析
；

c
）
分析判断
按照
GB
/
T
7252
、
DL
/
T
722
规定
的
方法
进行
。

6.2
例行
检修

6
.
2.1
例行
检修
项目
、
周期
及
要求

lOOOkV
油
浸式
变压器
、
并联
电抗器
例行
检修
项目
、
周期
及
要求
应
符合
表
2
的
规定
。

表
2
例行
检修
周期
、
项目
及
要求

序号
项目
周期
技术
要求
说明

1
所有
日常
维护
项目
1
年
同
日常
维护
6
.
1

2
冷却
装置
冲洗
及
维修
符合
设备
技术
文件
要求
6
.
2.2

3
调压
变压器
检
査
符合
设备
技术
文件
要求
6
.
2.3

4
安全
保护装置
维修
符合
设备
技术
文件
要求
6
.
2.4

5
气体
继电器
检
査
符合
设备
技术
文件
要求
6
.
2.5

6
测温
装置
检
査
检
査
合格
6
.
2.6

7
油位
计检
査
检
査
合格
6
.
2
.
7

8
阀门
检
査
检
査
合格
6
.
2.8

9
油箱
及
附件
清扫
检
査
合格
6
.
2.9

10
套管
检
査
检
査
合格
6
.
2
.
10

11
接地系统
检查
检
査
合格
6
.
2
.
11

6.2
.
2
冷却
装置
冲洗
及
维修

冷却
装置
冲洗
及
维修
要求
如下
:

a
)

b
)
启动
潜
油泵
检查
其
运行
声音
，
必要
时
对
轴承
或
潜
油泵
进行
更换
；

风扇
电机
绝缘
电阻
和
直流电
阻
测量
合格
，
保护
网罩
完好
，
风扇
转动
方向
正确
，
手动
转动
风机
扇叶
无卡阻
，
不
摩擦
侧壁
及
外罩
，
风机
启停
功能
正常
；

c
)

d
)

e
)
油流
继电器
指示
正确
，
功能
正常
；
冷却器
（
散热器
）
外观
检查
并
冲洗
；
备用
电源
切换
功能
正常
。

6.2
.
3
调压
变压器
检查

参照
变压器
主体
项目
进行
，
要求
如下
：

a
）
外部
检查
，
油位
正常
、
无渗漏
现象
，
吸湿
器
管道
畅通
无堵塞
;

b
）
分接
开关
档位
核对
；

c
）
分接
开关
机构
检查
；

d
）
有载
分接
开关
电气控制
回路
功能
检
査
；

e
）
测量
装置
及
控制箱
检修
及
调试
，
按照
厂家
相关
说明书
进行
。

6.2
.
4
安全
保护装置
维修

安全
保护装置
维修
要求
如下
：

a
）
压力
释放
阀
、
气体
继电器
、
压力
继电器
油窗
中油
位检
査
，
必要
时
进行
排气
；

b
）
按照
产品
说明书
进行
压力
释放
阀
、
气体
继电器
、
压力
继电器
的
功能
检
査
，
必要
时
进行
校验
。

6.2
.
5
气体
继电器
检查

气体
继电器
检
査
要求
如下
：

a
）
定值
应
符合
技术
文件
要求
，
动作
正确
；

b
）
二次
回路
绝缘
电阻
不
低于
1MQ
?

6.2
.
6
测温
装置
检查

测温
装置
检
査
要求
如下
：

a
）
外观
良好
，
相互
比较
无
差异
；

b
）
与
标准
温度计
比较
，
测量
结果
应
符合
技术
文件
要求
；

c
）
远方
与
就
地
温度
指示
一致
；

d
）
二次
回路
绝缘
电阻
不
低于
IM
Q
o

6.2
.
7
油位
计
检查

油位
计检
査
要求
如下
：

a
）
外观
良好
，
无卡涩
；

b
）
油位
指示
在
正常
范围
。

6.2
.
8
阀门
检查

所有
阀门
位置
正确
、
无渗漏
油
。

6.2
.
9
油箱
和
附件
检查

油箱
和
附件
外观
检
査
并
清扫
，
必要
时
进行
补漆
。

6.2
.
10
套管
检查

绝缘
套管
检
査
要求
如下
：

a
）
外观
检
査
无
损坏
、
无
严重
污秽
、
各
密封面
不
应有
渗漏
现象
；

b
）
引线
及
金具
连接
完好
牢固
，
套管
法兰
、
末屏
与
本体
接地
良好
；

c
）
套管
CT
端子
盒
密封
良好
，
内
无
杂物
、
无
油迹
。

6
.
2
.
11
接地系统
检查

接地系统
检
査
要求
如下
：

a
）
各
部位
连接
牢固
，
无
松动
、
脫焊
，
无
严重
锈蚀
；

b
）
接地线
无
机械
损伤
或
化学
腐蚀
，
涂漆
无
脱落
；

c
）
接地
体
周围
有无
堆放
腐蚀性
物质
。

6.3
特殊性
检修

6
.
3
.
1
特殊性
检修
项目
、
周期
及
要求

lOOOkV
油
浸式
变压器
、
并联
电抗器
特殊性
检修
项目
、
周期
及
要求
应
符合
表
3
的
规定

表
3
特殊性
检修
项目
、
周期
及
要求

序号
项目
周期
要求
说明

1
现场
解体
检修
满足
6
.
3
.
2
或
必要
时
按
厂家
技术
要求
进行
排油见
6.3
.
3

内部
检查
见
6
.
3.4

附件
拆除
见
6
.
3
.
5

现场
吊罩
见
6
.
3.6

主要
部件
的
检修
见
6
.
3.7

复装见
6.3
.
8

器身
干燥
见
6
.
3
.
9

油罐
中油
处理
见
6
.
3
.
10

抽
真空
及
真空
注油
见
6.3
.
11

真空
热油循环
见
6
.
3
.
12

静置
排气
见
6
.
3
.
13

2
变压器
本体
及
储油
柜
密封性
试验
变压器
本体
及
储油
柜
密封性

试验
见
6
.
3
.
14

3
返厂
检修

6.3
.
2
检修
项目
、
周期

特殊性
检修
项目
和
周期
依据
设备
故障
情况
、
存在
的
缺陷
等
因素
综合
分析
后
确定
。

6.3
.
3
排油

排油
工艺
要求
如下
：

a
）
工作
要
选择
晴朗
的
天气
进行
，
空气
的
相对湿度
不
大于
75%
；
准备
试验
合格
的
备用
油
，
合格
油
标准
为
：
击穿
电压
N70kV
、
含
气量
W0
.
8%
、
介质
损耗
因素
（
tan
6
%
）
W0
.
5%
、
含水量
W8mg
/
L
、
100mL
油中
大于
5um
的
颗粒
小于
或
等于
2000
个
；

b
）
检
査
清扫
油罐
、
油桶
、
管路
、
真空
滤油机
、
油泵
、
干燥
空气
发生器
等
，
应
保持清洁
干燥
，
无
灰尘
杂质
和
水分
；

c
）
储油
柜内
油不需
放出
时
，
可
将
储油
柜
下面
的
阀门
关闭
；

d
）
排油时
，
应
将
油
浸式
变压器
（
或
并联
电抗器
）
和
油罐
的
放气孔
打开
，
放气孔
接入
干燥
空气
装
置
，
以防
潮气
侵入
，
选用
干燥
空气
装置
所
制造
的
干燥
空气
露点
小于
-
40
°
C
；
从
排油
开始
到
抽真
空
以前
始终
注入
干燥
空气
以
维持
变压器
本体
压力
为
0
.
OIMpa
（
或
按照
厂家
技术
要求
执行
）
；
调节
滤油机
进
油阀
，
控制
排油
速度
不
大于
6000L
/
h
；

e
）
应
采用
真空
滤油机
进行
排油
，
排油
详细
步骤
参照
厂家
说明书
。

6.3
.
4
内部
检查

内部
一般性
检
査
项目
如下
：

a
）
分接
引线
、
铜
屏蔽
、
中性点
引线
检
査
；

b
）
升高
座
下端
均
压环
连接
螺栓
检
査
；

c
）
磁
分路
接地
螺栓
、
夹件
和
铁芯
接地
螺栓
检
査
；

d
）
器身
外表
、
结构件
联接
检
査
；

e
）
可见
部分
绝缘
件
的
表面
检
査
、
位置
检
査
；

f
）
其它
有
针对性
的
检查
。

6
.
3
.
5
附件
拆除

附件
（
套管
、
支柱
、
储油
柜
、
冷却器
、
联管
、
升高
座
以及
相应
附件
）
拆除
工艺
要求
如下
：

a
）
冷却
装置
拆卸
后
充入
高纯
氮气
至
压力
（
O
.
OIMpa
）
保存
；

b
）
套管
拆除
后宜
室内
存放
，
若
存放
时间
超过
6
个
月
，
水平
存放
时其
倾斜角
应
N7
。
或
垂直
存放
；

c
）
升高
座
应用
合格
绝缘油
浸没
二次
绕组
，
充入
干燥
空气
密封
保存
；

d
）
储油
柜
、
联管
应用
盖板
紧固
密封
；

e
）
紧固件
应
做好
标识
装入
塑料袋
中
，
注明
名称
、
数量
、
规格
以及
安装
位置
，
密封件
应
全套
更换
；

f
）
本体
密封
充入
露点
低于
-
40
°
C
的
干燥
空气
，
压力
保持
在
0
.
OIMpa
（
或
按照
厂家
技术
要求
执行
）
；

g
）
表计
、
风扇
、
潜
油泵
、
气体
继电器
、
蝶阀
、
压力
释放
阀
、
测温
装置
、
绝缘材料
、
硅钢片
、
升
高座
等
应
放置
于
专门
的
储存
间
内
。

6
.
3
.
6
现场
吊罩

现场
吊罩
工艺
要求
如下
：

a
）
工作
要
选择
晴朗
的
天气
进行
，
空气
的
相对湿度
不
大于
75%
；
现场
吊罩
过程
中应
做好
防雨
、
防潮
、
防尘
和
消防
措施
；

b
）
施工
机械
应
与
设备
带电
部分
保持足够
的
安全
距离
，
器身
起吊
所
需
的
起吊
设备
及
索具
的
承重
能力
应
满足
器身
重量
要求
，
施工
时
安全措施
符合
DL
408
要求
。
器身
就位
地面
应
满足
器身
重量
要求
，
长期
放置
后
无
变形
、
塌陷
；

c
）
器身
起吊
时用
塑料布
收集
滴落
的
变压器
油
，
器身
就位
后
及时
清理
；

d
）
按照
制定
的
检修
方案
和
制造厂
的
技术
要求
拆除
器身
部件
，
解体
过程
中如器
身
内部
组件
有
碳黑
、
损坏
等
异常现象
，
应
通知
制造厂
等
相关
部门
共同
制定
处理
；

e
）
对于
需
运回
制造厂
处理
的
线圈
组
，
应
装入
专用
运输罐
内
，
充入
露点
低于
-
40
°
C
的
干燥
空气
。
专
用
运输罐
应
满足
运输
、
固定
、
起吊
、
抽
真空
的
要求
；

f
）
绝缘
件
应
密封
保存
，
做好
标识
，
分类
存放
，
排列
整齐
。
内部
放
干燥剂
，
防止
受潮
、
变形
。
绝缘
件
与
金属件
应
分类
存放
，
不
应
混放
；

g
）
夹件
在
存放
过程
中应
防止
磕碰
、
锈蚀
、
变形
；

h
）
硅钢片
放置
于
室内
专用
工装
上
，
辗片
存放
高度
应
＜
300mm
,
并
及时
覆盖
防护
，
存放
的
重量
不
应
超过
装配
架
平台
的
承重
要求
。

6.3
.
7
主要
部件
的
检修

复装前
进行
套管
、
冷却器
、
气体
继电器
、
压力
释放
阀
、
分接
开关
、
紧固件
、
密封件
、
套管
式电流
互感器
等
组
部件
的
检修
，
检修
要求
应
符合
DL
/
T
573
、
DL
/
T
574
、
DL
/
T
310
的
规定
。

6.3
.
8
复装

现场
复装
工艺
要求
如下
：

a
）
器身
复装
操作
应
按
变压器
制造厂
制定
的
检修
方案
的
要求
执行
；

b
）
复装
过程
中应
做好
清理
及
防护
工作
，
防止
灰尘
、
铁屑
等
异物
落入
；

c
）
不
应
随意
改变
变压器
内部结构
及
绝缘
状况
，
避免
破坏
应有
的
抗
短路
能力
、
散热
能力
和
绝缘
耐
受
能力
；

d
）
不
施工
时应
采取
密封
防潮
措施
减少
器身
吸潮
；

e
）
器身
复装
的
质量
要求
应
符合
DL
/
T
573
的
规定
；

f
）
总装
复装
的
器身
暴露
时间
：
空气
相对湿度
W65%
时
，
器身
暴露
时间
W16h
；
空气
相对湿度
＜
75%
时
，
器身
暴露
时间
W12h
；

g
）
复装
人员
应
穿着
无
纽扣
、
无
金属
挂件
的
专用
检修
工作服
和
鞋
，
并
戴
清洁
手套
，
寒冷
天气
应戴
口罩
，
移动式
照明
应
采用
低压
行灯
；

h
）
使用
的
工具
应由
专人
保管
并
应
编号
登记
，
且
用
绳索
连接
在
手腕
上
，
以
防止
遗留
在
油箱
内
或器
身上
，
使用
完成
后
清点
数量
；

i
）
进入
变压器
油箱
内
检修
时
，
应
充入
干燥
空气
，
防止
工作人员
窒息
；

j
）
在
检修
过程
中应
使用
力矩
扳手
和
液压
设备
进行
定量
控制
。

6
.
3
.
9
器身
干燥

现场
应
采用
真空
热油循环
冲洗
处理
，
或
真空
热油
喷淋
处理
，
然后
检测器
身
绝缘性
能
：

a
）
干燥
中
的
温度控制
:
当
利用
油箱
加热
不带
油
干燥
时
，
箱壁
温度
不宜
超过
n
（
rc
,
箱底
不宜
超过
100
°
C
,
绕组
温度
不得
超过
95
°
C
；
带油
干燥
时
，
上层
油温
不得
超过
85
°
C
；
热风
干燥
时
，
进风温
度
不得
超过
100
笆
，
进风口
应
设有
空气
过滤
预热器
。
干燥
过程
中
尚应
注意
加温
均匀
，
升温
速
度以
10
°
C
/
h
-
15
°
C
/
h
为宜
，
防止
产生
局部
过热
，
特别
是
绕组
部分
，
不
应
超过
其
绝缘
耐热
等
级
的
最高
允许
温度
；

b
）
干燥
过程
中应
每
2h
检查
与
记录
下列
内容
:
测量
绕组
的
绝缘
电阻
；
测量
绕组
、
铁心
和
油箱
等
各
部
温度
；
测量
真空度
；

c
）
干燥
终结
的
判断
：
在
保持
温度
不变
的
条件
下
，
绕组
绝缘
电阻
持续
12h
以上
不变
，
且
无
凝结水
析出
，
即
认为
干燥
终结
；

d
）
变压器
干燥
完毕
后
进行
器身
压紧
和
检查
工作
时
，
应
防止
再次
受潮
。

6
.
3
.
10
油罐
中油
处理

油罐
中油
在
注入
油
浸式
变压器
或
并联
电抗器
前应
先
使用
真空
滤油机
进行
处理
，
流量
不
大于
6000L
/
h
,
油温
控制
在
70
°
C
,
处理
后
的
油应
满足
:
击穿
电压
N70kV
、
含
气量
＜
0
.
8%
,
介质
损耗
因素
（
tan
6%
）
W0
.
5%
、
含水量
W8mg
/
L
、
lOOmL
油中
大于
5
um
的
颗粒
小于
或
等于
2000
个
。

6.3
.
11
抽
真空
及
真空
注油

油
浸式
变压器
或
并联
电抗器
修后
应
进行
真空
注油
，
要求
如下
：

a
）
先
进行
抽
真空
，
抽
真空
和
真空
注油
应
遵守
制造厂
规定
；

b
）
抽
真空
达到
真空度
133Pa
并
保持
48h
后
，
开始
向
油箱
内
注油
，
注油
温度
宜
略高于
器身
温度
，
约
为
50
°
C
；

c
）
以
3t
/
h
?
5t
/
h
的
速度
将
油
注入
箱体
，
距离
箱顶
约
200mm
时
停止
，
并
继续
抽
真空
4h
以上
；

d
）
经
真空
注油
后
补油时
，
需经
储油
柜注
油管
注入
，
严禁
从
下部
油门
注入
，
注油
时应
使
油流
缓慢
注入
箱体
至
规定
的
油面
为止
，
再
静置
；

e
）
对油
浸式
变压器
或
并联
电抗器
各
气体
继电器
、
油流
继电器
、
压力
释放
阀
、
排气阀
、
排
气孔
进
行
排气
；

f
）
抽
真空
及
真空
注油
详细
步骤
参照
厂家
说明书
，
相关
技术参数
按照
厂家
规定
执行
。

6.3
.
12
真空
热油循环

油
浸式
变压器
或
并联
电抗器
真空
注油
后应
进行
真空
热油循环
，
要求
如下
：

a
）
保证
真空
热油循环
速度
为
3000L
/
h
-
5000L
/
h
,
油温
控制
在
70
°
C
（
或
按照
厂家
技术
要求
执行
）
,
热油循环
120h
（
或
按照
厂家
技术
要求
执行
）
，
取油样
（
上
、
中
、
下
）
试验
（
油中
气体
色谱
分
析
、
含水量
、
介质
损耗
、
电气
强度
、
颗粒
度
）
，
油样
应
符合
GB
50835
的
要求
后方
可
停止
热油
循环
；

b
）
热油循环
期间
，
每
间隔
8h
手动
启动
潜
油泵
运行
lOmin
；

c
）
真空
热油循环
详细
步骤
参照
厂家
说明书
。

6.3
.
13
静置
排气

油
浸式
变压器
或
并联
电抗器
真空
滤油
完毕
后
应进
静置
，
排气
后方
可
投入
运行
，
要求
如下
：

a
）
静置
时间
为
96h
（
或
按照
厂家
技术
要求
执行
）
，
每
24
小时
进行
一次
排气
；

b
）
油
静置
24
小时
后取
油样
进行
油
试验
（
色谱
、
含水量
、
介损
、
电气
强度
、
颗粒
度
）
，
其
结果
应
符合
GB
50835
的
要求
。

6.3
.
14
变压器
本体
及
储油
柜
密封性
检查

油
浸式
变压器
或
并联
电抗器
应
定期
进行
本体
及
储油
柜
密封性
检查
，
防止
器身
、
组件
或
连接
部位
密
封
不严
进水
受潮
，
要求
如下
：

a
）
储油
柜
胶囊
应
无
老化
开裂
现象
，
密封
性能
良好
，
可
对
胶囊
进行
充气
试验
，
压力
值为
0
.
02
-
0
.
03MPa
,
检查
应
无渗漏
；

b
）
储油
柜
整体
密封
良好
无渗漏
,
应
能
耐受
油压
0
.
05MPa
,
6h
无渗漏
；

c
）
对
套管
、
冷却器
（
散热器
）
可
结合
变压器
本体
进行
真空
密封
试验
，
在
密封
试验
期间
，
应
严密
监视
所有
密封
部位
，
特别
是
检查
高于
储油
柜油
面上
的
部分
，
如
高压
套管
顶部
、
储油
柜
上部
联
通阀
和
放气塞
，
不得
有
漏气
现象
；

d
）
真空
密封
试验
时
，
将
真空机组
与
变压器
吸湿
器
管路
相连
，
打开
储油
柜
胶囊
与
本体
联通
阀
，
确
保
气体
继电器
两侧
阀门
和
冷却器
（
散热器
）
与
本体
间
阀门
全部
保持
开启
。
开动
真空机组
，
抽
真空
过程
中应
检查
油箱
及
管路
密封
情况
，
为
便于
停
到
泄漏
响声
，
必要
时
可以
暂停
真空机组
。
测量方法
如下
：

1
）
当管
路上
真空计
指示
值
达到
200Pa
以下
时
，
测量
油箱
及
管路
系统
的
泄漏
率
；

2
）
关闭
储油
柜
与
真空机组
的
连接
阀门
，
保持
10
分钟
，
记录
第一个
真空度
值
pl
；

3
）
30min
后
，
记录
第二个
真空度
值
p2
；

4
）
根据
测量
的
pl
和
p2
,
可
计算
泄漏
率
n
；

施
一曲
訊
嶙

式
中
：

H
—
—
泄漏
率
，
单位
为
帕斯卡
升
每秒
（
Pa
?
L
/
s
）
；

pl
、
p2
—
—
真空度
测量
值
，
单位
为
帕斯卡
（
Pa
）
；

V
—
—
变压器
油
体积
，
等于
变压器
铭牌
提供
的
油
重量
（
kg
）
/
0.9
,
单位
为升
（
L
）
；

T
—
—
读取
pl
和
p2
的
时间
间隔
，
单位
为
秒
（
s
）
；

e
）
变压器
整体
泄漏
率应
小于
2000
Pa
-
L
/
s
。

7
检修
后
的
检查
及
试验

7.1
检修
后
的
检查

检修
后
检查
项目
如下
：

a
）
储油
柜
和
充油
套管
的
油位
检查
；

b
）
吸湿
器
检查
；

c
）
阀门
状态
检查
；

d
）
控制
、
保护
和
信号
检查
；

e
）
接地
检
査
；

f
）
套管
CT
二次
回路
检
査
；

g
）
套管
末屏
接地
检查
；

h
）
保护装置
定值
检查
；

i
）
接线盒
、
端子
盒
、
汇控柜
密封
检
査
；

j
）
端子
（
或线
）
的
恢复
检查
；

k
）
变压器
主体
与
调压
变
（
或
并联
电抗器
与
中性点
电抗器
）
一次
引线
连接
检
査
；

l
）
断复
引
记录
检查
；

m
）
作业
指导书
或
检修
方案
项目
完成
情况
检查
。

7.2
检修
后
的
试验

油
浸式
变压器
、
并联
电抗器
检修
后
的
试验
项目
及
数据
应
符合
GB
/
Z
24846
.
Q
/
GDW310
的
相关
要求
。

8
投运
前
的
验收
和
投运
后
的
运行
监视

8.1
投运
前
的
验收

油
浸式
变压器
或
并联
电抗器
验收
项目
及
要求
如下
：

a
）
检修
后
的
试验
项目
及
数据
符合
相关
要求
；

b
）
本体
及
附件
缺陷
已
消除
，
无渗漏
油
现象
；

c
）
本体
及
附件
无
锈蚀
，
油漆
完整
，
相色
标志
正确
；

d
）
油箱
顶部
无
异物
；

e
）
套管
外瓷
套
表面
清洁
、
无
破损
；

f
）
阀门
状态
正确
无误
；

g
）
一次
引线
连接
无误
，
并
按
厂家
规定
力矩
抽查
复引
情况
；

h
）
接地装置
紧固
可靠
；

i
）
储油
柜
和
充油
套管
的
油位
正常
；

j
）
吸湿
器油杯
油位
正常
，
硅胶
颜色
正常
，
呼吸
正常
；

k
）
调整
变压器
分接
开关
在
运行
位置
；

l
）
汇控柜
、
所有
端子
盒
的
密封
良好
；

m
）
压力
释放
阀
、
气体
继电器
、
压力
继电器
等
防雨
防潮
良好
；

n
）
改
接过
的
引线
应有
记录
，
并检
査
核对
；

O
）
检修
记录
完整
，
资料齐全
。

8.2
投运
后
的
监视

油
浸式
变压器
或
并联
电抗器
投运
后
的
监视
项目
如下
：

a
）
对
套管
、
冷却器
、
储油
柜
、
引线
接头
等
重点部位
进行
红外
测温
监视
，
各
部位
的
温度
应
符合
有
关
规定
；

b
）
解体
检修
后
按
新
投运
变压器
周期
进行
油
色谱
跟踪
分析
，
在
运行
初期
应
按照
DL
/
T
572
和
DL
/
T
14542
的
要求
进行
监测
。

c
）
检测
铁芯
、
夹件
接地
电流
；

d
）
监视
异常
振动
和
放电
声
；

e
）
监视
设备
各
运行
参数
。

9
投运
后
的
总结报告

9.1
应
提供
检修
报告
。
报告
格式
可
参照
附录
A
。

9.2
检修
后
如果
仍
存在
无法
消除
的
设备
缺陷
，
应对
设备
今后
的
运行
提出
建议
。

9.3
检修
后
应对
设备
状态
进行
一次
评价
。

附录
A

（
资料性
附录
）

油
浸式
变压器
（
并联
电抗器
）
检修
报告
格式

油
浸式
变压器
（
并联
电抗器
）
检修
报告
格式
见表
A
.
1
。

表
A
.
1
油
浸式
变压器
（
并联
电抗器
）
检修
报告
格式

lOOOkV
油
浸式
变压器
（
并联
电抗器
）
检修
报告

变电
（
开关
）
站

变压器
（
并联
电抗器
）

批准
：

审核
：

编写
：

表
A
.
1
（
续
）

变电
（
幵
关
）
站
变压器
（
并联
电抗器
）

型号

制造厂
及
序列号

上次
检修
日期
年
月
日

本次
检修
日期
年
月
日

检修
原因

检修
工期
年
月
日至
年
月
日

检修
结论
不
合格
（
）
合格
（
）
良好
（
）
优秀
（
）

技术改造
项目

检修
中
处理
的
主要
缺陷

检修
遗留问题

检修
验收
意见

参加
验收
人员
：
日期
：
年
月
日

表
A
.
1
（
续
）

序号
检修

部位
检修
项目
检修
内容
及
工艺
检修
人
检
査
人
备注

1
本体

检修
油箱
及
附件
清洗
表面
清洁
，
无
油迹
、
灰尘
和
污垢

油位
检
査
油位
处于
正常
位置

密封
部件
检
査
密封
部件
无渗漏

接地
检
査
接地
良好
；
无
锈蚀
部位

吸湿
器
硅胶
及油杯
检查
吸湿
器
硅胶
至少
有
1
/
3
未
变色
，
玻璃
缸
无损伤
，
密封圈
、
管
连接
未
受损
及
连
接
良好
；
油封
杯
完整无损
，
油杯
里
的
油
清洁
透明
，
油位
处于
正常
位置
。

防腐
、
生锈
处补漆
无
生锈
点
、
补漆
合格

阀门
位置
检查
阀门
在
工作
位置
，
油路
处于
导通
状态

2
套管
外瓷
套检
査
表面
清洁
、
无损伤

油位
检
査
油位
正常

套管
各
密封面
检
査
无渗漏
油
现象

引线
及
金具
连接
检查
引线
及
金具
连接
完好
坚固
，
力矩
符合
规
定
力矩

3
冷却

器
电机
、
风扇
运行
检
査
无
异常
声音
及
振动

电机
绝缘
检
査
电机
绝缘
不
低于
1MQ

接线盒
检
査
导线
接触
良好
，
风机
接线盒
无
破损
；
电
机
接线
相序
正确

安全
升关
检查
能
可靠
动作

散热片
检查
散热片
清洁
无损

表
A
.
1
（
续
）

4
潜油

泵
潜
油泵
运行
情况
检查
潜
油泵
无
异常
声音
及
振动

油流
指示器
检查
油流
方向
正确
、
油流
指示器
功能
正常

电机
绝缘
检查
电机
绝缘
不
低于
IM
。

5
调压
变检
查
吸湿
器
硅胶
及油杯
检查
吸湿
器
硅胶
至少
有
1
/
3
未
变色
，
油杯
里
的
油
清洁
透明
，
油位
处于
正常
位置

密封
部件
检
査
密封
部件
无渗漏

油位
检
査
油位
正常

套管
外观
检查
清洁
无
破损

引线
连接
检
査
接头
连接
正确
可靠

档位
核对
记录
三相
保持一致

6
气体
继电
器检
查
主体
变
气体
继电器
检
査
主体
变
气体
继屯器
外观
良好
，
无渗
漏
，
试验
合格

调压
变
气体
继电器
检
査
调压
变
气体
继电器
外观
良好
，
无渗
漏
，
试验
合格

7
压力
释放
阀检
查
主体
变
压力
释放
阀检
査
外观
良好
，
无渗漏

调压
变
压力
释放
阀检
査
外观
良好
，
无渗漏

8
在线
监测
装置
检
査
在线
监测
装置
工作
正常
工作
正常

9
预试
预防性
试验
详见
试验报告

1000kV
变电
设备
检修
导则

第
1
部分
：
油
浸式
变压器
、
并联
电抗器

目
次

1
编制
背景
19

2
编制
主要
原则
19

3
与
其他
标准文件
的
关系
19

4
主要
工作
过程
19

5
标准
结构
和
内容
20

6
条文
说明
20

1
编制
背景

本
部分
依据
《
国家电网
公司
关于
下达
2014
年度
公司
技术标准
制
修订
计划
的
通知
》
（
国家电网
科
〔
2014
）
64
号文
）
的
要求
编写
。

本
部分
编制
背景
：
随着
我国
特高压
电网
的
发展
，
开展
1000kV
油
浸式
变压器
、
并联
电抗器
现场
检修
是
保证
电网
安全
运行
的
重要
措施
。
晋东南
-
南阳
-
荆门
交流
特高压
试验
示范
工程
投运
以来
，
已经
经
积累
了
丰富
的
现场
维护
检修
经验
，
需要
对
2008
年
编制
的
检修
标准
进行
修订
，
使
其
更
适合
于
WOOkV
油
浸式
变压器
、
并联
电抗器
检修
要求
。

本
部分
编制
主要
目的
是
通过
规范
lOOOkV
油
浸式
变压器
、
并联
电抗器
日常
维护
、
例行
检修
特殊性
检
修
的
项目
、
周期
及
要求
等
，
确保
设备
各项
性能指标
符合
长期
运行
要求
，
并
作为
现场
制定
技术
方案
和
作
业
指导书
的
主要
依据
。

2
编制
主要
原则

本
部分
主要
根据
以下
原则
编制
：

a
）
充分
借鉴
超
、
特高压
变电站
主
变压器
（
电抗器
）
现场
维护
检修
等
方面
的
经验
，
确保
标准
体系
科学合理
、
可操作性
强
；

b
）
注重
与
变压器
相关
国标
、
行标
、
企标
等
技术标准
及
厂家
技术
文件
、
说明书
等
衔接
；

c
）
坚持
先进性
与
实用性
、
可靠性
与
经济性
相结合
的
原则
，
兼具
规范性
和
引领
性
。

本
部分
项目
计划
名称
为
《
1000kV
变电
设备
检修
导则
第
1
部分
：
1000kV
油
浸式
变压器
、
并联
电抗
器
》
，
为
规范
统一标准
名称
，
经
编写组
与
专家
商定
，
更名
为
《
1000kV
变电
设备
检修
导则
第
1
部分
：
油
浸式
变压器
、
并联
电抗器
》
。

3
与
其他
标准文件
的
关系

本
部分
与
相关
技术
领域
的
国家
现行
法律
、
法规
和
政策
保持一致
。

本
部分
在
检修
类别
和
周期
与
行业标准
DL
/
T
310
UOOOkV
油
浸式
变压器
、
并联
电抗器
检修
导则
》
保
持
一致
，
在
检修
项目
和
要求
方面
进行
了
细化
。

本
部分
不
涉及
专利
、
软件
著作权
等
知识产权
问题
。

4
主要
工作
过程

2014
年
4
月
，
按照
公司制
修订
计划
，
项目
启动
。

2014
年
5
月
，
成立
编写组
，
完成
标准
大纲
编写
，
组织
召开
大纲
研讨会
，
明确责任
分工
和
时间
节点
任务
。

2014
年
6
月
至
2014
年
9
月
，
结合
近几年
特高压
站
设备
维护
检修
经验
，
工作组
人员
分工协作
，
对
该
标准
进行
了
修编
。

2014
年
10
月
，
完成
标准
征求意见
稿
编写
，
采用
发函
的
方式
广泛
、
多次
在
国家电网
公司
系统
范围
内
征求意见
。

2014
年
11
月
，
根据
发函
征求
的
各
单位
意见
进行
修改
，
形成
标准
送审稿
。

2016
年
1
月
，
国家电网
运维
检修
技术标准
专业
工作组
（
TC04
）
组织
召开
了
标准
审
査
会
，
对国
网湖
北
公司
提交
的
标准
送审稿
进行
了
审查
，
审查
结论
为
：
审查
组
协商一致
，
同意
修改
后
报批
。

2016
年
2
月
，
根据
会议
评审
专家
提出
的
意见
，
对本
部分
进行
了
修改
完善
，
形成
标准
报批
稿
。

5
标准
结构
和
内容

Q
/
GDW
1207
—
2015
第
1
部分
规定
了
1000kV
油
浸式
变压器
、
并联
电抗器
检修
周期
、
项目
和
要求
；
第
2
部分
规定
了
HOOkV
气体
绝缘
金属
封闭
开关
检修
周期
、
项目
和
要求
；
第
3
部分
规定
了
lOOOkV
金属
氧化物
避
雷器
检修
周期
、
项目
和
要求
；
第
4
部分
规定
了
lOOOkV
电容式
电压
互感器
检修
周期
、
项目
和
要求
。
每个
部
分
标准
均
可
分别独立
使用
。
本
部分
是
Q
/
GDW
1207
—
2015
的
第
1
部分
。

本
部分
代替
Q
/
GDW
/
Z
207
.
1
—
2008
,
与
Q
/
GDW
/
Z
207
.
1
—
2008
相比
，
本次
修订
做
了
如下
重大
调整
：

—
—
修改
了
日常
维护
项目
；

—
—
修改
了
例行
检修
项目
;

—
—
修改
了
特殊性
检修
项目
；

删除
了
附录
B
。

本
部分
由
技术性
指导
文件
《
lOOOkV
变电
设备
检修
导则
第
1
部分
：
lOOOkV
油
浸式
变压器
、
并联
电抗
器
》
（
Q
/
GDW
/
Z
207
.
1
—
2008
）
转化
。

本
部分
按照
《
国家电网
公司
技术标准
管理
办法
》
（
国家电网
企管
〔
2014
）
455
号文
）
的
要求
编写
。

本
部分
主题
章
分为
6
章
，
包括
总则
、
检修
前
准备
、
检修
周期
项目
及
要求
、
检修
后
的
检查
及
试验
、
投运
前
的
验收
、
投运
后
的
总结报告
。
本
部分
提
岀
了
检修
前
的
准备
工作
，
包括
检修
资料
、
工
器具
、
备品
备件
及
人员
的
准备
，
对
特高压
变压器
（
电抗器
）
日常
维护
、
例行
检修
、
特殊性
检修
进行
了
分类
，
具体
规定
了
设备
检修
项目
及其
要求
；
最后
列出
了
检修
后
的
检查
、
验收
项目
。

原
标准
起草
单位
包括
国网
湖北省
电力公司
、
国家电网
公司
运行
分公司
；
原
标准
主要
起草人
包括
王
晓希
、
祁利
、
张
国威
、
沈力
、
李进扬
、
王浩
、
于雷
、
丁友
、
吴巾克
、
李建建
、
曹诗玉
、
陕华平
、
郭建
勇
、
陈原
、
原敏宏
、
孙洗
凡
、
王志平
、
李忠全
。

6
条文
说明

本
部分
第
4
章中
，
给出
了
设备
检修
的
原则性
要求
，
各运维
检修
单位
根据
本
部分
编制
现场
标准化
作业
指导书
来
完成
具体
检修
任务
。

本
部分
第
6
.
3
.
3
条中
，
根据
DL
/
T
1096
-
2008
第
3
.
5
条
要求
500kV
及
以上
变压器
lOOmL
油中
大于
5
um
的
颗粒
小于
或
等于
2000
个
。

本
部分
第
6
.
3
.
10
条中
，
变压器
油
至少
循环
三遍
以上
，
特高压
主变
单台
油重
132t
,
按
上述
3000
-
5000L
/
h
循环
速度
，
循环
时间
为
120h
较妥
。

