ICS
29.240

Q
/
GDW

国家电网
公司
企
7W

Q
/
GDW
1168
—
2013

代替
Q
/
GDW
168
—
2008

输变电
设备
状态
检修
试验
规程

Regulations
of
condition
-
based
maintenance
&
test

for
electric
equipment

2014
-
01
-
10
实施

国家电网
公司
发布

前言
ni

1
范围
1

2
规范性
引用
文件
1

3
术语
、
定义
和
符号
2

3.1
术语
和
定义
3

3.2
符号
4

4
总则
4

4.1
设备
巡检
4

4.2
试验
分类
和
说明
4

4.3
设备
状态
量
的
评价
和
处置
原则
5

4.4
基于
设备
状态
的
周期
调整
5

5
交流
设备
6

5.1
油
浸式
电力
变压器
和
电抗器
6

5.2
SF6
气体
绝缘
电力
变压器
11

5.3
干式
变压器
、
电抗器
和
消
弧线
圈
13

5.4
电流
互感器
14

5.5
电磁式
电压
互感器
17

5.6
电容式
电压
互感器
19

5.7
高压
套管
21

5.8
SF6
断路器
23

5.9
气体
绝缘
金属
封闭
开关设备
(
GIS
)
26

5.10
少油
断路器
28

5.11
真空
断路器
29

5.12
高压
开关柜
30

5.13
隔离
开关
和
接地
开关
32

5.14
耦合
电容器
34

5.15
高压
并联
电容器
和
集合
式
电容器
35

5.16
金属
氧化物
避雷器
36

5.17
电力电缆
38

5.18
接地装置
42

5.19
串联
补偿
装置
43

5.20
变电站
设备
外
绝缘
及
绝缘子
45

5.21
输电
线路
46

6
直流
设备
50

6.1
换流
变压器
50

6.2
平波
电抗器
52

Q
/
GDW
1168
—
2013

6.3
油
浸式
电力
变压器
和
电抗器
53

6.4
SF6
气体
绝缘
电力
变压器
53

6.5
电流
互感器
53

6.6
电磁式
电压
互感器
53

6.7
电容式
电压
互感器
53

6.8
直流电
流
互感器
（
零
磁通
型
）
53

6.9
光电
式电流
互感器
55

6.10
直流
分压器
55

6.11
高压
套管
57

6.12
SF6
断路器
57

6.13
气体
绝缘
金属
封闭
开关设备
57

6.14
直流
断路器
57

6.15
隔离
开关
和
接地
开关
59

6.16
耦合
电容器
59

6.17
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
59

6.18
金属
氧化物
避雷器
60

6.19
电力电缆
61

6.20
直流
接地
极及
线路
61

6.21
接地装置
63

6.22
晶闸管
换流
阀
63

7
绝缘油
试验
66

7.1
绝缘油
例行
试验
66

7.2
绝缘油
诊断
性
试验
67

8
SF6
气体
湿度
和
成分
检测
68

8.1
SF
&
气体
湿度
检测
68

8.2
SF6
气体
成分
分析
69

附录
A
（
规范性
附录
）
状态
量
显著性
差异
分析法
70

附录
B
（
资料性
附录
）
设备
状态
量化
评价
法
71

编制
说明
75

_
xx
_
—
I
—

刖
舌

《
输变电
设备
状态
检修
试验
规程
》
自
2008
年
发布
以来
，
在
规范
和
有效
开展
输变电
设备
状态
检修
工作
，
确保
电网
安全
运行
和
可靠
供电
等
方面
发挥
了
重要
作用
。
为
适应
电网
快速
发展
和
公司
状态
检修
工作
深入
推进
的
新
形势
，
提高
标准
的
适应性
和
有效性
，
根据
公司
2012
年
标准制
修订
工作
计划
，
对标
准
进行
了
修订
。

本
标准
代替
Q
/
GDW168
—
2008
,
与
Q
/
GDW168
—
2008
相比
主要
技术
差异
如下
：

■
彦
改
了
电压
范围
，
增加
了
设备
类型
。

—
—
增加
了
带电
检测
试验
项目
，
部分
作为
例行
试验
项目
，
其它
作为
诊断
性
试验
项目
。

—
—
修改
了
4.2
.
2
试验
说明
，
增加
了
带电
检测
对于
停电
试验
的
补充
关系
，
增加
了
不
拆
引线
试验
的
说明
，
增加
了
简化
二次
低电压
交流
耐压
的
说明
。

—
—
修改
了
4.4
.
1
周期
调整
，
修改
了
周期
调整
的
时间
范围
，
增加
了
带电
检测
对于
周期
调整
的
影
响
，
增加
了
同
间隔
设备
的
检修
原则
。

—
—
删除
了
4.5
解体
性
检修
的
适用
原则
。

—
—
删除
了
附录
B
（
规范性
附录
）
“
变压器
线
间
电阻
到
相
绕组
电阻
的
换算
方法
”
。

本
标准
由
国家电网
公司
运维
检修
部
提出
并
解释
。

本
标准
由
国家电网
公司
科技部
归口
。

本
标准
起草
单位
：
中国
电力
科学
研究院
、
福建
电力公司
、
浙江
电力公司
、
北京
电力公司
、
河北
电力公司
、
宁夏
电力公司
、
湖南
电力公司
、
重庆
电力公司
、
河南
电力公司
、
陕西
电力公司
、
辽宁
电
力
公司
、
安徽
电力公司
、
天津
电力公司
。

本
标准
主要
起草人
：
高
克利
、
刘有
为
、
阎
春雨
、
吴立
远
、
毕建刚
、
刘明
、
彭江
、
焦飞
、
是艳杰
、
袁帅
、
杨圆
、
王峰
、
宋杲
、
李炜
、
李金忠
、
应宗明
、
段
大鹏
、
雷红才
、
印华
、
吴旭涛
、
孙翔
、
岳国
良
、
韩
金华
、
陈瑞国
、
陈新
、
方琼
、
吴经锋
、
王庆军
、
应高亮
、
张波

本
标准
2008
年
1
月
首次
发布
，
2013
年
6
月
第一次
修订
。





输变电
设备
状态
检修
试验
规程

1
范围

本
标准规定
了
交流
、
直流电
网中
各类
高压
电气设备
巡检
、
检
査
和
试验
的
项目
、
周期
和
技术
要求
,
用以
判断
设备
是否
符合
运行
条件
，
保证
安全
运行
。

本
标准
适用
于
国家电网
公司
电压
等级
为
750
kV
及
以下
交直流
输变电
设备
。

2
规范性
引用
文件

下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
，
仅注
日期
的
版本
适用
于本
文件
。
凡是
不注
日期
的
引用
文件
，
其
最新
版本
（
包括
所有
的
修改
单
）
适用
于本
文件
。

GB
/
T
264

GB
/
T
507

GB
/
T511

GB
1094.3

GB
/
T
1094.6
电力
变压器
第
6
部分
：
电抗器

GB
/
T
1094.10
电力
变压器
第
10
部分
：
声级
测定

GB
1094.11
电力
变压器
第
11
部分
：
干式
变压器

GB
1207
电磁式
电压
互感器

GB
1208
电流
互感器

GB
/
T4109
高压
套管
技术
条件

GB
/
T
4703
电容式
电压
互感器

GB
/
T
5465.2
电气设备
用
图形符号
第
2
部分
：
图形符号

GB
/
T
5654

GB
/
T
6541

GB
/
T
7252

GB
/
T
7595

GB
/
T
7600

GB
/
T
7601

GB
/
T
7602

GB
/
T
11022

GB
/
T
11023

GB
11032

GB
/
T
12022

GB
/
T
14542

GB
/
T
19519

则

GB
/
T
24624

断导
则

GB
50150
电气
装置
安装
工程
电气设备
交接
试验
标准

GB
50233
110
?
500kV
架空
送电
线路
施工
及
验收
规范

DI
/
T263
变压器
油中
金属元素
的
测定方法

DI
/
T345
带电
设备
紫外
诊断
技术
应用
导则

DL
/
T417
电力设备
局部
放电
现场
测量
导则

DI
/
T421
绝缘油
体积
电阻率
测定法

DL
/
T
423
绝缘油
中含
气量
的
测定
真空
差压法

DI
/
T
429.1
电力系统
油质
试验
方法
透明度
测定法

DI
/
T
429.2
电力系统
油质
试验
方法
颜色
测定法

DL
/
T
432
电力
用油
中
颗粒
污染
度
测量方法

DI
/
T437
高压
直流
接地
极
技术
导则

DL
/
T
450
绝缘油
中含
气量
的
测试方法
二氧化碳
洗脱
法

DI
/
T
474.1
现场
绝缘
试验
实施
导则
绝缘
电阻
、
吸收
比
和
极化
指数
试验

DI
/
T
474.3
现场
绝缘
试验
实施
导则
介电损耗
因数
tan6
试验

DI
/
T475
接地装置
特性
参数
测量
导则

DL
/
T
506
六氟化硫
电气设备
中
绝缘
气体
湿度
测量方法

DL
/
T
538
高压
带电
显示装置

DL
/
T593
高压
开关设备
和
控制
设备
标准
的
共用
技术
要求

DI
/
T626
劣化
盘形
悬式
绝缘子
检测
规程

DI
/
T664
带电
设备
红外
诊断
技术
应用
导则

DL
/
T
703
绝缘油
中含
气量
的
气
相色谱
测定法

DL
/
T
864
标称
电压
高于
1000V
交流
架空
线路
用
复合
绝缘子
使用
导则

DL
/
T
887
杆塔
工频
接地
电阻
测量

DL
/
T911
电力
变压器
绕组
变形
的
频率响应
分析法

DI
/
T914
六氟化硫
气体
湿度
测定法
（
重量
法
）

DL
/
T
915
六氟化硫
气体
湿度
测定法
（
电解法
）

DL
/
T
916
六氟化硫
气体
酸度
测定法

DL
/
T
917
六氟化硫
气体
密度测定
法

DL
/
T918
六氟化硫
气体
中
可
水解
氟化物
含量
测定法

DI
/
T919
六氟化硫
气体
中
矿物油
含量
测定法
（
红外
光谱分析
法
）

DL
/
T
920
六氟化硫
气体
中
空气
、
四
氟化
碳
的
气
相色谱
测定法

DL
/
T
921
六氟化硫
气体
毒性
生物
试验
方法

DL
/
T
984
油
浸式
变压器
绝缘
老化
判断
导则

DL
/
T
1093
电力
变压器
绕组
变形
的
电
抗法
检测
判断
导则

DL
/
T
1096
变压器
油中
颗粒
度
限值

DL
/
T
5092
110
?
500kV
架空
送电
线路
设计
技术规程

DL
/
T5224
高压
直流
输电
大地
返回
运行
系统
设计
技术
规定

Q
/
GDW
152
电力系统
污
区分
级
与
外
绝缘
选择
标准

Q
/
GDW
534
变电
设备
在线
监测
系统
技术
导则
3
术语
、
定义
和
符号

3.1
术语
和
定义

下列
术语
和
定义
适用
于本
文件
。

3.1
.
1

状态
检修
condition
-
based
maintenance

企业
以
安全
、
可靠性
、
环境
、
成本
为
基础
，
通过
设备
状态
评价
、
风险
评估
，
检修
决策
，
达到
运
行
安全可靠
，
检修
成本
合理
的
一种
检修
策略
。

3.1
.
2

设备
状态
量
equipment
condition
Indicators

直接
或
间接
表征
设备
状态
的
各类
信息
，
如
数据
、
声音
、
图像
、
现象
等
。

3.1
.
3

例行
检查
Routine
Maintenance

定期
在
现场
对
设备
进行
的
状态
检查
，
含
各种
简单
保养
和
检修
，
如
污秽
清扫
、
螺丝
紧固
、
防腐
处
理
、
自备
表计
校验
、
易损件
更换
、
功能
确认
等
。

3
.
1
.
4

在线
监测
On
-
line
Monitoring

在
不停
电
情况
下
，
对
电力设备
状况
进行
连续
或
周期性
的
自动
监视
检测
。

3
.
1
.
5

带电
检测
Energized
Test

一般
釆
用
便携式
检测
设备
，
在
运行
状态
下
，
对
设备
状态
量
进行
的
现场
检测
，
其
检测
方式
为
带电
短时间
内
检测
，
有别于
长期
连续
的
在线
监测
。

3
.
1
.
6

巡检
Routine
Inspection

为
掌握
设备
状态
，
对
设备
进行
的
巡视
和
检查
。

3
.
1
.
7

例行
试验
Routine
Test

为
获取
设备
状态
量
，
评估
设备
状态
，
及时发现
事故隐患
，
定期
进行
的
各种
带电
检测
和
停电
试验
。
需要
设备
退出
运行
才能
进行
的
例行
试验
称为
停电
例行
试验
。

3
.
1
.
8

诊断
性
试验
Diagnostic
Test

巡检
、
在线
监测
、
例行
试验
等
发现
设备
状态
不良
，
或
经受
了
不良
工况
，
或
受
家族
缺陷
警示
，
或
连续
运行
了
较长时间
，
为
进一步
评估
设备
状态
进行
的
试验
。

3
.
1
.
9

初值
Initial
Value

指
能够
代表
状态
量
原始
值
的
试验
值
。
初值
可以
是
出厂
值
、
交接
试验
值
、
早期
试验
值
、
设备
核心
部件
或
主体
进行
解体
性
检修
之后
的
首次
试验
值
等
。
初值
差
定义
为
：
（
当前
测量
值
■
初值
）
/
初值
xlOO%
fl
3
.
1
.
10

注意
值
Attention
Value

状态
量
达到
该
数值
时
，
设备
可能
存在
或
可能
发展
为
缺陷
。

3
.
1
.
11

警示
值
Warning
Value

状态
量
达到
该
数值
时
，
设备
已
存在
缺陷
并
有
可能
发展
为
故障
。

Q
/
GDW
1168
—
2013

3
.
1
.
12

家族
缺陷
Family
Defect

经
确认
由于
制造厂
设计
、
材质
、
工艺
等
同一
共性
因素
导致
的
设备
缺陷
或
隐患
称为
家族
缺陷
。
如
某
设备
出现
家族
缺陷
，
则
具有
同一
设计
、
和
/
或
材质
、
和
/
或
工艺
的
其它
设备
，
不论
其
当前
是否
可
检出
同类
缺陷
，
在
这种
缺陷
或
隐患
被
消除
之前
，
都
称为
有
家族
缺陷
设备
。

3
.
1
.
13

不良
工况
Undesirable
Service
Condition

设备
在
运行
中
经受
的
、
可能
对
设备
状态
造成
不良影响
的
各种
特别
工况
。

3
.
1
.
14

基准
周期
Benchmark
Interval

本
标准规定
的
巡检
周期
和
例行
试验
周期
。

3
.
1
.
15

轮试
In
Thrn
Testing

对于
数量
较
多
的
同厂
同型
设备
，
若
例行
试验
项目
的
周期
为
2
年
及
以上
，
宜在
周期
内
逐年
分批
进
行
，
这一
方式
称为
轮试
。

3.2
符号

下列
符号
适用
于本
文件
。

Uo
：
电缆
设计
用
的
导体
与
金属
屏蔽
或
金属
套
之间
的
额定
电压
有效值

Um
：
设备
最高
工作电压
有效值

4
总则

4.1
设备
巡检

在
设备
运行
期间
，
应
按规定
的
巡检
内容
和
巡检
周期
对
各类
设备
进行
巡检
，
巡检
内容
还应
包括
设
备
技术
文件
特别
提示
的
其它
巡检
要求
。
本
标准
所指
设备
巡检
是
设备
专业
巡检
，
有别于
变电站
日常
巡
检
，
巡检
情况
应有
书面
或
电子
文档
记录
。

在
雷雨
季节
前
，
大风
、
降雨
（
雪
、
冰雹
）
、
沙尘暴
及
有
明显
震感
的
地震
之后
，
应对
相关
设备
加强
巡检
；
新
投运
的
设备
、
对
核心部件
或
主体
进行
解体
性
检修
后
重新
投运
的
设备
，
宜
加强
巡检
；
日
最高
气温
35
°
C
以上
或
大
负荷
期间
，
宜
加强
红外
测温
。

4.2
试验
分类
和
说明

4.2
.
1
试验
分类

本
标准
将
试验
分为
例行
试验
和
诊断
性
试验
。
例行
试验
通常
按
周期
进行
，
诊断
性
试验
只
在
诊断
设
备
状态
时
根据
情况
有
选择地
进行
。

4.2
.
2
试验
说明

开展
输变电
设备
状态
检修
试验
，
应
注意
以下
事项
：

a
）
若
存在
设备
技术
文件
要求
但本
标准
未
涵盖
的
检
査
和
试验
项目
，
按
设备
技术
文件
要求
进行
。
若
设备
技术
文件
要求
与
本
标准
要求
不
一致
，
按
严格要求
执行
。

b
）
110
（
66
）
kV
及
以上
新
设备
投运
满
1
至
2
年
，
以及
停运
6
个
月
以上
重新
投运
前
的
设备
，
应
进行
例行
试验
，
1
个
月
内
开展
带电
检测
。
对
核心部件
或
主体
进行
解体
性
检修
后
重新
投运
的
设备
，
可
参照
新
设备
要求
执行
。

c
）
现场
备用
设备
应
视同
运行
设备
进行
例行
试验
；
备用
设备
投运
前
应对
其
进行
例行
试验
；
若
更
换
的
是
新
设备
，
投运
前应
按
交接
试验
要求
进行
试验
。

d
）
如经
实用
考核
证明
利用
带电
检测
和
在线
监测技术
能
达到
停电
试验
的
效果
，
经
批准
可以
不
做
停电
试验
或
适当
延长
周期
。

e
）
500kV
及
以上
电气设备
停电
试验
宜
采用
不
拆
引线
试验
方法
，
如果
测量
结果
与
历次
比较
有明
显
差别
或
超过
本
标准规定
的
标准
，
应
拆
引线
进行
诊断
性
试验
。

f
）
二次
回路
的
交流
耐压
可用
2500V
兆欧表
测
绝缘
电阻
代替
。

g
）
在
进行
与
环境温度
、
湿度
有关
的
试验
时
，
除
专门
规定
的
情形
之外
，
环境
相对湿度
不宜
大于
80%
,
环境温度
不宜
低于
5
°
C
,
绝缘
表面
应
清洁
、
干燥
。
若
前述
环境
条件
无法
满足
时
，
可
按
4.3
.
5
进行
分析
。

h
）
除
特别
说明
，
所有
电容
和
介质
损耗
因数
一并
测量
的
试验
，
试验
电压
均
为
10kV
。

4.3
设备
状态
量
的
评价
和
处置
原则

4.3
.
1
设备
状态
评价
原则

设备
状态
的
评价
应该
基于
巡检
及
例行
试验
、
诊断
性
试验
、
在线
监测
、
带电
检测
、
家族
缺陷
、
不
良
工况
等
状态
信息
，
包括
其
现象
强度
、
量值
大小
以及
发展趋势
，
结合
与
同类
设备
的
比较
，
做出
综合
判断
。

4.3
.
2
注意
值
处置
原则

有
注意
值
要求
的
状态
量
，
若
当前
试验
值
超过
注意
值
或
接近
注意
值
的
趋势
明显
，
对于
正在
运行
的
设备
，
应
加强
跟踪
监测
；
对于
停电
设备
，
如
怀疑
属于
严重
缺陷
，
不宜
投入
运行
。

4.3
.
3
警示
值
处置
原则

有
警示
值
要求
的
状态
量
，
若
当前
试验
值
超过
警示
值
或
接近
警示
值
的
趋势
明显
，
对于
运行
设备
应
尽快
安排
停电
试验
；
对于
停电
设备
，
消除
此
隐患
之前
，
一般
不
应
投入
运行
。

4.3
.
4
状态
量
的
显著性
差异
分析

在
相近
的
运行
和
检测
条件
下
，
同一
家族
设备
的
同一
状态
量
不
应有
明显
差异
，
否则
应
进行
显著性
差异
分析
，
分析方法
见
附录
A
。

4.3
.
5
易受
环境影响
状态
量
的
纵横
比
分析

本
方法
可
作为
辅助
分析
手段
。
如
a
、
b
、
c
三相
（
设备
）
的
上次
试验
值
和
当前
试验
值
分别
为
aP
bP
ci
、
a2
>
b2
、
C2
,
在
分析
设备
a
当前
试验
值
a
?
是否
正常
时
，
以上
次
试验
值为
基准
，
根据
角
/
0
+
勺
）
与
%
/
（
&
+
见
两个
数值
的
相对
变化率
有无
明显
差异
进行
判断
，
一般
不
超过
±
30%
可判
为
正常
。

4.4
基于
设备
状态
的
周期
调整

4.4
.
1
周期
的
调整

本
标准
给出
的
基准
周期
适用
于
一般
情况
，
在
下列
情况
下
作
调整
：

a
）
对于
停电
例行
试验
，
各省
公司
可
依据
设备
状态
、
地域
环境
、
电网
结构
等
特点
，
在
本
标准
所
列
基准
周期
的
基础
上
酌情
延长
或
缩短
试验
周期
，
调整
后
的
试验
周期
一般
不
小于
1
年
，
也
不
大于
基准
周期
的
2
倍
。

b
）
对于
未
开展
带电
检测
设备
，
试验
周期
不
大于
基准
周期
的
1.4
倍
；
未
开展
带电
检测
老旧
设备

（
大于
20
年
运龄
）
，
试验
周期
不
大于
基准
周期
。

c
）
对于
巡检
及
例行
带电
检测
试验
项目
，
试验
周期
即
为
本
标准
所
列
基准
周期
。

d
）
同
间隔
设备
的
试验
周期
宜
相同
，
变压器
各侧
主进
开关
及
相关
设备
的
试验
周期
应
与
该
变压器
相同
。

4.4
.
2
可
延迟
试验
的
条件

符合
以下
各项
条件
的
设备
，
停电
例行
试验
可以
在
4.4
.
1
周期
调整
后
的
基础
上
最
多
延迟
1
个
年度
：

a
）
巡检
中未见
可能
危及
该
设备
安全
运行
的
任何
异常
；

b
）
带电
检测
（
如
有
）
显示
设备
状态
良好
；

c
）
上次
例行
试验
与其
前次
例行
（
或
交接
）
试验
结果
相比
无
明显
差异
；

d
）
没有
任何
可能
危及
设备
安全
运行
的
家族
缺陷
；

e
）
上次
例行
试验
以来
，
没有
经受
严重
的
不良
工况
。

4.4
.
3
需
提前
试验
的
情形

有
下列
情形
之一
的
设备
，
需
提前
，
或
尽快
安排
例行
或
/
和
诊断
性
试验
：

a
）
巡检
中
发现
有
异常
，
此
异常
可能
是
重大
质量
隐患
所致
；

b
）
带电
检测
（
如
有
）
显示
设备
状态
不良
；

c
）
以往
的
例行
试验
有
朝着
注意
值
或
警示
值
方向
发展
的
明显
趋势
；
或者
接近
注意
值
或
警示
值
；

d
）
存在
重大
家族
缺陷
；

e
）
经受
了
较为
严重
不良
工况
，
不
进行
试验
无法
确定
其
是否
对
设备
状态
有
实质性
损害
。

f
）
如
初步
判定
设备
继续
运行
有
风险
，
则
不论
是否
到期
，
都
应
列入
最近
的
年度
试验
计划
，
情况
严重
时
，
应
尽快
退出
运行
，
进行
试验
。

5
交流
设备

5.1
油
浸式
电力
变压器
和
电抗器

5.1
.
1
油
浸式
电力
变压器
、
电抗器
巡检
及
例行
试验

5.1
.
1
.
1
油
浸式
电力
变压器
和
电抗器
巡检
及
例行
试验
项目
（
见表
1
、
表
2
）

表
1
油
浸式
电力
变压器
和
电抗器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
;

4
.
35kV
及
以下
：
1
年
无
异常
见
5.1
.
1.2
a
)

油
温和
绕组
温度
符合
设备
技术
文件
之
要求
见
5.1
.
1.2
b
)

呼吸器
干燥剂
（
硅胶
）
1
/
3
以上
处于
干燥
状态
见
5.1
.
1.2
c
)

冷却系统
无
异常
见
5.1
.
1.2
d
)

声响
及
振动
无
异常
见
5.1
.
1.2
e
)



表
2
油
浸式
电力
变压器
和
电抗器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.1
.
1.3

油中
溶解
气体
分析
1
.
330kV
及
以上
：
3
月
；

2
.
220kV
：
半年
；

3.35
kV
?
110
(
66
)
kV
：
1
年
1
.
乙快
WlpL
/
L
（
330kV
及
以上
）

W5gL
/
L
（
其它
）
（
注意
值
）
；

2
.
氢气
W150pL
/
L
（
注意
值
）
；

3
.
总
炷
W150pL
/
L
（
注意
值
）
；

4
.
绝对
产气
速率
：

W12mL
/
d
（
隔膜
式
）
（
注意
值
）
或
W6mL
/
d
（
开放式
）
（
注意
值
）
；

5
.
相对
产气
速率
：
见
5.1
.
1.4





W10%
/
月
（
注意
值
）

绕组
电阻
220kV
及
以上
：
3
年
1
.
1.6
MVA
以上
变压器
，
各相
绕组
电阻
相间
的
差别
不
应
大于
三相
平均值
的
2%
（
警示
值
）
，
无
中性点
引出
的
绕组
，
线
间
差别
不
应
大于
三相
平均值
的
1%
（
注
意值
）
；
1.6
MVA
及
以下
的
变压器
，
相
间
差别
一般
不
大于
三相
平均值
的

4%
（
警示
值
）
，
线
间
差别
一般
不
大于
三
相
平均值
的
2%
（
注意
值
）
；

2
.
同相
初值
差
不
超过
±
2%
（
警示
值
）
见
5.1
.
1.5

绝缘油
例行
试验
1
.
330kV
及
以上
：
1
年
；

2
.
220kV
及
以下
：
3
年
见
7.1
见
7.1

套管
试验
110
（
66
）
kV
及
以上
：
3
年
见
5.7
见
5.7



表
2
（
续
）

例行
试验
项目
基准
周期
要
求
说明
条款

铁心
接地
电流
测量
（
带
电
）
1
.
220kV
及
以上
：
1
年
;

2
.
110
（
66
）
kV
及
以下
：
2
年
W
100mA
（
注意
值
）
见
5.1
.
1.6

铁心
绝缘
电阻
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
N100MO
（
新
投运
1000MJJ
）
（
注

意值
）
见
5.1
.
1.7

绕组
绝缘
电阻
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
1
.
无
显著
下降
；

2
.
吸收
比
N1.3
或
极化
指数
N1.5
或
绝缘
电阻
N10000
MQ
（
注意
值
）
见
5.1
.
1.8

绕组
绝缘
介质
损耗
因数

（
20
°
C
）
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
1.330
kV
及
以上
：
W0.005
（
注意
值
）
;

2.110
（
66
）
kV
~
220kV
：
W0.008
（
注

意值
）
；

3
.
35kV
及
以下
：
W0.015
（
注意
值
）
见
5.1
.
1.9

有载
分接
开关
检查
（
变压
器
）
见
5.1
.
1.10
见
5.1
.
1.10
见
5.1
.
1.10

测温
装置
检
査
1
.
110
（
66
）
kV
及
以上
：
3
年

2
.
35kV
及
以下
：
4
年
无
异常
见
5.1
.
1.11

气体
继电器
检查
无
异常
见
5.1
.
1.12

冷却
装置
检
査
无
异常
见
5.1
.
1.13

压力
释放
装置
检查
解体
性
检修
时
无
异常
见
5.1
.
1.14



5.1
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
，
油位
正常
，
无油
渗漏
；

b
）
记录
油温
、
绕组
温度
，
环境温度
、
负荷
和
冷却器
开启
组数
；

c
）
呼吸器
呼吸
正常
；
当
2
/
3
干燥剂
受潮
时
应予
更换
；
若
干燥剂
受潮
速度
异常
，
应检
査
密封
,
并
取油样
分析
油中
水分
（
仅
对
开放式
）
；

d
）
冷却系统
的
风扇
运行
正常
，
出风口
和
散热器
无
异物
附着
或
严重
积污
；
潜
油泵
无
异常
声响
、
振动
，
油流
指示器
指示
正确
；

e
）
变压器
声响
和
振动
无
异常
，
必要
时
按
GB
/
T
1094.10
测量
变压器
声级
；
如
振动
异常
，
可
定量
测量
。

5.1
.
1
.
3
红外热
像
检测

检测
变压器
箱体
、
储油
柜
、
套管
、
引线
接头
及
电缆
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DI
/
T664
。

5.1
.
1
.
4
油中
溶解
气体
分析

除
例行
试验
外
，
新
投运
、
对
核心部件
或
主体
进行
解体
性
检修
后
重新
投运
的
变压器
，
在
投运
后
的
第
1
、
4
、
10
、
30
天
各
进行
一次
本项
试验
。
若有
增长
趋势
，
即使
小于
注意
值
，
也
应
缩短
试验
周期
。
炷
类
气体
含量
较
高时
，
应
计算
总
炷
的
产气
速率
。
取样
及
测量
程序
参考
GB
/
T7252
,
同时
注意
设备
技术
文件
的
特别
提示
（
如
有
）
。

当
怀疑
有
内部
缺陷
（
如
听到
异常
声响
）
、
气体
继电器
有
信号
、
经历
了
过
负荷
运行
以及
发生
了
出口
或
近区
短路
故障
，
应
增加
取样
分析
。

5.1
.
1
.
5
绕组
电阻

测量
时
，
绕组
电阻
测量
电流
不宜
超过
20A
,
铁心
的
磁化
极性
应
保持一致
。
要求
在
扣除
原始
差异
之后
，
同一
温度
下
各
绕组
电阻
的
相间
差别
或线间
差别
不
大于
规定值
。
此外
，
还
要求
同一
温度
下
，
各
相
电阻
的
初值
差
不
超过
±
2%
。
电阻
温度
修正
按式
（
1
）
进行
。

&
=
4
（
^
4
）
（
1
）

4
+
4

式
中
，
R
|
、
R2
分别
表示
温度
为
&
、
龙时
的
电阻
；
L
为
常数
，
铜
绕组
L
为
235
,
铝
绕组
L
为
225
。

无
励磁
调压
变压器
改变
分接
位置
后
、
有载
调压
变压器
分接
开关
检修
后及
更换
套管
后
，
也
应
测量
一次
。

电抗器
参照
执行
。

5.1
.
1
.
6
铁心
接地
电流
测量
（
带电
）

当
铁心
接地
电流
无
异常
时
，
可不
进行
铁心
绝缘
电阻
测试
。

5.1
.
1
.
7
铁心
绝缘
电阻

绝缘
电阻
测量
采用
2500V
（
老旧
变压器
1000V
）
兆欧表
。
除
注意
绝缘
电阻
的
大小
外
，
要
特别
注
意
绝缘
电阻
的
变化趋势
。
夹件
引出
接地
的
，
应
分别
测量
铁心
对
夹件
及
夹件
对
地
绝缘
电阻
。

除
例行
试验
之外
，
当油
中
溶解
气体
分析
异常
，
在
诊断
时
也
应
进行
本
项目
。

5.1
.
1
.
8
绕组
绝缘
电阻

电压
等级
为
220kV
及
以上
且
容量
为
120MVA
及
以上
时
，
宜
采用
输出
电流
不
小于
3mA
的
兆欧表
。
测量
时
，
铁心
、
外壳
及
非
测量
绕组
应
接地
，
测量
绕组
应
短路
，
套管
表面
应
清洁
、
干燥
。
采用
5000V
兆
欧表
测量
。
测量
宜在
顶层
油温
低于
50
°
C
时
进行
，
并
记录
顶层
油温
。
绝缘
电阻
受
温度
的
影响
可
按式
（
2
）
进行
近似
修正
。
绝缘
电阻
下降
显著
时
，
应
结合
介质
损耗
因数
及
油质
试验
进行
综合
判断
。
测试方法
参考
DL
/
T
474.1
。

為
=
4xL5
（
f
‘
2
）
'
i
°
（
2
）

式
中
，
％
、
R2
分别
表示
温度
为
缸
t2
时
的
绝缘
电阻
。

除
例行
试验
之外
，
当
绝缘油
例行
试验
中
水分
偏高
，
或者
怀疑
箱体
密封
被
破坏
，
也
应
进行
本项
试
验
。

5
.
1
.
1
.
9
绕组
绝缘
介质
损耗
因数

Q
/
GDW
1168
—
2013
测量
宜在
顶层
油温
低于
50
°
C
且
高于
零度
时
进行
，
测量
时
记录
顶层
油
温和
空气
相对湿度
，
非
测量
绕组
及
外壳
接地
，
必要
时
分别
测量
被测
绕组
对
地
、
被测
绕组
对
其它
绕组
的
绝缘
介质
损耗
因数
。
测量
方法
可
参考
DL
/
T
474.3
O

测量
绕组
绝缘
介质
损耗
因数
时
，
应
同时
测量
电容
值
，
若此
电容
值
发生
明显
变化
，
应予以
注意
。
分析
时应
注意
温度
对
介质
损耗
因数
的
影响
。

5
.
1
.
1
.
10
有载
分接
开关
检查

以下
步骤
可能
会因
制造商
或
型号
的
不同
有所
差异
，
必要
时
参考
设备
技术
文件
。
基准
周期
为
1
年
的
检
査
项目
：

a
）
储油
柜
、
呼吸器
和
油位
指示器
，
应
按
其
技术
文件
要求
检
査
；

b
）
在线
滤油器
，
应
按
其
技术
文件
要求
检查
滤芯
；

c
）
打开
电动
机构
箱
，
检
査
是否
有
任何
松动
、
生锈
；
检
査
加热器
是否
正常
；

d
）
记录
动作
次数
；

e
）
如
有
可能
，
通过
操作
1
步
再
返回
的
方法
，
检
査
电机
和
计数器
的
功能
。

110
（
66
）
kV
及
以上
基准
周期
为
3
年
、
35kV
及
以下
基准
周期
为
4
年
的
检
査
项目
：

a
）
在
手摇
操作
正常
的
情况
下
，
就
地
电动
和
远方
各
进行
一个
循环
的
操作
，
无
异常
；

b
）
检
査
紧急
停止
功能
以及
限位
装置
；

c
）
在
绕组
电阻
测试
之前
检
査
动作
特性
，
测量
切换
时间
；
有
条件
时
测量
过渡
电阻
，
电阻值
的
初
值差
不
超过
±
10%
；

d
）
油质
试验
：
要求
油
耐受
电压
N30kV
；
不
满足要求
时
，
需要
对油
进行
过滤
处理
，
或者
换新油
。
5
.
1
.
1
.
11
测温
装置
检查

要求
外观
良好
，
运行
中
温度
数据
合理
，
相互
比
对
无
异常
。

每
两个
试验
周期
校验
一次
，
可
与
标准
温度计
比
对
，
或
按
制造商
推荐
方法
进行
，
结果
应
符合
设备
技术
文件
要求
。
同时
釆
用
1000V
兆欧表
测量
二次
回路
的
绝缘
电阻
，
一般
不
低于
1MQ
。

5
.
1
.
1
.
12
气体
继电器
检查

检
査
气体
继电器
整定值
，
应
符合
运行
规程
和
设备
技术
文件
要求
，
动作
正确
。

每
两个
试验
周期
测量
一次
气体
继电器
二次
回路
的
绝缘
电阻
，
采用
1000V
兆欧表
测量
，
一般
不低
于
1MQ
。

5
.
1
.
1
.
13
冷却
装置
检查

运行
中
，
流向
、
温升
和
声响
正常
，
无渗漏
。
强
油水
冷
装置
的
检
査
和
试验
，
按
设备
技术
文件
要求
进行
。

5
.
1
.
1
.
14
压力
释放
装置
检查

按
设备
技术
文件
要求
进行
检
査
，
应
符合要求
。
一般
要求
开启
压力
与
出厂
值
的
标准偏差
在
±
10%
之
内
或
符合
设备
技术
文件
要求
。

5
.
1
.
2
油
浸式
电力
变压器
和
电抗器
诊断
性
试验

5
.
1
.
2
.
1
油
浸式
电力
变压器
和
电抗器
诊断
性
试验
项目
（
见表
3
）

表
3
油
浸式
变压器
和
电抗器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

绕组
电阻
110kV
及
以下
见
5.1
.
1.5

空载
电流
和
空载
损耗
测量
见
5.1
.
2.2
见
5.1
.
2.2

短路
阻抗
测量
见
5.1
.
2.3
见
5.1
.
2.3



诊断
性
试验
项目
要
求
说明
条款

感应
耐压
和
局部
放电
测量
1
.
感应
耐压
：
出厂
试验
值
的
80%

2
.
局部
放电
：
1.3%
/
也
下
：
W300pC
（
注意
值
）
见
5.1
.
2.4

绕组
频率响应
分析
见
5.1
.
2.5
见
5.1
.
2.5

绕组
各分接
位置
电压
比
初值
差
不
超过
±
0.5%
（
额定
分接
位置
）
；

±
1.0%
（
其它
）
（
警示
值
）
见
5.1
.
2.6

直流
偏磁
水平
检测
（
变压器
）
见
5.1
.
2.7
见
5.1
.
2.7

电抗器
电抗
值
测量
初值
差
不
超过
±
5%
（
注意
值
）
见
5.1
.
2.8

纸
绝缘
聚合度
测量
聚合度
N250
（
注意
值
）
见
5.1
.
2.9

绝缘油
诊断
性
试验
见
7.2
见
7.2

整体
密封
性能
检
査
无油
渗漏
见
5.1
.
2.10

声级
及
振动
测定
（
带电
）
符合
设备
技术
文件
要求
见
5.1
.
2.11

绕组
直流
泄漏
电流
测量
见
5.1
.
2.12
见
5.1
.
2.12

外施
耐压
试验
出厂
试验
值
的
80%
见
5.1
.
2.13

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.1
.
2.14

超声波
局部
放电
检测
（
带电
）
无
异常
放电
-

特高频
局部
放电
检测
（
带电
）
无
异常
放电
-

机械振动
检测
（
带电
）
出具
报告
，
积累
数据
-



5
.
1
.
2
.
2
空载
电流
和
空载
损耗
测量

诊断
铁心
结构
缺陷
、
匝间
绝缘
损坏
等
可
进行
本
项目
。
试验
电压
尽可能
接近
额定值
。
试验
电压
值
和
接线
应
与
上次
试验
保持一致
。
测量
结果
与
上次
相比
，
不
应有
明显
差异
。
对
单相
变压器
相间
或
三相
变压器
两个
边相
，
空载
电流
差异
不
应
超过
10%
。
分析
时
一并
注意
空载
损耗
的
变化
。

5
.
1
.
2
.
3
短路
阻抗
测量

诊断
绕组
是否
发生
变形
时
进行
本
项目
。
试验
方法
参见
DL
/
T
1093
=
宜在
最大
分接
位置
和
相同
电
流下
测量
。
试验
电流
可用
额定电流
，
亦可
低于
额定值
，
但
不宜
小于
5A
。

不同
容量
及
电压
等级
的
变压器
，
要求
分别
如下
：

a
）
容量
100MVA
及
以下
且
电压
等级
220kV
以下
的
变压器
，
初值
差
不
超过
±
2%
；

b
）
容量
100MVA
以上
或
电压
等级
220kV
以上
的
变压器
，
初值
差
不
超过
±
1.6%
；

c
）
容量
100MVA
及
以下
且
电压
等级
220kV
以下
的
变压器
三相
之间
的
最大
相对
互差
不应
大于
2.5%
；

d
）
容量
100MVA
以上
或
电压
等级
220kV
以上
的
变压器
三相
之间
的
的
最大
相对
互差
不应
大于
2%
o

5
.
1
.
2
.
4
感应
耐压
和
局部
放电
测量

验证
绝缘
强度
，
或
诊断
是否
存在
局部
放电
缺陷
时
进行
本
项目
。
感应
电压
的
频率
应
在
100Hz
?
300Hz
。
电压
为
出厂
试验
值
的
80%
,
时间
按式
（
3
）
确定
，
但应
在
15s
?
60s
之间
。
试验
方法
参考
GB
/
T
1094.3
o

=
120
x
［
额定
频率
］
⑶

一
［
试验
频率
］

Q
/
GDW
1168
—
2013

在
进行
感应
耐压
试验
之前
，
应先
进行
低电压
下
的
相关
试验
以
评估
感应
耐压
试验
的
风险
。

5
.
1
.
2
.
5
绕组
频率响应
分析

诊断
是否
发生
绕组
变形
时
进行
本
项目
。
当
绕组
扫频
响应
曲线
与
原始记录
基本一致
时
，
即
绕组
频
响
曲线
的
各个
波峰
、
波谷
点
所
对应
的
幅值
及
频率
基本一致
时
，
可以
判定
被测
绕组
没有
变形
。
测量
和
分析方法
参考
DI
/
T911
。

5
.
1
.
2
.
6
绕组
各分接
位置
电压
比

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
怀疑
绕组
存在
缺陷
时
，
进行
本
项目
。
结果
应
与
铭牌
标识
一致
。

5
.
1
.
2
.
7
直流
偏磁
水平
检测

当
变压器
声响
、
振动
异常
时
，
进行
中性点
直流电
流
测量
。

5
.
1
.
2
.
8
电抗器
电抗
值
测量

怀疑
线圈
或
铁心
（
如
有
）
存在
缺陷
时
进行
本
项目
。
测量方法
参考
GB
10229o

5
.
1
.
2
.
9
纸
绝缘
聚合度
测量

诊断
绝缘
老化
程度
时
，
进行
本
项目
。
测量方法
参考
DL
/
T
984o

5
.
1
.
2
.
10
整体
密封
性能
检查

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
重新
进行
密封
处理
之后
，
进行
本
项目
。
采用
储油
柜
油面
加压法
，
在
0.03
MPa
压力
下
持续
24h
,
应无油
渗漏
。
检
査
前
应
釆
取
措施
防止
压力
释放
装置
动作
'
5
.
1
.
2
.
11
声级
及
振动
测定

当
噪声
异常
时
，
可
定量
测量
变压器
声级
，
测量
参考
GB
/
T
1094.10
o
如果
振动
异常
，
可
定量
测量
振动
水平
，
振动
波主
波峰
的
高度
应
不
超过
规定值
，
且
与
同型
设备
无
明显
差异
。

5
.
1
.
2
.
12
绕组
直流
泄漏
电流
测量

怀疑
绝缘
存在
受潮
等
缺陷
时
进行
本
项目
，
测量
绕组
短路
加压
，
其它
绕组
短路
接地
，
施加
直流电
压值
为
20kV
（
35kV
绕组
）
、
40kV
（
66kV
?
330kV
绕组
）
、
60kV
（
500kV
及
以上
绕组
）
，
加压
60s
时
的
泄漏
电流
与
初值
比应
没有
明显增加
，
与
同型
设备
比
没有
明显
差异
。

5
.
1
.
2
.
13
外施
耐压
试验

分级
绝缘
变压器
，
仅
对
中性点
和
低压
绕组
进行
；
全
绝缘
变压器
，
对
各
绕组
分别
进行
。
耐受
电压
为
出厂
试验
值
的
80%
,
时间
为
60s
。

5
.
1
.
2
.
14
高频
局部
放电
检测
（
带电
）

检测
从
套管
末屏
接地线
、
高压
电缆
接地线
（
变压器
为
电缆
出线
结构
）
、
铁心
和
夹件
接地线
上
取信
号
。

当
怀疑
有
局部
放电
时
，
比较
其它
检测
方法
，
如油
中
溶解
气体
分析
、
特高频
局部
放电
检测
、
超声
波
局部
放电
检测
等
方法
对
该
设备
进行
综合
分析
。

5
.
2
SF6
气体
绝缘
电力
变压器

5
.
2
.
1
SF6
气体
绝缘
电力
变压器
巡检
及
例行
试验

5
.
2
.
1
.
1
SF6
气体
绝缘
电力
变压器
巡检
及
例行
试验
项目
（
见表
4
、
表
5
）

表
4
SF6
气体
绝缘
电力
变压器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
及
气体
压力
1.220
kV
及
以上
：
1
月
；

2.110
（
66
）
kV
：
3
月
；

3
.
35kV
及
以下
：
1
年
无
异常
见
5.2
.
1.2
a
)

气体
和
绕组
温度
符合
设备
技术
文件
之
要求
见
5.2
.
1.2
b
)

声响
及
振动
无
异常
见
5.2
.
1.2
c
)



表
5
SF6
气体
绝缘
电力
变压器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
110
（
66
）
kV
及
以上
：
半年
；

2
.
35kV
及
以下
：
1
年
无
异常
见
5.2
.
1.3

绕组
电阻
110
(
66
)
kV
及
以上
：
3
年
1.1
.
6MVA
以上
变压器
，
各相
绕组
电阻
相间
的
差别
不
应
大于
三相
平均值
的
2%

（
警示
值
）
，
无
中性点
引出
的
绕组
，
线
间
差别
不
应
大于
三相
平均值
的
1%
（
注意
值
）
；
1.6
MVA
及
以下
的
变压器
，
相间
差
别
一般
不
大于
三相
平均值
的
4%
（
警示
值
）
，
线
间
差别
一般
不
大于
三相
平均值
的
2%
（
注意
值
）
；

2
.
同相
初值
差
不
超过
±
2%
（
警示
值
）
见
5.1
.
1.5

铁心
接地
电流
测量
（
带电
）
1
年
W
100mA
（
注意
值
）
见
5.1
.
1.6

铁心
绝缘
电阻
（
有外
引接
地
线
）
110
(
66
)
kV
及
以上
：
3
年
N100MJ1
（
新
投运
1000
皿
）
（
注意
值
）
见
5.1
.
1.7

绕组
绝缘
电阻
110
(
66
)
kV
及
以上
：
3
年
1
.
绝缘
电阻
无
显著
下降
；

2
.
吸收
比
N1.3
或
极化
指数
N1.5
或绝
缘
电阻
N10000MQ
（
注意
值
）
见
521.3

绕组
绝缘
介质
损耗
因数

（
20C
）
110
(
66
)
kV
及
以上
：
3
年
<
0.008
（
注意
值
）
见
5.1
.
1.9

SF6
气体
湿度
检测
（
带电
）
1
年
见
8.1
见
8.1

有载
分接
开关
检
査
1
.
220kV
：
1
年
；

2
.
110
(
66
)
kV
：
3
年
见
5.1
.
1.10
见
5.1
.
1.10

测温
装置
检查
无
异常
见
5.1
.
1.11

压力
释放
装置
检
査
解体
性
检修
时
无
异常
见
5.1
.
1.14



5
.
2
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
，
气体
压力
指示
值
正常
；

b
）
记录
绕组
温度
，
环境温度
、
负荷
和
冷却器
开启
组数
，
冷却器
工作
状态
正常
；

c
）
变压器
声响
无
异常
；
如果
振动
异常
，
可
定量
测量
。

5
.
2
.
1
.
3
红外热
像
检测

检测
变压器
箱体
、
套管
、
引线
接头
及
电缆
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温
差
。
检测
及
分析方法
参考
DL
/
T
664o

5
.
2
.
1
.
4
绕组
绝缘
电阻

参考
5.1
.
1.8
o
条件
不
具备
时
，
可不
进行
。

5
.
2
.
2
SF6
气体
绝缘
电力
变压器
诊断
性
试验

5
.
2
.
2
.
1
SF6
气体
绝缘
电力
变压器
诊断
性
试验
项目
（
见表
6
）

表
6
SF6
气体
绝缘
电力
变压器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

空载
电流
测量
见
5.1
.
2.2
见
5.1
.
2.2



短路
阻抗
测量
见
5.1
.
2.3
见
5.1
.
2.3

感应
耐压
和
局部
放电
测量
1
.
感应
耐压
：
出厂
试验
值
的
80%
；

2
.
局部
放电
：
1.3
Um
/
VI
下
：
W300pC
（
注意
值
）
或
符合
制造商
要求
见
5.1
.
2.4

绕组
频率响应
分析
见
5.1
.
2.5
见
5.1
.
2.5

绕组
各分接
位置
电压
比
初值
差
不
超过
±
0.5%
（
额定
分接
位置
）

±
1.0%
（
其它
）
（
警示
值
）
见
5.1
.
2.6

气体
密度
表
（
继电器
）
校验
符合
设备
技术
条件
要求
见
5.2
.
2.2

SF6
气体
成分
分析
（
带电
）
见
8.2
见
8.2

SF6
气体
密封性
检测
W0.1%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.2
.
2.3

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.1
.
2.14

超声波
局部
放电
检测
（
带电
）
无
异常
放电
-

特高频
局部
放电
检测
（
带电
）
无
异常
放电
-

机械振动
检测
（
带电
）
出具
报告
，
积累
数据
-



5
.
2
.
2
.
2
气体
密度
表
（
继电器
）
校验

数据
显示
异常
或
达到
制造商
推荐
的
校验
周期
时
，
进行
本
项目
。
校验
按
设备
技术
文件
要求
进行
。

5
.
2
.
2
.
3
SF6
气体
密封性
检测

当
气体
密度
（
压力
）
显示
有所
降低
，
或
定性
检测
发现
气体
泄漏
时
，
进行
本
项目
。
检测
方法
可参
考
GB
/
T11023o

5
.
3
干式
变压器
、
电抗器
和
消
弧线
圈

5
.
3
.
1
干式
变压器
、
电抗器
、
消
弧线
圈
巡
検
及
例行
试验
项目
（
见表
7
、
表
8
）

表
7
干式
变压器
、
电抗器
和
消
弧线
圈
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
.
110
（
66
）
kV
及
以上
：

3
月
；

2
.
35kV
及
以下
：
1
年
无
异常
-

绕组
温度
符合
设备
技术
文件
之
要求
-

接地装置
应有
防锈
层及
明显
的
接地
标志
-

防止
直接
接触
保护
标志
符合
GB
/
T
5465
.
2
的
规定
。
-

声响
及
振动
无
异常
-



表
8
干式
变压器
、
电抗器
和
消
弧线
圈
例行
试验

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
110
（
66
）
kV
及
以上
：
半年
；

2
.
35kV
及
以下
：
1
年
无
异常
见
5.2
.
1.3

绕组
电阻
4
年
1
.
1.6
MVA
以上
变压器
，
各相
绕组
电
阻
相间
的
差别
不
应
大于
三相
平均值
的
2%
（
警示
值
）
，
无
中性点
引出
的
绕组
，
线
间
差别
不
应
大于
三相
平均值
的
1%
（
注意
见
5.1
.
1.5





例行
试验
项目
基准
周期
要
求
说明
条款

值
）
；
1.6
MVA
及
以下
的
变压器
，
相间
差
别
一般
不
大于
三相
平均值
的
4%
（
警示
值
）
，
线
间
差别
一般
不
大于
三相
平均值
的
2%
（
注意
值
）
；

1
.
2
.
同相
初值
差
不
超过
±
2%
（
警示
值
）

绕组
绝缘
电阻
4
年
1
.
绝缘
电阻
无
显著
下降
；

2
.
吸收
比
N1.3
或
极化
指数
N1.5
或绝
缘
电阻
NiooooMn
（
注意
值
）
见
5.1
.
1.7

测温
装置
及其
二次
回路
试验
4
年
1
.
指示
正确
，
测温
电阻值
应
和
出厂
值
相符
；

2
.
绝缘
电阻
一般
不
低于
iMn
见
5.1
.
1.11



5
.
3
.
2
干式
变压器
、
电抗器
和
消
弧线
圈
诊断
性
试验
（
见表
9
）

表
9
干式
变压器
、
电抗器
和
消
弧线
圈
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

空载
电流
测量
见
5.1
.
2.2
见
5.1
.
2.2

短路
阻抗
测量
见
5.1
.
2.3
见
5.1
.
2.3

感应
耐压
和
局部
放电
测量
1
.
感应
耐压
：
出厂
试验
值
的
80%
；

2
.
局部
放电
：
WIOpC
（
注意
值
）
或
符合
制造商
要求
-

绕组
各分接
位置
电压
比
初值
差
不
超过
±
0.5%
（
额定
分接
位置
）
；

±
1.0%
（
其它
）
（
警示
值
）
见
5.1
.
2.6

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.1
.
2.14

特高频
局部
放电
检测
（
带电
）
无
异常
放电
-



5
.
4
电流
互感器

5
.
4
.
1
电流
互感器
巡检
及
例行
试验

5
.
4
.
1
.
1
电流
互感器
巡检
及
例行
试验
项目
（
见表
10
、
表
11
）

表
10
电流
互感器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
330kV
及
以上
：
2
周

220kV
：
1
月

110
（
66
）
kV
：
3
月
35kV
及
以下
：
1
年
外观
无
异常
见
5.4
.
1.2



表
11
电流
互感器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.330
kV
及
以上
：
1
月
；

2.220
kV
：
3
月
；

3
.
llOkV
：
半年
；
无
异常
见
5.4
.
1.3





例行
试验
项目
基准
周期
要
求
说明
条款

4
.
35kV
及
以下
：
1
年

油中
溶解
气体
分析
（
油纸

绝缘
）
110
（
66
）
kV
及
以上
：
正
立式
W3
年
；
倒置
式
W6
年
1
.
乙焕
W2J1L
/
L
（
110
（
66
）
kV
）

WljiL
/
L
（
220kV
及
以上
）
（
注意
值
）
；

2
.
氢气
W150pL
/
L
（
110
（
66
）
kV
及
以上
）
（
注意
值
）
；

3
.
总
炷
W100pL
/
L
（
110
（
66
）
kV
及
以上
）
（
注意
值
）
见
5.4
.
1.4

绝缘
电阻
110
(
66
)
kV
及
以上
：
3
年
1
.
一次
绕组
：
一次
绕组
的
绝缘
电阻
应
大于
3000MJ1
,
或
与
上次
测量
值
相比
无
显著
变化
；

2
.
末屏
对
地
（
电容
型
）
：
＞
1000M
￡
l
（
注意
值
）
见
5.4
.
1.5

电容量
和
介质
损耗
因数
（
固体
绝缘
或
油纸
绝缘
）
110
(
66
)
kV
及
以上
：
3
年
1
.
电容量
初值
差
不
超过
±
5%
（
警示
值
）
；

2
.
介质
损耗
因数
tan6
满足
下表
要求
（
注意
值
）
见
5.4
.
1.6

U
,
(
kV
)
126
/
72.5
252
/
363
N550

tan8
W0.01
W0.008
W0.007

聚四氟乙烯
缠绕
绝缘
：
W0.005

超过
注意
值时
，
参考
5.4
.
1.6
原则
判断

SF6
气体
湿度
检测
（
SF6
绝
缘
）
（
带电
）
110
(
66
)
kV
及
以上
：
3
年
W500nLZL
（
注意
值
）
见
8.1

相对
介质
损耗
因数
（
带电
）
（
固体
绝缘
或
油纸
绝缘
）
1.220
kV
及
以上
：
1
年
；

2
.
110
(
66
)
kV
：
2
年
相对
介质
损耗
因数
变化
量
W0.003
（
注意
值
）
见
5.4
.
1.7

相对
电容量
比值
（
带电
）
（
固体
绝缘
或
油纸
绝缘
）
1.220
kV
及
以上
：
1
年
；

2
.
110
(
66
)
kV
：
2
年
相对
电容量
比值
初值
差
W5%
（
警示
值
）
见
5.4
.
1.8



5
.
4
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
本体
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无
电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
；

b
）
充油
的
电流
互感器
，
无油
渗漏
，
油位
正常
，
膨胀
器
无
异常
升高
；
充气
的
电流
互感器
，
气体
密度
值
正常
，
气体
密度
表
（
继电器
）
无
异常
；

c
）
二次
电流
无
异常
。

5
.
4
.
1
.
3
红外热
像
检测

检测
高压
引线
连接处
、
电流
互感器
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
6640

5
.
4
.
1
.
4
油中
溶解
气体
分析

取样
时
，
需注意
设备
技术
文件
的
特别
提示
（
如
有
）
，
并检
査
油位
应
符合
设备
技术
文件
之
要求
。
制
造商
明确
禁止
取油样
时
，
宜
作为
诊断
性
试验
。

5
.
4
.
1
.
5
绝缘
电阻

釆
用
2500V
兆欧表
测量
。
当有
二个
一次
绕组
时
，
还应
测量
一次
绕组
间
的
绝缘
电阻
。
一次
绕组
的
绝缘
电阻
应
大于
3000MQ
,
或
与
上次
测量
值
相比
无
显著
变化
。
有末
屏
端子
的
，
测量
末屏
对
地
绝缘
电阻
。

Q
/
GDW
1168
—
2013

测量
结果
应
符合要求
。

5
.
4
.
1
.
6
电容量
和
介质
损耗
因数

测量
前应
确认
外
绝缘
表面
清洁
、
干燥
。
如果
测量
值
异常
（
测量
值
偏大
或
增量
偏
大
）
，
可
测量
介质
损耗
因数
与
测量
电压
之间
的
关系
曲线
，
测量
电压
从
10kV
到
Um
/
V3
,
介质
损耗
因数
的
增量
应
不
超过
±
0.003
,
且
介质
损耗
因数
不
大于
0.007
（
UmN550kV
）
、
0.008
（
%
为
363kV
/
252kV
）
、
0.01
（
%
为
126kV
/
72.5
kV
）
o
当末
屏
绝缘
电阻
不能
满足要求
时
，
可
通过
测量
末屏
介质
损耗
因数
作
进一步
判断
，
测
量
电压
为
2kV
,
通常
要求
小于
0.015
o

5
.
4
.
1
.
7
相对
介质
损耗
因数
（
带电
）

具备条件
时
做
本项
试验
，
检测
从末
屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可
取
异相
电流
互感器
或同
相
的
套管
末屏
电流
换算
与
自身
末屏
电流
相位差
值
的
正切
值
。

变化
量
=
|
本次
试验
值
-
初值
|
。
初值
宜
选取
设备
停电
状态
下
的
介质
损耗
因数
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相异
类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
4
.
1
.
8
相对
电容量
比值
（
带电
）

具备条件
时
做
本项
试验
，
检测
从末
屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可
取
异相
电流
互感器
或同
相
的
套管
末屏
电流
换算
电容
值
与
本身
电容
的
比值
。

初值
宜
选取
设备
停电
状态
下
的
电容量
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相
异类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
4
.
2
电流
互感器
诊断
性
试验

5
.
4
.
2
.
1
电流
互感器
诊断
性
试验
项目
（
见表
12
）

表
12
电流
互感器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

绝缘油
试验
（
油纸
绝缘
）
见
7.1
见
7.1

交流
耐压
试验
1
.
一次
绕组
：
试验
电压
为
出厂
试验
值
的
80%
；

2
.
二次
绕组
之间
及末
屏
对
地
：
2kV
见
5A.2
.
2

局部
放电
测量
1.2
Um
/
>
/
3
下
，

W20pC
（
气体
）
；

W20pC
（
油纸
绝缘
及
聚四氟乙烯
缠绕
绝缘
）
；

W50pC
（
固体
）
（
注意
值
）
见
5.4
.
2.3

电流
比
校核
符合
设备
技术
文件
要求
见
5.4
.
2.4

绕组
电阻
测量
与
初值
比较
，
应
无
明显
差别
见
5.4
.
2.5

气体
密封性
检测
（
SF6
绝缘
）
W0.5%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6

气体
密度
表
（
继电器
）
校验
（
SF6
绝
缘
）
见
5.4
.
2.7
见
5.4
.
2.7

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.4
.
2.8

SF6
气体
纯度
分析
（
带电
）
纯度
，
97
%
见
8.2



5
.
4
.
2
.
2
交流
耐压
试验

需要
确认
设备
绝缘
介质
强度
时
进行
本
项目
。
一次
绕组
的
试验
电压
为
出厂
试验
值
的
80%
、
二次
绕

Q
/
GDW
1168
—
2013
组
之间
及末
屏
对
地
的
试验
电压
为
2kV
,
时间
为
60s
。

如
SF6
电流
互感器
压力
下降
到
0.2
MPa
以下
，
补气
后应
做
老练
和
交流
耐压
试验
。

5
.
4
.
2
.
3
局部
放电
测量

检验
是否
存在
严重
局部
放电
时
进行
本
项目
。
测量方法
参考
GB
1208O

5
.
4
.
2
.
4
电流
比
校核

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
需要
确认
电流
比时
，
进行
本
项目
。
在
5%
?
100%
额
定
电流
范围
内
，
从
一次
侧
注入
任一
电流值
，
测量
二次
侧
电流
，
校核
电流
比
。

5
.
4
.
2
.
5
绕组
电阻
测量

红外
检测
温升
异常
，
或
怀疑
一次
绕组
存在
接触不良
时
，
应
测量
一次
绕组
电阻
。
要求
测量
结果
与
初值
比
没有
明显增加
，
并
符合
设备
技术
文件
要求
。

二次
电流
异常
，
或
有
二次
绕组
方面
的
家族
缺陷
时
，
应
测量
二次
绕组
电阻
，
分析
时应
考虑
温度
的
影响
。

5
.
4
.
2
.
6
气体
密封性
检测

当
气体
密度
表
显示
密度
下降
或
定性
检测
发现
气体
泄漏
时
，
进行
本项
试验
。
方法
可
参考
GB
/
T

11023o

5
.
4
.
2
.
7
气体
密度
表
（
继电器
）
校验

数据
显示
异常
或
达到
制造商
推荐
的
校验
周期
时
，
进行
本
项目
。
校验
按
设备
技术
文件
要求
进行
。

5
.
4
.
2
.
8
高频
局部
放电
检测
（
带电
）

油纸
绝缘
电流
互感器
检测
可
从
套管
末屏
接地线
上取
信号
。

当
怀疑
有
局部
放电
时
，
应
结合
其它
检测
方法
的
检测
结果
进行
综合
分析
。

5
.
5
电磁式
电压
互感器

5
.
5
.
1
电磁式
电压
互感器
巡检
及
例行
试验

5
.
5
.
1
.
1
电磁式
电压
互感器
巡检
及
例行
试验
项目
（
见表
13
、
表
14
）

表
13
电磁式
电压
互感器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3
.
110
（
66
）
kV
：
3
月
；

4
.
35kV
及
以下
：
1
年
外观
无
异常
见
5.5
.
1.2



表
14
电磁式
电压
互感器
例行
试验
项目

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.5
.
1.3

绕组
绝缘
电阻
110
（
66
）
kV
及
以上
：
3
年
1
.
一次
绕组
：
初值
差
不
超过
-
50%
（
注
意值
）
;

2
.
二次
绕组
：
N10MQ
（
注意
值
）
见
5.5
.
1.4

绕组
绝缘
介质
损耗
因数

（
20
。
）
110
（
66
）
kV
及
以上
：
3
年
1
.
W0.02
（
串级式
）
（
注意
值
）
;

2
.
W0.005
（
非串级
式
）
（
注意
值
）
见
5.5
.
1.5

油中
溶解
气体
分析
（
油
纸
绝缘
）
110
（
66
）
kV
及
以上
：
3
年
1
.
乙快
W2pL
/
L
（
注意
值
）
；

2
.
氢气
W150J1L
/
L
（
注意
值
）
；

3
.
总
炷
WlOOpLZL
（
注意
值
）
见
5.5
.
1.6



S
「
6
寒半鷲
f
"
、
网
110
（
66
）
kv
及
以上
：
3
年
W500J1L
/
L
（
注意
值
）
见
8.1

绝缘
）
（
带电
）

5
.
5
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
；

b
）
油位
正常
（
油纸
绝缘
）
，
或
气体
密度
值
正常
（
SF6
绝缘
）
；

c
）
二次
电压
无
异常
，
必要
时
带电
测量
二次
电压
。

5
.
5
.
1
.
3
红外热
像
检测

红外热
像
检测
高压
引线
连接处
、
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。

测量
和
分析方法
参考
DL
/
T
664o

5
.
5
.
1
.
4
绕组
绝缘
电阻

一次
绕组
用
2500V
兆欧表
，
二次
绕组
采用
1OOOV
兆欧表
。
测量
时非
被
测
绕组
应
接地
。
同等
或
相

近
测量
条件
下
，
绝缘
电阻
应
无
显著
降低
。

5
.
5
.
1
.
5
绕组
绝缘
介质
损耗
因数

测量
一次
绕组
的
介质
损耗
因数
，
一并
测量
电容量
，
作为
综合
分析
的
参考
。
测量方法
参考
DL
/
T

474.3
O

5
.
5
.
1
.
6
油中
溶解
气体
分析

取样
时
，
需注意
设备
技术
文件
的
特别
提示
（
如
有
）
，
并
检查
油位
应
符合
设备
技术
文件
之
要求
。
制

造商
明确
禁止
取油样
时
，
宜
作为
诊断
性
试验
。

5
.
5
.
2
电磁式
电压
互感器
诊断
性
试验

5
.
5
.
2
.
1
电磁式
电压
互感器
诊断
性
试验
项目
（
见表
15
）

表
15
电磁式
电压
互感器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

交流
耐压
试验
一次
绕组
耐受
80%
出厂
试验
电压
；
二次
绕组
之间
及
一次
绕组
末端
对
地
2kV
见
5.5
.
2.2

局部
放电
测量
1.2
Um
/
>
/
3
下
：

W20pC
（
气体
）
；

W20pC
（
液体
浸渍
）
；

W50pC
（
固体
）
（
注意
值
）
见
5.5
.
2.3

绝缘油
试验
（
油纸
绝缘
）
见
7.1
见
7.1

SF6
气体
成分
分析
（
SF6
绝缘
）
见
8.2
见
8.2

支架
介质
损耗
测量
支架
介质
损耗
W0.05
-

电压
比
校核
符合
设备
技术
文件
要求
见
5.5
.
2.4

励磁
特性
测量
见
5.5
.
2.5
见
5.5
.
2.5

气体
密封性
检测
（
SF6
绝缘
）
W0.5%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6

气体
密度
表
（
继电器
）
校验
（
SF6
绝
缘
）
符合
设备
技术
文件
要求
见
5.4
.
2.7

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.5
.
2.6



Q
/
GDW
1168
—
2013
5
.
5
.
2
.
2
交流
耐压
试验

需要
确认
设备
绝缘
介质
强度
时
进行
本
项目
。
试验
电压
为
出厂
试验
值
的
80%
,
时间
为
60s
。
一次
绕组
采用
感应
耐压
，
二次
绕组
采用
外施
耐压
。
对于
感应
耐压
试验
，
当
频率
在
100Hz
?
300Hz
时
，
持
续
时间
应
按式
（
3
）
确定
，
但
不少
于
15s
。
进行
感应
耐压
试验
时应
考虑
容升
现象
。
试验
方法
参考
GB
1207
.

5
.
5
.
2
.
3
局部
放电
测量

检验
是否
存在
严重
局部
放电
时
进行
本
项目
。
在
电压
幅值
为
1.2
Um
/
W
下
测量
，
测量
结果
符合
技术
要求
。
测量方法
参考
GB
1207o

5
.
5
.
2
.
4
电压
比
校核

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
需要
确认
电压
比时
，
进行
本
项目
。
在
80%
?
100%
的
额定
电压
范围
内
，
在
一次
侧
施加
任一
电压
值
，
测量
二次
侧
电压
，
验证
电压
比
。
简单
检查
可取
更
低
电
压
。

5
.
5
.
2
.
5
励磁
特性
测量

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
计量
要求
时
，
进行
本
项目
。
试验
时
，
电压
施加
在
二
次
端子
上
，
电压
波形
为
标准
正弦波
。
测量点
至少
包括
额定
电压
的
0.2
、
0.5
、
0.8
、
1.0
、
1.2
倍
，
测量
出
对应
的
励磁
电流
，
与
出厂
值
相比
应
无
显著
改变
；
与
同一
批次
、
同一
型号
的
其它
电磁式
电压
互感器
相比
，
彼此
差异
不
应
大于
30%
。

5
.
5
.
2
.
6
高频
局部
放电
检测
（
带电
）

当
怀疑
有
局部
放电
时
，
应
结合
其它
检测
方法
的
检测
结果
进行
综合
分析
。

5
.
6
电容式
电压
互感器

5
.
6
.
1
电容式
电压
互感器
巡检
及
例行
试验

5
.
6
.
1
.
1
电容式
电压
互感器
巡检
及
例行
试验
项目
（
见表
16
、
表
17
）

表
16
电容式
电压
互感器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1.330
kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3.110
(
66
)
kV
：
3
月
;

4.35
kV
及
以下
：
1
年
外观
无
异常
见
5.6
.
1.2



表
17
电容式
电压
互感器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.6
.
1.3

分压
电容器
试验
110
(
66
)
kV
及
以上
：

3
年
1
.
极间
绝缘
电阻
，
5000
皿
（
注意
值
）
;

2
.
电容量
初值
差
不
超过
±
2%
（
警示
值
）
；

3
.
介质
损耗
因数
：

W0.005
（
油纸
绝缘
）
（
注意
值
）

W0.0025
（
膜
纸
复合
）
（
注意
值
）
见
5.6
.
1.4



二次
绕组
绝缘
电阻
110
(
66
)
kV
及
以上
：

3
年
N10MQ
（
注意
值
）
见
5.6
.
1.5



5
.
6
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
无
影响
设备
运行
的
异
物
；

b
）
油位
正常
；

c
）
二次
电压
无
异常
，
必要
时
带电
测量
二次
电压
。

5
.
6
.
1
.
3
红外热
像
检测

红外热
像
检测
高压
引线
连接处
、
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
6640

5
.
6
.
1
.
4
分压
电容器
试验

在
测量
电容量
时宜
同时
测量
介质
损耗
因数
，
多节
串联
的
，
应
分节
独立
测量
。
试验
时应
按
设备
技
术
文件
要求
并
参考
DL
/
T
474
进行
。

除
例行
试验
外
，
当
二次
电压
异常
时
，
也
应
进行
本
项目
。

5
.
6
.
1
.
5
二次
绕组
绝缘
电阻

二次
绕组
绝缘
电阻
可用
1000V
兆欧表
测量
。

5
.
6
.
2
电容式
电压
互感器
诊断
性
试验

5
.
6
.
2
.
1
电容式
电压
互感器
诊断
性
试验
项目
（
见表
18
）

表
18
电容式
电压
互感器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

局部
放电
测量
1.2
Um
/
V3
下
：
WIOpC
见
5.6
.
2.2

电磁
单元
感应
耐压
试验
试验
电压
为
出厂
试验
值
的
80%
或
按
设备
技术
文件
要求
见
5.6
.
2.3

电磁
单元
绝缘油
击穿
电压
和
水分
测

里
见
7.1
见
5.6
.
2.4

阻尼
装置
检查
符合
设备
技术
文件
要求
-

相对
介质
损耗
因数
（
带电
）
相对
介质
损耗
因数
变化
量
W0.003
（
注意
值
）
见
5.6
.
2.5

相对
电容量
比值
（
带电
）
相对
电容量
比值
初值
差
W5%
（
警示
值
）
见
5.6
.
2.6



5
.
6
.
2
.
2
局部
放电
测量

诊断
是否
存在
严重
局部
放电
缺陷
时
进行
本
项目
。
试验
在
完整
的
电容式
电压
互感器
上
进行
。
在
电
压值
为
1.2
Um
/
心下
测量
，
测量
结果
符合
技术
要求
。
试验
电压
不能
满足要求
时
，
可
将
分压
电容
按
单节
进行
。

5
.
6
.
2
.
3
电磁
单元
感应
耐压
试验

试验
前
把
电磁
单元
与
电容
分压器
分开
，
若
产品
结构
原因
在
现场
无法
拆开
的
可不
进行
耐压
试验
O
试验
电压
为
出厂
试验
值
的
80%
,
或
按
设备
技术
文件
要求
进行
，
时间
为
60so
进行
感应
耐压
试验
时
，
耐压
时间
按式
（
3
）
进行
折算
，
但应
在
15s
?
60s
之间
。
试验
方法
参考
GB
/
T4703
。

5
.
6
.
2
.
4
电磁
单元
绝缘油
击穿
电压
和
水分
测量

当
二次
绕组
绝缘
电阻
不能
满足要求
，
或
存在
密封
缺陷
时
，
进行
本
项目
。

5
.
6
.
2
.
5
相对
介质
损耗
因数
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
电容
末端
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可
临近
同相
的
电流
互感器
末屏
电流
与
本身
电流
相位差
值
的
正切
值
。

变化
量
=
|
本次
试验
值
-
初值
|
。
初值
宜
选取
设备
停电
状态
下
的
介质
损耗
因数
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相异
类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
6
.
2
.
6
相对
电容量
比值
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
电容
末端
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可取
临近
同相
的
电流
互感器
末屏
电流
换算
电容
值
与
本身
电容
的
比值
。

初值
宜
选取
设备
停电
状态
下
的
电容量
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相
异类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
7
高压
套管

本
节
所述
套管
包括
各类
设备
套管
和
穿墙
套管
，
“
充油
”
包括
纯油
绝缘
套管
、
油浸
纸
绝缘
套管
和
油
气
混合
绝缘
套管
；
“
充气
”
包括
SF6
绝缘
套管
和
油气
混合
绝缘
套管
；
“
电容
型
”
包括
所有
采用
电容
屏均
压
的
套管
等
。

5
.
7
.
1
高压
套管
巡检
及
例行
试验

5
.
7
.
1
.
1
高压
套管
巡检
及
例行
试验
项目
（
见表
19
、
表
20
）

表
19
高压
套管
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
;

4
.
35kV
及
以下
：
1
年
无
异常
见
5.7
.
1.2

油位
及
渗漏
检
査
（
充油
）
无
异常

气体
密度
值
检查
（
充气
）
符合
设备
技术
文件
要求



表
20
高压
套管
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.7
.
1.3

绝缘
电阻
110
（
66
）
kV
及
以上
：
3
年
1
.
主
绝缘
：
N10000MQ
（
注意
值
）

2
.
末屏
对
地
：
NlOOOMfl
（
注意
值
）
见
5.7
.
1.4

电容量
和
介质
损耗
因数

（
20
°
C
）
（
电容
型
）
110
（
66
）
kV
及
以上
：
3
年
1
.
电容量
初值
差
不
超过
±
5%
（
警示
值
）

2
.
介质
损耗
因数
tan6
满足
下表
要求
（
注意
值
）
见
5.7
.
1.5

U
,
(
kV
)
126
/
72.5
252
/
363
N550

tan8
W
0.01
W008
W0.007

聚四氟乙烯
缠绕
绝缘
：
W0.005
超过
注意
值时
，
参考
5.7
.
1.5
原则
判断

例行
试验
项目
基准
周期
要
求
说明
条款

SF6
气体
湿度
检测
（
充气
）
（
带电
）
110
（
66
）
kV
及
以上
：
3
年
符合
设备
技术
文件
要求
见
8.1

相对
介质
损耗
因数
（
带电
）
110
（
66
）
kV
及
以上
：
1
年
相对
介质
损耗
因数
变化
量
＜
0.003
（
注
意值
）
见
5.7
.
1.6

相对
电容量
比值
（
带电
）
110
（
66
）
kV
及
以上
：
1
年
相对
电容量
比值
初值
差
W5%
（
警示
值
）
见
5.7
.
1.7



5
.
7
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
末屏
接地线
等
连接
正常
；
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无
电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
；

b
）
充油
套管
油位
正常
、
无油
渗漏
；
充气
套管
气体
密度
值
正常
。

5
.
7
.
1
.
3
红外热
像
检测

检测
套管
本体
、
引线
接头
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析
方法
参考
DL
/
T
664
o

5
.
7
.
1
.
4
绝缘
电阻

包括
套管
主
绝缘
和
末
屏
对
地
绝缘
的
绝缘
电阻
。
采用
2500V
兆欧表
测量
。

5
.
7
.
1
.
5
电容量
和
介质
损耗
因数
测量

对于
变压器
套管
，
被测
套管
所属
绕组
短路
加压
，
其它
绕组
短路
接地
。
如果
试验
电压
加
在
套管
末
屏
的
试验
端子
，
则
必须
严格控制
在
设备
技术
文件
许可
值
以下
（
通常
为
2000V
）
,
否则
可能
导致
套管
损
坏
。

测量
前应
确认
外
绝缘
表面
清洁
、
干燥
。
如果
测量
值
异常
（
测量
值
偏大
或
增量
偏
大
）
，
可
测量
介质
损耗
因数
与
测量
电压
之间
的
关系
曲线
，
测量
电压
从
10kV
到
Um
/
V3
,
介质
损耗
因数
的
增量
应
不
超过
±
0.003
,
且
介质
损耗
因数
不
大于
0.007
（
UmN550kV
）
、
0.008
（
%
为
363kV
/
252kV
）
、
0.01
（
%
为
126kV
/
72.5
kV
）
o
分析
时应
考虑
测量
温度
影响
。

不便
断开
高压
引线
且
测量
仪器
负载
能力
不足
时
，
试验
电压
可加
在
套管
末屏
的
试验
端子
，
套管
高
压
引线
接地
，
把
高压
接地
电流
接入
测量
系统
。
此时
试验
电压
必须
严格控制
在
设备
技术
文件
许可
值以
下
（
通常
为
2000V
）
。
要求
与
上次
同一
方法
的
测量
结果
相比
无
明显
变化
。
出现异常
时
，
需
釆
用
常规
测
量
方法
验证
。

5
.
7
.
1
.
6
相对
介质
损耗
因数
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
套管
末屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可取
同相
的
电流
互感器
末屏
电流
与
本身
末屏
电流
相位差
值
的
正切
值
。

变化
量
=
|
本次
试验
值
-
初值
|
。
初值
宜
选取
设备
停电
状态
下
的
介质
损耗
因数
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相异
类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
7
.
1
.
7
相对
电容量
比值
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
套管
末屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可取
同相
的
电流
互感器
电容
与
本身
电容
的
比值
。

初值
宜
选取
设备
停电
状态
下
的
电容量
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相
异类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
7
.
2
高压
套管
诊断
性
试验

5
.
7
.
2
.
1
高压
套管
诊断
性
试验
项目
（
见表
21
）

表
21
高压
套管
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

油中
溶解
气体
分析
（
充油
）
1
.
乙焕
WljiL
/
L
（
220kV
及
以上
）
W2nL
/
L
（
其它
）
（
注意
值
）
；

2
.
氢气
W140pL
/
L
（
注意
值
）
；

3
.
甲烷
W40J1L
/
L
（
注意
值
）
，
同时
应
根据
气体
含量
有效
比
值
进一步
分析
见
5.7
.
2.2

末屏
（
如
有
）
介质
损耗
因数
W0.015
（
注意
值
）
见
5.7
.
2.3

交流
耐压
和
局部
放电
测量
1
.
交流
耐压
：
出厂
试验
值
的
80%
；

2
.
局部
放电
（
1.05
U
」
也
）
（
注意
值
）
：

油浸
纸
、
复合
绝缘
、
树脂
浸渍
、
充气
：
WIOpC
；
树脂
粘纸
（
胶纸
绝缘
）
：
WIOOpC
见
5.7
.
2.4

气体
密封性
检测
（
充气
）
W0.5%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6



表
21
（
续
）

诊断
性
试验
项目
要
求
说明
条款

气体
密度
表
（
继电器
）
校验
（
充气
）
符合
设备
技术
文件
要求
见
5.4
.
2.7

SF6
气体
成分
分析
（
充气
）
见
8.2
见
8.2

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.7
.
2.5



5
.
7
.
2
.
2
油中
溶解
气体
分析

在
怀疑
绝缘
受潮
、
劣化
，
或者
怀疑
内部
可能
存在
过热
、
局部
放电
等
缺陷
时
进行
本
项目
。
取样
时
,
务必
注意
设备
技术
文件
的
特别
提示
（
如
有
）
，
并
检查
油位
应
符合
设备
技术
文件
之
要求
。
判断
和
检测
方
法
参考
GB
/
T
24624
。

5
.
7
.
2
.
3
末屏
介质
损耗
因数

当
套管
末屏
绝缘
电阻
不能
满足要求
时
，
可
通过
测量
末屏
介质
损耗
因数
作
进一步
判断
。
试验
电压
应
控制
在
设备
技术
文件
许可
值
以下
（
通常
为
2000V
）
。

5
.
7
.
2
.
4
交流
耐压
和
局部
放电
测量

需要
验证
绝缘
强度
，
或
诊断
是否
存在
局部
放电
缺陷
时
进行
本
项目
。
如
有
条件
，
应
同时
测量
局部
放电
。
交流
耐压
为
出厂
试验
值
的
80%
,
时间
60s
。

对于
变压器
（
电抗器
）
套管
，
应
拆下
并
安装
在
专门
的
油箱
中
单独
进行
。
试验
方法
参考
GB
/
T4109
.
5
.
7
.
2
.
5
高频
局部
放电
检测
（
带电
）

检测
从
套管
末屏
接地线
上取
信号
。

当
怀疑
有
局部
放电
时
，
应
结合
其它
检测
方法
的
检测
结果
进行
综合
分析
。
当
套管
应用
于
变压器
或
电抗器
时
，
其
内部
局部
放电
会
在
套管
测试数据
表征
出来
，
因此
要
结合
变压器
或
电抗器
本体
测试
结果
综合
分析
。

5.8
SF6
断路器

5
.
8
.
1
SF6
断路器
巡检
及
例行
试验

Q
/
GDW
1168
—
2013

5
.
8
.
1
.
1
SF6
断路器
巡检
及
例行
试验
项目
（
见表
22
、
表
23
）

表
22
SF6
断路器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1.500
kV
及
以上
：
2
周
；

2
.
220kV
~
330kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
；

4
.
35kV
及
以下
：
1
年
外观
无
异常
见
5.8
.
1.2

气体
密度
值检
査
密度
符合
设备
技术
文件
要求

操动
机构
状态
检
査
状态
正常



表
23
SF6
断路器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.500
kV
及
以上
：
1
月
；

2
.
220kV
?
330kV
：
3
月
；

3.110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.8
.
1.3

主
回路
电阻
测量
110
（
66
）
kV
及
以上
：

3
年

35kV
及
以下
：
4
年
W
制造商
规定值
（
注意
值
）
见
5.8
.
1.4



表
23
(
续
)

例行
试验
项目
基准
周期
要
求
说明
条款

断口
间
并联
电容器
电容量
和
介质
损耗
因数
110
(
66
)
kV
及
以上
：
3
年
1
.
电容量
初值
差
不
超过
±
5%
（
警示
值
）

2
.
介质
损耗
因数
：

油浸
纸
W0.005

膜
纸
复合
W0.0025
（
注意
值
）
见
5.8
.
1.5

合闸
电阻
阻值
及
合闸
电阻
预
接入
时间
110
(
66
)
kV
及
以上
：
3
年
1
.
初值
差
不
超过
±
5%
（
注意
值
）
；

2
.
预
接入
时间
符合
设备
技术
文件
要求
见
5.8
.
1.6

例行
检查和
测试
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
见
5.8
.
1.7
见
5.8
.
1.7

SF6
气体
湿度
检测
（
带电
）
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
W300J1L
/
L
(
注意
值
)
见
8.1



5
.
8
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
；
无
异常
声响
；
高压
引线
、
接地线
连接
正常
；
瓷件
无
破损
、
无
异物
附着
；
并联
电容器
无渗漏
；

b
）
气体
密度
值
正常
；

c
）
加热器
功能
正常
（
每半年
）
；

d
）
操动
机构
状态
正常
（
液压
机构
油压
正常
；
气动
机构
气压
正常
；
弹簧
机构
弹簧
位置
正确
）
；

e
）
记录
开断
短路
电流值
及
发生
日期
，
记录
开关设备
的
操作
次数
。

5
.
8
.
1
.
3
红外热
像
检测

检测
断口
及
断口
并联
元件
、
引线
接头
、
绝缘子
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相
对
温差
。
判断
时
，
应该
考虑
测量
时及
前
3
小时
负荷
电流
的
变化
情况
，
注意
与
同等
运行
条件
下
其它
断
路器
进行
比较
。
测量
和
分析方法
可
参考
DL
/
T
664
。

5
.
8
.
1
.
4
主
回路
电阻
测量

在
合闸
状态
下
，
测量
进
、
出线
之间
的
主
回路
电阻
。
测量
电流
可取
100A
到
额定电流
之间
的
任一
值
，
测量方法
和
要求
参考
DL
/
T593o

当
红外热
像
显示
断口
温度
异常
、
相间
温差
异常
，
或
自
上次
试验
之后
又
有
100
次
以上
分
、
合闸
操
作
，
也
应
进行
本
项目
。

5
.
8
.
1
.
5
断口
间
并联
电容器
电容量
和
介质
损耗
因数

在
分闸
状态
下
测量
。
对于
瓷柱式
断路器
，
与
断口
一起
测量
；
对于
罐式
断路器
（
包括
GIS
中
的
断
路器
）
，
按
设备
技术
文件
规定
进行
。
测试
结果
不
符合要求
时
，
可
对
电容器
独立
进行
测量
。

5
.
8
.
1
.
6
合闸
电阻
阻值
及
合闸
电阻
预
接入
时间

同等
测量
条件
下
，
合闸
电阻
的
初值
差应
满足要求
。
合闸
电阻
的
预
接入
时间
按
设备
技术
文件
规定
校核
。
对于
不
解体
无法
测量
的
情况
，
只
在
解体
性
检修
时
进行
。

5
.
8
.
1
.
7
例行
检查和
测试

a
）
例行
检
査
和
测试
时
，
具体
要求
说明
如下
：

1
）
轴
、
销
、
锁扣
和
机械传动
部件
检
査
，
如
有
变形
或
损坏
应予
更换
；

2
）
瓷
绝缘
件
清洁
和
裂纹
检
査
；

3
）
操动
机构
外观
检
査
，
如
按
力矩
要求
抽
査
螺栓
、
螺母
是否
有
松动
，
检
査
是否
有
渗漏
等
；

4
）
检
査
操动
机构
内
、
外积
污
情况
，
必要
时需
进行
清洁
；

5
）
检
査
是否
存在
锈迹
，
如有
需
进行
防腐
处理
；

6
）
按
设备
技术
文件
要求
对
操动
机构
机械
轴承
等
活动
部件
进行
润滑
；

7
）
分
、
合闸
线圈
电阻
检测
，
检测
结果
应
符合
设备
技术
文件
要求
，
没有
明确要求
时
，
以线
圈
电阻
初值
差
不
超过
±
5%
作为
判据
；

8
）
储能
电动机
工作
电流
及
储能
时间
检测
，
检测
结果
应
符合
设备
技术
文件
要求
。
储能
电动
机应
能
在
85%
?
110%
的
额定
电压
下
可靠
工作
；

9
）
检
査
辅助
回路
和
控制
回路
电缆
、
接地线
是否
完好
；
用
1000V
兆欧表
测量
电缆
的
绝缘
电
阻
，
应
无
显著
下降
；

10
）
缓冲器
检
査
，
按
设备
技术
文件
要求
进行
；

11
）
防
跳跃
装置
检
査
，
按
设备
技术
文件
要求
进行
；

12
）
联锁
和
闭锁
装置
检
査
，
按
设备
技术
文件
要求
进行
；

13
）
并
联合
闸
脱扣器
在
合闸
装置
额定
电源
电压
的
85%
?
110%
范围
内
，
应
可靠
动作
；
并联
分
闸
脱扣器
在
分闸
装置
额定
电源
电压
的
65%
?
110%
（
直流
）
或
85%
?
110%
（
交流
）
范
围内
，
应
可靠
动作
；
当
电源
电压
低于
额定
电压
的
30%
时
，
脱扣器
不
应
脱扣
；

14
）
在
额定
操作
电压
下
测试
时间
特性
，
要求
：
合
、
分
指示
正确
；
辅助
开关
动作
正确
；
合
、
分闸
时间
，
合
、
分闸
不
同期
，
合
-
分
时间
满足
技术
文件
要求
且
没有
明显
变化
；
必要
时
，
测量
行程
特性
曲线
做
进一步
分析
。
除有
特别
要求
的
之外
，
相间
合闸
不
同期
不
大于
5ms
,
相间
分闸
不
同期
不
大于
3ms
；
同相
各
断口
合闸
不
同期
不
大于
3ms
,
同相分
闸
不
同期
不
大于
2ms
O

Q
/
GDW
1168
—
2013

b
）
对于
液
（
气
）
压操动
机构
，
还应
进行
下列
各项
检
査
或
试验
，
结果
均
应
符合
设备
技术
文件
要
求
：

1
）
机构
压力表
、
机构
操作
压力
（
气压
、
液压
）
整定值
和
机械
安全阀
校验
；

2
）
分闸
、
合闸
及
重合
闸
操作
时
的
压力
（
气压
、
液压
）
下降
值
；

3
）
在
分
闸
和
合闸
位置
分别
进行
液
（
气
）
压操动
机构
的
泄漏
试验
；

4
）
液压
机构
及
气动
机构
，
进行
防失压
慢分
试验
和
非
全相
合闸
试验
。

5
.
8
.
2
SF6
断路器
诊断
性
试验

5
.
8
.
2
.
1
SF6
断路器
诊断
性
试验
项目
（
见表
24
）

表
24
SF6
断路器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

气体
密封性
检测
W0.5%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6

气体
密度
表
（
继电器
）
校验
符合
设备
技术
文件
要求
见
5.4
.
2.7

交流
耐压
试验
见
5.8
.
2.2
见
5.8
.
2.2

超声波
局部
放电
检测
（
带电
）
无
异常
放电
见
5.8
.
2.3

SF6
气体
成分
分析
（
带电
）
见
8.2
见
8.2



5
.
8
.
2
.
2
交流
耐压
试验

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
必要
时
，
进行
本项
试验
。
包括
相对
地
（
合闸
状态
）
和
断口
间
（
罐式
、
瓷柱式
定
开距
断路器
，
分闸
状态
）
两种
方式
。
试验
在
额定
充气
压力
下
进行
，
试验
电压
为
出厂
试验
值
的
80%
,
耐压
时间
为
60s
,
试验
方法
参考
DL
/
T593o

5
.
8
.
2
.
3
超声波
局部
放电
検
测
（
带电
）

本
项目
适用
于
罐式
断路器
。

5
.
9
气体
绝缘
金属
封闭
开关设备
（
GIS
）

5
.
9
.
1
GIS
巡检
及
例行
试验

5
.
9
.
1
.
1
GIS
巡检
及
例行
试验
项目
（
见表
25
、
表
26
）

表
25
GIS
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1.500
kV
及
以上
：
2
周
；

2.220
kV
?
330kV
：
1

月
；

3.110
(
66
)
kV
：
3
月
外观
无
异常
见
5.9
.
1.2

气体
密度
值
检查
密度
符合
设备
技术
文件
要求

操动
机构
状态
检查
状态
正常



表
26
GIS
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.500
kV
及
以上
：
1
月
；

2.220
kV
~
330kV
：
3

月
；

3.110
(
66
)
kV
：
半年
无
异常
见
5.9
.
1.3



元件
试验
见
5.9
.
1.4
见
5.9
.
1.4
见
5.9
.
1.4

SF6
气体
湿度
检测
（
带电
）
3
年
见
8.1
见
8.1

特高频
局部
放电
检测
（
带
电
）
220kV
及
以上
：
1
年
；

110
（
66
）
kV
：
2
年
无
异常
放电
见
5.9
.
1.5

超声波
局部
放电
检测
（
带
电
）
220kV
及
以上
：
1
年
；

110
（
66
）
kV
：
2
年
无
异常
放电
见
5.9
.
1.6



5
.
9
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
；
声音
无
异常
；
高压
引线
、
接地线
连接
正常
；
瓷件
无
破损
、
无
异物
附着
；

b
）
气体
密度
值
正常
；

c
）
操动
机构
状态
正常
（
液压
机构
油压
正常
；
气动
机构
气压
正常
；
弹簧
机构
弹簧
位置
正确
）
；

d
）
记录
开断
短路
电流值
及
发生
日期
；
记录
开关设备
的
操作
次数
。

5
.
9
.
1
.
3
红外热
像
检测

检测
各
单元
及进
、
出线
电气
连接处
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
分析
时
，
应该
考虑
测量
时及
前
3
小时
负荷
电流
的
变化
情况
。
测量
和
分析方法
可
参考
DI
/
T664
。

5
.
9
.
1.4
元件
试验

各
元件
试验
项目
和
周期
按
设备
技术
文件
规定
或
根据
状态
评价
结果
确定
。
试验
项目
的
要求
参考
设
备
技术
文件
或本
标准
有关
章节
。

5
.
9
.
1
.
5
特高频
局部
放电
检测
（
带电
）

本
项目
适用
于
非金属
法兰
绝缘
盆子
，
带有
金属
屏蔽
的
绝缘
盆子
可
利用
浇注
开口
进行
检测
，
具备
内置
探头
的
和
其它
结构
参照
执行
。

检测
前应
尽量
排除
环境
的
干扰信号
。
检测
中
对
干扰信号
的
判别
可
综合利用
特高频
法
典型
干扰
图
谱
、
频谱仪
和
高速
示波器
等
仪器
和
手段
进行
。
进行
局部
放电
定位
时
，
可
采用
示波器
（
采样
精度
至少
1GHz
以上
）
等
进行
精确定位
，
必要
时
也
可
通过
改变
电气设备
一次
运行
方式
进行
。
异常情况
应
缩短
检
测
周期
。

5
.
9
.
1.6
超声波
法
局部
放电
检测
（
带电
）

一般
检测
频率
在
20
—
100kHz
之间
的
信号
。
若有
数值
显示
，
可
根据
显示
的
dB
值
进行
分析
。
对于
以
mV
为
单位
显示
的
仪器
，
可
根据
仪器
生产厂
建议
值及
实际
测试
经验
进行
判断
。

若
检测
到
异常
信号
可
利用
特高频
检测法
、
频谱仪
和
高速
示波器
等
仪器
、
手段
进行
综合
判断
。
异
常
情况
应
缩短
检测
周期
。

5
.
9
.
2
GIS
诊断
性
试验

5
.
9
.
2
.
1
GIS
诊断
性
试验
项目
（
见表
27
）

表
27
GIS
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

主
回路
绝缘
电阻
无
明显
下降
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.9
.
2.2

主
回路
电阻
测量
W
制造商
规定值
（
注意
值
）
见
5.9
.
23

主
回路
交流
耐压
试验
试验
电压
为
出厂
试验
值
的
80%
见
5.9
.
2.4

局部
放电
测量
可
结合
耐压
试验
同时
进行



诊断
性
试验
项目
要
求
说明
条款

气体
密封性
检测
W0.5%
/
年
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6

气体
密度
表
（
继电器
）
校验
符合
设备
技术
文件
要求
见
5.4
.
2.7

SF6
气体
成分
分析
见
8.2
见
8.2



5
.
9
.
2
.
2
主
回路
绝缘
电阻

交流
耐压
试验
前
进行
本
项目
O
用
2500V
兆欧表
测量
。

5
.
9
.
2
.
3
主
回路
电阻
测量

在
合闸
状态
下
测量
。
当
接地
开关
导电
杆
与
外壳
绝缘
时
，
可
临时
解开
接地
连接线
，
利用
回
路上
两
组接
地
开关
的
导电
杆
直接
测量
主
回路
电阻
；
若
接地
开关
导电
杆
与
外壳
的
电气
连接
不能
分开
，
可
先测
量
导体
和
外壳
的
并联
电阻
Ro
和
外壳
电阻
％
，
然后
按式
（
4
）
进行
计算
主
回路
电阻
R
。
若
GIS
母线
较
长
、
间隔
较
多
，
宜
分段
测量
。

R
=
R
?
R
\

一玖
_
说

测量
电流
可取
100A
到
额定电流
之间
的
任一
值
，
测量方法
可
参考
DL
/
T
593
。

自
上次
试验
之后
又
有
100
次
以上
分
、
合闸
操作
，
也
应
进行
本
项目
。

5
.
9
.
2
.
4
主
回路
交流
耐压
试验

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
检验
主
回路
绝缘
时
，
进行
本项
试验
。
试验
电压
为
出
厂
试验
值
的
80%
,
时间
为
60s
=
有
条件
时
，
可
同时
测量
局部
放电
量
。
试验
时
，
电磁式
电压
互感器
和
金属
氧化物
避雷器
应
与
主
回路
断开
，
耐压
结束
后
，
恢复
连接
，
并
应
进行
电压
为
Um
/
的
、
时间
为
5min
的
试验
。

5
.
10
少油
断路器

5
.
10
.
1
少油
断路器
的
巡检
及
例行
试验

5
.
10
.
1
.
1
少油
断路器
巡检
及
例行
试验
项目
（
见表
28
、
表
29
）

表
28
少油
断路器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1.220
kV
：
1
月

2.110
(
66
)
kV
：
3
月

3.35
kV
及
以下
：
1
年
外观
无
异常
见
5.10
.
1.2





表
29
少油
断路器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
220kV
：
3
月
；

2
.
110
(
66
)
kV
：
半年
；

3
.
35kV
及
以下
：
1
年
无
异常
见
5.8
.
1.3

绝缘
电阻
测量
1.110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
N3000MQ
见
5.10
.
1.3

主
回路
电阻
测量
1.110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
W
制造商
规定值
（
注意
值
）
见
5.8
.
1.4



直流
泄漏
电流
1.110
（
66
）
kV
及
以上
：
3
年
;

2
.
35kV
及
以下
：
4
年
W10
|
iA
(
66kV
?
220kV
)
(
注意
值
)
见
5.10
.
1.4

断口
间
并联
电容器
的
电容量
和
介质
损耗
因
数
1.110
（
66
）
kV
及
以上
：
3
年
;

2
.
35kV
及
以下
：
4
年
1
.
电容量
初值
差
不
超过
±
5%
（
警示
值
）
；

2
.
介质
损耗
因数
：

膜
纸
复合
绝缘
W0.0025

油纸
绝缘
W0.005
（
注意
值
）
见
5.10
.
1.5

例行
检
査
和
测试
1.110
（
66
）
kV
及
以上
：
3
年
;

2
.
35kV
及
以下
：
4
年
见
5.8
.
1.7
见
5.8
.
1.7



5
.
10
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
；
声音
无
异常
；
高压
引线
、
接地线
连接
正常
；
瓷件
无
破损
、
无
异物
附着
；
无渗
漏油
；

b
）
操动
机构
状态
正常
（
液压
机构
油压
正常
；
气压
机构
气压
正常
；
弹簧
机构
弹簧
位置
正确
）
；

c
）
记录
开断
短路
电流值
及及
发生
日期
（
如
有
）
；
记录
开关设备
的
操作
次数
。

5
.
10
.
1
.
3
绝缘
电阻
测量

采用
2500V
兆欧表
测量
，
分别
在
分
、
合闸
状态
下
进行
。
要求
绝缘
电阻
大于
3000MQ
,
且
没有
显
著
下降
。
测量
时
，
注意
外
绝缘
表面
泄漏
的
影响
。

5
.
10
.
1
.
4
直流
泄漏
电流

110
（
66
）
kV
及
以上
元件
的
试验
电压
为
40kV
,
35kV
元件
的
试验
电压
为
20kV
。
试验
时应
避免
高
压
引线
及
连接处
电晕
的
干扰
，
并
注意
外
绝缘
表面
泄漏
的
影响
。

5
.
10
.
1
.
5
断口
并联
电容器
的
电容量
和
介质
损耗
因数

在
分闸
状态
下
测量
。
测量
结果
不
符合要求
时
，
可以
对
电容器
独立
进行
测量
。

5
.
10
.
2
少油
断路器
诊断
性
试验
项目

5
.
10
.
2
.
1
少油
断路器
诊断
性
试验
项目
（
见表
30
）

表
30
少油
断路器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

交流
耐压
试验
见
5.10
.
2.2
见
5.10
.
2.2



5
.
10
.
2
.
2
交流
耐压
试验

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
必要
时
，
进行
本项
试验
。
包括
相对
地
（
合闸
状态
）
和
断口
间
（
分闸
状态
）
两种
方式
。
试验
电压
为
出厂
试验
值
的
80%
,
耐压
时间
为
60s
,
试验
方法
参考
DL
/
T
593
O

5
.
11
真空
断路器

5
.
11
.
1
真空
断路器
巡检
及
例行
试验

5
.
11
.
1
.
1
真空
断路器
巡检
及
例行
试验
项目
（
见表
31
、
表
32
）

表
31
真空
断路器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1.110
（
66
）
kV
及
以上
：
3
月
；
外观
无
异常
见
5.11
.
1.2





2
.
35kV
及
以下
：
1
年





表
32
真空
断路器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.110
（
66
）
kV
及
以上
：
半年
；

2
.
35kV
及
以下
：
1
年
无
异常
见
5.8
.
1.3

绝缘
电阻
测量
1.110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
，
3000Mfi
见
5.10
.
1.3

主
回路
电阻
测量
1.110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
初值
差
＜
30%
见
5.8
.
1.4

例行
检查和
测试
1.110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
见
5.11
.
1.3
见
5.11
.
1.3



5
.
11
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
；
高压
引线
、
接地线
连接
正常
；
瓷件
无
破损
、
无
异物
附着
；

b
）
操动
机构
状态
检查
正常
（
液压
机构
油压
正常
；
气压
机构
气压
正常
；
弹簧
机构
弹簧
位置
正确
）
；

c
）
记录
开断
短路
电流值
及
发生
日期
；
记录
开关设备
的
操作
次数
。

5
.
11
.
1
.
3
例行
检查和
测试

检查
动
触头
上
的
软
连接
夹片
，
应
无
松动
；
其它
项目
参见
5.8
.
1.7
=

5
.
11
.
2
真空
断路器
诊断
性
试验

5
.
11
.
2
.
1
真空
断路器
诊断
性
试验
项目
（
见表
33
）

表
33
真空
断路器
的
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

灭孤室
真空度
的
测量
符合
设备
技术
文件
要求
见
5.11
.
2.2

交流
耐压
试验
试验
电压
为
出厂
试验
值
的
80%
见
5.11
.
2.3



5
.
11
.
2
.
2
灭弧
室
真空度
的
测量

按
设备
技术
文件
要求
，
或
受
家族
缺陷
警示
，
进行
真空
灭弧
室
真空度
的
测量
，
测量
结果
应
符合
设
备
技术
文件
要求
。

5
.
11
.
2
.
3
交流
耐压
试验

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
必要
时
，
进行
本项
试验
。
包括
相对
地
（
合闸
状态
）
、
断口
间
（
分闸
状态
）
和
相邻
相间
三种
方式
。
试验
电压
为
出厂
试验
值
的
80%
,
耐压
时间
为
60s
,
试验
方法
参考
DL
/
T593o

5
.
12
高压
开关柜

5
.
12
.
1
高压
开关柜
巡检
及
例行
试验

5
.
12
.
1
.
1
高压
开关柜
巡检
及
例行
试验
项目
（
见表
33
、
表
34
）

表
34
高压
开关柜
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款





外观
检
査
1
年
无
异常
见
5.12
.
1.2





表
35
高压
开关柜
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
年
无
异常
见
5.12
.
1.3

暂态
地
电压
检测
（
带电
）
1
年
无
异常
放电
-

辅助
回路
和
控制
回路
绝缘
电
阻
绝缘
电阻
测量
4
年
见
5.12
.
1.4

断路器
导电
回路
电阻
4
年
初值
差
W20%
（
注意
值
）
-

带电
显示装置
检
査
4
年
应
符合
制造厂
规定
-

交流
耐压
试验
4
年
试验
电压
值
按
DL
/
T
593
规定
见
5.12
.
1.5

绝缘
电阻
测量
4
年
应
符合
制造厂
规定
见
5.12
.
1.6

五防
性能
检
査
4
年
应
符合
制造厂
规定
见
5.12
.
1.7

断路器
的
合闸
时间
、
分闸
时间
和
三相
分
、
合闸
同期
性
4
年
应
符合
制造厂
规定
-

操动
机构
合闸
接触器
和
分
、
合
闸
电磁铁
的
最低
动作
电压
4
年
见
5.12
.
1.8
见
5.12
.
1.8



5
.
12
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
，
柜门
未
变形
，
柜体
密封
良好
，
螺丝
连接
紧密
；

b
）
照明
、
温控
装置
工作
正常
，
风机
运转
正常
；

c
）
储能
状态
指示
正常
，
带电
显示
、
开关
分
合闸
状态
指示
正确
；

d
）
电流表
、
电压表
指示
正确
。

5
.
12
.
1
.
3
红外热
像
检测

检测
开关柜
及进
、
出线
电气
连接处
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
（
或
）
相对
温差
。
对大
电流
柜
酌情
考虑
。
注意
与
同等
运行
条件
下
相同
开关柜
进行
比较
。
测量
时
记录
环境温度
、
负荷
及
其近
3
小时
内
的
变化
情况
，
以便
分析
参考
。
检测
和
分析方法
参考
DL
/
T
664o

5
.
12
.
1
.
4
辅助
回路
和
控制
回路
绝缘
电阻
绝缘
电阻
测量

可
釆
用
1000V
兆欧表
测量
。

5
.
12
.
1
.
5
交流
耐压
试验

合闸
时
，
试验
电压
施加
于
各
相对
地及
相间
；
分闸时
，
施加
于
各相
断口
。
相间
、
相对
地及
断口
的
试验
电压
值
相同
。

5
.
12
.
1
.
6
绝缘
电阻
测量

在
交流
耐压
前
、
后
分别
进行
测量
。

5
.
12
.
1
.
7
五防
性能
检查

五防
性能
检
査
包括
以下内容
：

a
）
防止
误分
、
误合
断路器
；

b
）
防止
带
负荷
拉
、
合
隔离
开关
；

c
）
防止
带电
（
挂
）
合
接地
（
线
）
开关
；

d
）
防止
带
接地线
（
开关
）
合
断路器
；

e
）
防止
误入
带电
间隔
。

5
.
12
.
1
.
8
操动
机构
合闸
接触器
和
分
、
合闸
电磁铁
的
最低
动作
电压

操动
机构
分
、
合闸
电磁铁
或
合闸
接触器
端子
上
的
最低
动作
电压
应
在
操作
电压
额定值
的
30%
?
65%
间
。

在
使用
电磁
机构
时
，
合闸
电磁铁
线圈
通流
时
的
端电压
为
操作
电压
额定值
的
80%
（
关合
峰值
电流
等于
或
大于
50kA
时为
85%
）
时应
可靠
动作
。

5
.
12
.
2
高压
开关柜
诊断
性
试验

5
.
12
.
2
.
1
高压
开关柜
诊断
性
试验
项目
（
见表
36
）

表
36
高压
开关柜
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

辅助
回路
和
控制
回路
交流
耐压
试验
试验
电压
2kV
见
5.12
.
2.2

断路器
机械
特性
应
符合
制造厂
规定
-

超声波
法
局部
放电
检测
（
带电
）
无
异常
放电
见
5.12
.
2.3



5
.
12
.
2
.
2
辅助
回路
和
控制
回路
交流
耐压
试验
可
采用
2500kV
兆欧表
测量
。

5
.
12
.
2
.
3
超声波
法
局部
放电
检测
（
带电
）

一般
检测
频率
在
20
—
100kHz
之间
的
信号
。
若有
数值
显示
，
可
根据
显示
的
dB
值
进行
分析
；
对于
以
mV
为
单位
显示
的
仪器
，
可
根据
仪器
生产厂
建议
值及
实际
测试
经验
进行
判断
。

若
检测
到
异常
信号
可
利用
特高频
检测法
、
频谱仪
和
高速
示波器
等
仪器
和
手段
进行
综合
判断
。
异
常
情况
应
缩短
检测
周期
。

5
.
13
隔离
开关
和
接地
开关

5
.
13
.
1
隔离
开关
和
接地
开关
巡检
及
例行
试验

5
.
13
.
1
.
1
隔离
开关
和
接地
开关
巡检
及
例行
试验
项目
（
见表
37
、
表
38
）

表
37
隔离
开关
和
接地
开关
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1.500
kV
及
以上
：
2
周
；

2.220
kV
?
330kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
;

4
.
35kV
及
以下
：
1
年
外观
无
异常
见
5.13
.
1.2





表
38
隔离
开关
和
接地
开关
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款



红外热
像
检测
1.500
kV
及
以上
：
1
月
；

2.220
kV
?
330kV
：
3
月
；

3.110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
无
异常
见
5.13
.
1.3

例行
检查
1
.
110
（
66
）
kV
及
以上
：

3
年
；

2
.
35kV
及
以下
：
4
年
见
5.13
.
1.4
见
5.13
.
1.4



5
.
13
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
检查
是否
有
影响
设备
安全
运行
的
异物
；

b
）
检查
支柱
绝缘子
是否
有
破损
、
裂纹
；

c
）
检查
传动
部件
、
触头
、
高压
引线
、
接地线
等
外观
是否
有
异常
；

d
）
检查
分
、
合闸
位置
及
指示
是否
正确
。

5
.
13
.
1
.
3
红外热
像
检测

检测
开关
触头
等
电气
连接
部位
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
判断
时
,
应
考虑
检测
前
3
小时
内
的
负荷
电流
及其
变化
情况
。
测量
和
分析方法
可
参考
DL
/
T
664
=

5
.
13
.
1
.
4
例行
检查

例行
检查
时
，
具体
要求
说明
如下
：

a
）
就
地
和
远方
各
进行
2
次
操作
，
检查
传动
部件是否
灵活
；

b
）
接地
开关
的
接地
连接
良好
；

c
）
检查
操动
机构
内
、
外积
污
情况
，
必要
时需
进行
清洁
；

d
）
抽查
螺栓
、
螺母
是否
有
松动
，
是否
有
部件
磨损
或
腐蚀
；

e
）
检查
支柱
绝缘子
表面
和
胶合
面
是否
有
破损
、
裂纹
；

f
）
检查
动
、
静
触头
的
损伤
、
烧损
和
脏污
情况
，
情况严重
时
应予
更换
；

g
）
检查
触指
弹簧
压紧
力
是否
符合
技术
要求
，
不
符合要求
的
应予
更换
；

h
）
检查
联锁
装置
功能
是否
正常
；

i
）
检查
辅助
回路
和
控制
回路
电缆
、
接地线
是否
完好
；
用
1000V
兆欧表
测量
电缆
的
绝缘
电阻
,
应
无
显著
下降
；

j
）
检查
加热器
功能
是否
正常
；

k
）
按
设备
技术
文件
要求
对
轴承
等
活动
部件
进行
润滑
。

5
.
13
.
2
隔离
开关
和
接地
开关
诊断
性
试验

5
.
13
.
2
.
1
隔离
开关
和
接地
开关
诊断
性
试验
项目
（
见表
39
）

表
39
隔离
开关
和
接地
开关
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

主
回路
电阻
W
制造商
规定值
（
注意
值
）
见
5.13
.
2.2

支柱
绝缘子
探伤
无
缺陷
见
5.13
.
2.3



5
.
13
.
2
.
2
主
回路
电阻

下列
情形
之一
，
测量
主
回路
电阻
:

a
）
红外热
像
检测
发现异常
；

b
）
上
一次
测量
结果
偏大
或
呈
明显
增长
趋势
，
且
又
有
2
年
未
进行
测量
；

c
）
自
上次
测量
之后
又
进行
了
100
次
以上
分
、
合闸
操作
；

d
）
对
核心部件
或
主体
进行
解体
性
检修
之后
。

测量
电流
可取
100A
到
额定电流
之间
的
任一
值
，
测量方法
参考
DI
/
T
593O
5
.
13
.
2
.
3
支柱
绝缘子
探伤

下列
情形
之一
，
对
支柱
绝缘子
进行
超声
探伤
抽检
：

a
）
有
此类
家族
缺陷
，
隐患
尚未
消除
；

b
）
经历
了
有
明显
震感
的
地震
；

c
）
出现
基础
沉降
。

5
.
14
耦合
电容器

5
.
14
.
1
耦合
电容器
巡检
及
例行
试验

5
.
14
.
1
.
1
耦合
电容器
巡检
及
例行
试验
项目
（
见表
40
、
表
41
）

表
40
耦合
电容器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
外观
无
异常
见
5.14
.
1.2





表
41
耦合
电容器
的
例行
试验

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
(
66
)
kV
：
半年
无
异常
见
5.14
.
1.3

极间
绝缘
电阻
3
年
N5000MO
见
5.14
.
1.4

低压
端
对
地
绝缘
电阻
3
年
N100MQ

电容量
和
介质
损耗
因数
3
年
1
.
电容量
初值
差
不
超过
±
5%
（
警示
值
）
；

2
.
介质
损耗
因数
：
膜
纸
复合
W0.0025

油浸
纸
W0.005
（
注意
值
）
见
5.14
.
1.5

相对
介质
损耗
因数
（
带电
）
1
年
相对
介质
损耗
因数
变化
量
W0.003
（
注意
值
）
见
5.14
.
1.6

相对
电容量
比值
（
带电
）
1
年
相对
电容量
比值
初值
差
W5%
（
警示
值
）
见
5.14
.
1.7



5
.
14
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
电容器
无油
渗漏
；

b
）
瓷件
无裂纹
；

c
）
无
异物
附着
；

d
）
高压
引线
、
接地线
连接
正常
。

5
.
14
.
1
.
3
红外热
像
检测

检测
电容器
及其
所有
电气
连接
部位
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
664o

Q
/
GDW
1168
—
2013
5
.
14
.
1
.
4
绝缘
电阻

极间
绝缘
电阻
采用
2500V
兆欧表
测量
，
低压
端
对
地
绝缘
电阻
采用
1000V
兆欧表
测量
。

5
.
14
.
1
.
5
电容量
和
介质
损耗
因数

多节
串联
的
，
应
分节
测量
。
测量
前应
确认
外
绝缘
表面
清洁
、
干燥
，
分析
时应
注意
温度
影响
。

5
.
14
.
1
.
6
相对
介质
损耗
因数
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
电容
末屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可取
临近
同相
的
电流
互感器
末屏
电流
与
本身
电流
相位差
值
的
正切
值
。

变化
量
=
|
本次
试验
值
-
初值
|
。
初值
宜
选取
设备
停电
状态
下
的
介质
损耗
因数
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相异
类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
14
.
1
.
7
相对
电容量
比值
（
带电
）

具备条件
时
做
本项
试验
，
检测
从
电容
末屏
接地线
上取
信号
，
单根
测试
线
长度
应
保证
在
15
米
以内
。
可取
临近
同相
的
电流
互感器
末屏
电流
换算
电容
值
与
本身
电容
的
比值
。

初值
宜
选取
设备
停电
状态
下
的
电容量
为
合格
、
带电
后
一周
内
检测
的
数值
。
相对
设备
宜
选择
同
相
异类
设备
，
如果
因
距离
原因
可
选择
同类
异相
设备
，
但
一经
确定
就
不可
更改
。
当
达到
缺陷
标准
时
，
应
停电
进行
例行
试验
。

5
.
14
.
2
耦合
电容器
诊断
性
试验

5
.
14
.
2
.
1
耦合
电容器
诊断
性
试验
项目
（
见表
42
）

表
42
耦合
电容器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

交流
耐压
试验
试验
电压
为
出厂
试验
值
的
80%
,
时间
为
60s
见
5.14
.
2.2

局部
放电
测量
在
l
.
lUm
/
VT
下
，
WIOpC
见
5.14
.
2.3

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.14
.
2.4



5
.
14
.
2
.
2
交流
耐压
试验

需要
验证
绝缘
强度
时
进行
本
项目
。
试验
电压
为
出厂
试验
值
的
80%
,
耐受
时间
为
60s
。

5
.
14
.
2
.
3
局部
放电
测量

诊断
是否
存在
严重
局部
放电
缺陷
时
进行
本
项目
。
测量方法
参见
DL
/
T
4170

5
.
14
.
2.4
高频
局部
放电
检测
（
带电
）

适用
于
从
电容
末端
抽取
信号
，
其它
结构
参照
执行
。

当
怀疑
有
局部
放电
时
，
应
结合
其它
检测
方法
的
检测
结果
进行
综合
分析
。

5
.
15
高压
并联
电容器
和
集合
式
电容器

5
.
15
.
1
高压
并联
电容器
和
集合
式
电容器
巡检
及
例行
试验
项目

5
.
15
.
1
.
1
高压
并联
电容器
和
集合
式
电容器
巡检
及
例行
试验
项目
（
见表
43
、
表
44
）

表
43
高压
并联
电容器
和
集合
式
电容器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
年
或
自定
外观
无
异常
，
无
渗油
现象
见
5.15
.
1.2



表
44
高压
并联
电容器
和
集合
式
电容器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
年
或
自定
无
异常
见
5.15
.
1.3

绝缘
电阻
自
定
（
W6
年
）

新
投运
1
年内
N2000MQ
见
5.15
.
1.4

电容量
测量
自
定
（
W6
年
）

新
投运
1
年内
见
5.15
.
1.5
见
5.15
.
1.5



5
.
15
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
电容器
无油
渗漏
、
无
鼓起
；

b
）
高压
引线
、
接地线
连接
正常
。

5
.
15
.
1
.
3
红外热
像
检测

检测
电容器
及其
所有
电气
连接
部位
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T
664o

5
.
15
.
1
.
4
绝缘
电阻

绝缘
电阻
检测
包括
下列
内容
：

a
）
高压
并联
电容器
极
对
壳
绝缘
电阻
；

b
）
集合
式
电容器
极
对
壳
绝缘
电阻
；
有
6
支
套管
的
三相
集合
式
电容器
，
应
同时
测量
其
相间
绝缘
电阻
。

采用
2500V
兆欧表
测量
。

5
.
15
.
1
.
5
电容量
测量

电容器
组
的
电容量
与
额定值
的
相对偏差
应
符合
下列
要求
：

a
）
3Mvar
以下
电容器
组
：
-
5%
?
10%
；

b
）
从
3Mvar
到
30Mvar
电容器
组
：
0%
?
10%
；

c
）
30Mvar
以上
电容器
组
：
0%
?
5%
。

且
任意
两线
端的
最大
电容量
与
最小
电容量
之
比值
，
应
不
超过
1.05
。

当
测量
结果
不
满足
上述
要求
时
，
应逐台
测量
。
单台
电容器
电容量
与
额定值
的
相对偏差
应
在
-
5%
?
10%
之间
，
且
初值
差
不
超过
±
5%
。

5
.
16
金属
氧化物
避雷器

5
.
16
.
1
金属
氧化物
避雷器
巡检
及
例行
试验

5
.
16
.
1
.
1
金属
氧化物
避雷器
巡检
及
例行
试验
项目
（
见表
45
、
表
46
）

表
45
金属
氧化物
避雷器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款





外观
检
査
1.500
kV
及
以上
：
2
周
；

2.220
kV
?
330kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
；

4
.
35kV
及
以下
：
1
年
外观
无
异常
见
5.16
.
1.2



表
46
金属
氧化物
避雷器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.500
kV
及
以上
：
1
月
；

2.220
kV
~
330kV
：
3
月
；

3.110
(
66
)
kV
：
半年
；

4
.
35kV
及
PIT
：
1
年
无
异常
见
5.16
.
1.3

运行
中
持续
电流
检测
（
带电
）
110
（
66
）
kV
及
以上
：
1
年
阻性
电流
初值
差
W50%
,
且
全
电流
W20%
见
5.16
.
1.4

直流
1mA
电压
（
Uum
）
及
在
0.75
UlmA
下漏
电流
测量
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
1
.
Uig
初值
差
不
超过
±
5%
且
不
低于
GB
11032
规定值
（
注意
值
）
；

2
.
0.75
UlmA
漏
电流
初值
差
W30%
或
W50pA
（
注意
值
）
见
5.16
.
1.5

底座
绝缘
电阻
N100MH
见
5.16
.
1.6

放电
计数器
功能
检查
见
5.16
.
1.7
功能
正常
见
5.16
.
1.7



5
.
16
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
瓷套
无裂纹
；
复合
外套
无电蚀
痕迹
；
无
异物
附着
；
均
压环
无
错位
；
高压
引线
、
接地线
连接
正常
；

b
）
若
计数器
装有
电流表
，
应
记录
当前
电流值
，
并
与
同等
运行
条件
下
其它
避雷器
的
电流值
进行
比较
，
要求
无
明显
差异
；

c
）
记录
计数器
的
指示
数
。

5
.
16
.
1
.
3
红外热
像
检测

检测
避雷器
本体
及
电气
连接
部位
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T
664
。

5
.
16
.
1
.
4
运行
中
持续
电流
检测
（
带电
）

具备
带电
检测
条件
时
，
宜在
每年
雷雨
季节
前
进行
本
项目
。

通过
与
历史数据
及
同组
间
其它
金属
氧化物
避雷器
的
测量
结果
相
比较
做出
判断
，
彼此
应
无
显著
差
异
。
当
阻性
电流
增加
0.5
倍
时应
缩短
试验
周期
并
加强
监测
，
增加
1
倍
时应
停电
检查
。

5
.
16
.
1
.
5
直流
1mA
电压
（
Ug
）
及
0.75
岛球
下漏
电流
测量

对于
单相
多节
串联
结构
，
应逐节
进行
。
U1
&
偏低
或
0.75
UlmAT
漏
电流
偏大时
，
应先
排除
电晕
和
外
绝缘
表面
漏
电流
的
影响
。
除
例行
试验
之外
，
有
下列
情形
之一
的
金属
氧化物
避雷器
，
也
应
进行
本项
目
：

Q
/
GDW
1168
—
2013

a
）
红外热
像
检测
时
，
温度
同比
异常
；

b
）
运行
电压
下
持续
电流
偏
大
；

c
）
有
电阻
片
老化
或者
内部
受潮
的
家族
缺陷
，
隐患
尚未
消除
。

5
.
16
.
1
.
6
底座
绝缘
电阻

用
2500V
的
兆欧表
测量
。
当
运行
中
持续
电流
异常
减小
时
，
也
应
进行
本
项目
。

5
.
16
.
1
.
7
放电
计数器
功能
检查

如果
已有
基准
周期
以上
未检
査
，
有
停电
机会
时
进行
本
项目
。
检查
完毕
应
记录
当前
基数
。
若
装有
电流表
，
应
同时
校验
电流表
，
校验
结果
应
符合
设备
技术
文件
要求
。

5
.
16
.
2
金属
氧化物
避雷器
诊断
性
试验

5
.
16
.
2
.
1
金属
氧化物
避雷器
诊断
性
试验
项目
（
见表
47
）

表
47
金属
氧化物
避雷器
诊断
性
试验

诊断
性
试验
项目
要
求
说明
条款

工频
参考
电流
下
的
工频
参考
电压
应
符合
GB
11032
或
制造商
规定
见
5.16
.
2.2

均
压
电容
的
电容量
电容量
初值
差
不
超过
±
5%
或
满足
制造商
的
技术
要求
见
5.16
.
2.3

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.16
.
2.4



5
.
16
.
2
.
2
工频
参考
电流
下
的
工频
参考
电压

诊断
内部
电阻
片
是否
存在
老化
、
检查
均
压
电容
等
缺陷
时
进行
本
项目
，
对于
单相
多节
串联
结构
，
应逐节
进行
。
方法
和
要求
参考
GB
11032
。

5
.
16
.
2
.
3
均
压
电容
的
电容量

如果
金属
氧化物
避雷器
装备
有
均
压
电容
，
为
诊断
其
缺陷
，
可
进行
本
项目
。
对于
单相
多节
串联
结
构
，
应逐节
进行
。

5
.
16
.
2
.
4
高频
局部
放电
检测
（
带电
）

检测
从
避雷器
末端
抽取
信号
。

当
怀疑
有
局部
放电
时
，
应
结合
其它
检测
方法
的
检测
结果
进行
综合
分析
。

通过
与
同组
间
其它
避雷器
的
测量
结果
相
比较
做出
判断
，
应
无
显著
差异
。
本
项目
宜在
每年
雷
雨季
节前
进行
。

5
.
17
电力电缆

5
.
17
.
1
电力电缆
巡检
及
例行
试验

5
.
17
.
1
.
1
电力电缆
巡检
及
例行
试验
项目
（
见表
48
、
表
49
、
表
50
）

表
48
电力电缆
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
.
330kV
及
以上
：
2
周

2
.
220kV
：
1
月

3.110
(
66
)
kV
：
3
月

4.35
kV
及
以下
：
1
年
电缆
终端
及
可见
部分
外观
无
异常
见
5.17
.
1.2



表
49
橡塑
绝缘
电缆
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款



例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
1
年
1
.
对于
外部
金属
连接
部位
，
相间
温差
超过
6K
应
加强
监测
，
超过
10K
应
申请
停电
检查
；

2
.
终端
本体
相间
超过
2K
应
加强
监测
，
超过
4K
应
停电
检查
见
5.17
.
1.3

外护层
接地
电流
（
带电
）
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
；

3
.
110
(
66
)
kV
：
3
月
;

4
.
35kV
及
以下
：
1
年
接地
电流
＜
100A
,
且
接地
电流
与
负荷
比值
＜
20
%
（
注意
值
）
见
5.17
.
1.4

运行
检
査
220kV
及
以上
：
1
年
；

110
（
66
）
kV
及
以下
：
3
年
见
5.17
.
1.5
见
5.17
.
1.5

主
绝缘
绝缘
电阻
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
无
显著
变化
（
注意
值
）
见
5.17
.
1.6



表
49
(
续
)

例行
试验
项目
基准
周期
要
求
说明
条款

外
护套
及
内衬
层
绝缘
电阻
1
.
110
（
66
）
kV
及
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
见
5.17
.
1.7
见
5.17
.
1.7

交叉
互联
系统
3
年
应
符合
相关
技术
要求
见
5.17
.
1.8



表
50
充油
电缆
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1.220
kV
?
330kV
：
3
月
；

2.110
(
66
)
kV
及
以下
：

半年
电缆
终端
及其
接头
无
异常
（
若
可测
）
见
5.17
.
1.3

运行
检查
1.220
kV
?
330kV
：
1
年
；

2.110
(
66
)
kV
及
以下
：
3

年
见
5.17
.
1.5
见
5.17
.
1.5

交叉
互联
系统
3
年
见
5.17
.
1.8
见
5.17
.
1.8

油压
示警
系统
3
年
见
5.17
.
1.9
见
5.17
.
1.9

压力
箱
3
年
见
5.17
.
1.10
见
5.17
.
1.10



5
.
17
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
检
査
电缆
终端
外
绝缘
是否
有
破损
和
异物
，
是否
有
明显
的
放电
痕迹
；
是否
有
异味
和
异常
声响
;

b
）
充油
电缆
油压
正常
，
油压表
完好
；

c
）
引入
室内
的
电缆
入口
应该
封堵
完好
，
电缆
支架
牢固
，
接地
良好
。

5
.
17
.
1
.
3
红外热
像
检测

检测
电缆
终端
、
中间
接头
、
电缆
分支
处及
接地线
（
如可测
）
，
红外热
像
图
显示
应
无异
常温
升
、
温
差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T
664
。

Q
/
GDW
1168
—
2013

检测
时
，
应
注意
对
电缆
线路
各处
分别
进行
测量
，
避免
遗漏
测量
部位
；
电缆
带电
运行
时间
应该
在
24
小时
以上
，
最好
在
设备
负荷
高峰
状态
下
进行
；
尽量
移开
或
避开
电缆
与
测温仪
之间
的
遮挡
物
，
记录
环
境
温度
、
负荷
及其
近
3
小时
内
的
变化
情况
，
以便
分析
参考
。

当
电缆
线路
负荷
较
重
（
超过
50%
）
时
，
应适当
缩短
红外热
像
检测
周期
。

5
.
17
.
1
.
4
外护层
接地
电流
（
带电
）

本
项目
适用
于
单相
电缆
。

在
每年
大
负荷
来临
之前
、
境差
、
陈旧
或者
缺陷
的
设备
，

对
接地
电流
数据
的
分析
，
势
进行
判断
。

5
.
17
.
1
.
5
运行
检查

通过
人孔
或者
类似
入口
，
雨水
浸泡
、
接地
连接
不良
、
终端
（
含
中间
接头
）
电气
连接
松动
、
金属
附件
腐蚀
等
危及
电缆
安全
运行
的
现象
。
特别
注意
电缆
各
支撑点
绝缘
是否
出现
磨损
。

直埋式
电缆
可不
进行
。

5
.
17
.
1
.
6
主
绝缘
绝缘
电阻

用
5000V
兆欧表
测量
。
绝缘
电阻
与
上次
相比
不
应有
显著
下降
，
否则
应
做
进一步
分析
，
必要
时进
行
诊断
性
试验
。

5
.
17
.
1
.
7
外
护套
及
内衬
层
绝缘
电阻

采用
1000V
兆欧表
测量
。
当外
护套
或
内衬
层
的
绝缘
电阻
（
皿
）
与
被
测
电缆
长度
（
km
）
的
乘积
值
小于
0.5
时
，
应
判断
其
是否
已
破损
进水
。
用
万用表
测量
绝缘
电阻
，
然后
调换
表笔
重复
测量
，
如果
调换
前后
的
绝缘
电阻
差异
明显
，
可
初步判断
已
破损
进水
。
对于
110
（
66
）
kV
及
以上
电缆
，
测量
外护
套
绝缘
电阻
。

5
.
17
.
1
.
8
交叉
互联
系统

例行
试验
时
，
具体
要求
说明
如下
：

a
）
电缆
外
护套
、
绝缘
接头
外
护套
、
绝缘
夹板
对
地
直流
耐压
试验
。
?
试验
时应
将
护层
过电压
保护
器
断开
，
在
互联
箱
中将
另一侧
的
所有
电缆
金属
套
都
接地
，
然后
每
段
电缆
金属
屏蔽
或
金属
护
套
与
地
之间
加
5kV
直流电
压
，
加压
时间
为
60s
,
不
应
击穿
；

b
）
护层
过电压
保护器
检测
。
护层
过电压
保护器
的
直流
参考
电压
应
符合
设备
技术
要求
；
护层
过
电压
保护器
及其
引线
对
地
的
绝缘
电阻
用
1000V
兆欧表
测量
，
应
大于
10MQ
；

c
）
检
査
互联
箱
闸刀
（
或
连接
片
）
连接
位置
，
应
正确
无误
；
在
密封
互联
箱
之前
测量
闸刀
（
或
连
接片
）
的
接触
电阻
，
要求
不
大于
20pn
,
或
符合
设备
技术
文件
要求
。

d
）
除
例行
试验
外
，
如
在
互联
系统
大段
内
发生
故障
，
应对
该
大段
进行
试验
；
如
互联
系统
内
直接
接地
的
接头
发生
故障
，
与
该
接头
连接
的
相邻
两个
大段
都
应
进行
试验
。
试验
方法
参考
GB
50150o

5
.
17
.
1
.
9
油压
示警
系统

每半年
检
査
一次
油压
示警
系统
信号
装置
，
合
上
试验
开关
时
，
应
能
正确
发出
相应
的
示警
信号
。

每
3
年
测量
一次
控制
电缆线
芯
对
地
绝缘
电阻
，
釆
用
250V
兆欧表
，
绝缘
电阻
（
MQ
）
与
被
测
电缆
长度
（
km
）
的
乘积
值应
不
小于
1
。

5
.
17
.
1
.
10
压力
箱

例行
试验
时
，
具体
要求
说明
如下
：

a
）
供油
特性
：
压力
箱
的
供油
量
不应
小于
供油
特性
曲线
所
代表
的
标称
供油
量
的
90%
；

b
）
电缆
油
击穿
电压
：
N50kV
,
测量方法
参考
GB
/
T
507
；

c
）
电缆
油
介质
损耗
因数
：
V0.005
,
在
油温
100
±
rC
和
场强
lMV
/
m
的
测试
条件
下
测量
，
测量
方法
参考
GB
/
T
5654o

5
.
17
.
2
电力电缆
诊断
性
试验

5
.
17
.
2
.
1
电力电缆
诊断
性
试验
项目
（
见表
51
、
表
52
）

表
51
橡塑
绝缘
电缆
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

铜
屏蔽
层
电阻
和
导体
电阻
比
见
5.17
.
2.2
见
5.17
.
2.2

介质
损耗
因数
测量
见
5.17
.
2.3
见
5.17
.
2.3

电缆
主
绝缘
交流
耐压
试验
1.220
kV
及
以上
：
电压
为
1.36
U
。
，
时间
为
5min
；

2.110
（
66
）
kV
：
电压
为
1.6
U
。
，
时间
为
5min
；

3
.
10kV
~
35kV
：
电压
为
2.0
U
。
，
时间
为
5min
见
5.17
.
2.4

高频
局部
放电
检测
（
带电
）
无
异常
放电
见
5.17
.
2.5

特高频
局部
放电
检测
（
带电
）
无
异常
放电

超声波
局部
放电
检测
（
带电
）
无
异常
放电



表
52
自容式
充油
电缆
诊断
性
试验
项目







5
.
17
.
2
.
2
铜
屏蔽
层
电阻
和
导体
电阻
比

需要
判断
屏蔽
层
是否
出现
腐蚀
时
，
或者
重做
终端
或
接头
后
进行
本
项目
。
在
相同
温度
下
，
测量
铜
屏蔽
层
和
导体
的
电阻
，
屏蔽
层
电阻
和
导体
电阻
之比应
无
明显
改变
。
比值
增大
，
可能
是
屏蔽
层
出现
腐

Q
/
GDW
1168
—
2013

蚀
；
比值
减少
，
可能
是
附件
中
的
导体
连接点
的
电阻
增大
。

5
.
17
.
2
.
3
介质
损耗
因数
测量

未
老化
的
交联
聚乙烯
电缆
（
XLPE
）
,
其
介质
损耗
因数
通常
不
大于
0.0010
介质
损耗
因数
可以
在工
频
电压
下
测量
，
也
可以
在
0.1
Hz
低频
电压
下
测量
，
测量
电压
为
U
。
。
同等
测量
条件
下
，
如
介质
损耗
因
数较
初值
有
增加
明显
，
或者
大于
0.002
时
（
XLPE
）
,
需
进一步
试验
。

5
.
17
.
2
.
4
电缆
主
绝缘
交流
耐压
试验

采用
谐振
电路
，
谐振
频率
应
在
300Hz
以下
。
220kV
及
以上
，
试验
电压
为
1.36
U
。
；
110
（
66
）
kV
,
试验
电压
为
1.6
Uo
；
10kV
?
35kV
,
试验
电压
为
2U
。
。
试验
时间
为
5min
。
如
试验
条件
许可
，
宜
同时
测
量
介质
损耗
因数
和
局部
放电
。

新
做
终端
、
接头
或
受
其它
试验
项目
警示
，
需要
检验
主
绝缘
强度
时
，
也
应
进行
本
项目
。

5
.
17
.
2
.
5
局部
放电
检测
（
带电
）

适用
于
电缆
终端
及
中间
接头
。

5
.
17
.
2
.
6
电缆
及
附件
内
的
电缆
油

诊断
性
试验
时
，
具体
要求
说明
如下
：

a
）
击穿
电压
：
N45kV
；

b
）
介质
损耗
因数
：
在
油温
100
±
l
°
C
和
场强
IMV
/
m
的
测试
条件
下
，
对于
Uo
=
19OkV
的
电缆
，
应
不
大于
0.01
,
对于
U
（
）
W127kV
的
电缆
，
应
不
大于
0.03
；

c
）
油中
溶解
气体
分析
：
各
气体
含量
满足
下列
注意
值
要求
（
皿
/
L
）
,
可燃
气体
总量
<
1500
；
H2
<
500
；
C2H2
痕量
；
C0
<
100
；
C02
<
1000
；
CH4V2OO
；
C2H4V2OO
；
C2H6
<
200o
试验
方法
按
GB
7252
o

5
.
17
.
2
.
7
主
绝缘
直流
耐压
试验

失去
油压
导致
受潮
、
进气
修复
后
或
新
做
终端
、
接头
后
进行
本
项目
。
直流
试验
电压
值
根据
电缆
电
压
并
结合
其
雷电
冲击
耐受
电压
值
选取
，
耐压
时间
为
5min0

5
.
18
接地装置

5
.
18
.
1
接地装置
巡检
及
例行
试验

5
.
18
.
1
.
1
接地装置
巡检
及
例行
试验
项目
（
见表
53
、
表
54
）

表
53
接地装置
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

接地
引
下线
检查
1
月
无
异常
见
5.18
.
1.2



表
54
接地装置
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

设备
接地
引
下线
导通检
査
1
.
220kV
及
以上
：
1
年
;
2
.

110
(
66
)
kV
：
3
年
;
3
.
35kV
及
以下
：
4
年
1
.
变压器
、
避雷器
、
避雷针
等
：
W200mfl
且
导通
电阻
初值
差
W50%
（
注意
值
）
；

2
.
一般
设备
：
导通
情况
良好
见
5.18
.
1.3

接地
网
接地
阻抗
测量
6
年
符合
运行
要求
，
且
不
大于
初值
的
1.3
倍
见
5.18
.
1.4



5
.
18
.
1
.
2
巡检
说明

变电站
设备
接地
引
下线
连接
正常
，
无
松脱
、
位移
、
断裂
及
严重
腐蚀
等
情况
。

Q
/
GDW
1168
—
2013
5
.
18
.
1
.
3
接地
引
下线
导通
检查

检
査
设备
接地线
之间
的
导通
情况
，
要求
导通
良好
；
变压器
及
避雷器
、
避雷针
等
设备
应
测量
接地

引
下线
导通
电阻
。
测量
条件
应
与
上次
相同
。
测量方法
参考
DL
/
T475o

5
.
18
.
1
.
4
变电站
接地
网
接地
阻抗
测量

按
DI
/
T475
推荐
方法
测量
，
测量
结果
应
符合
设计
要求
。
应
注意
与
上次
的
测量
方式
保持一致
。
当
接地
网
结构
发生
改变
时
也
应
进行
本
项目
。

5
.
18
.
2
接地装置
诊断
性
试验

5
.
18
.
2
.
1
接地装置
诊断
性
试验
项目
（
见表
55
）

表
55
接地装置
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

接触
电压
、
跨步电压
测量
符合
设计
要求
见
5.18
.
2.2

开挖
检
査
-
见
5.18
.
2.3



5
.
18
.
2
.
2
接触
电压
和
跨步电压
测量

接地
阻抗
明显增加
，
或者
接地
网
开挖
检查
或
/
和
修复
之后
，
进行
本
项目
，
测量方法
参见
DL
/
T475
.

5
.
18
.
2
.
3
开挖
检查

若
接地
网
接地
阻抗
或
接触
电压
和
跨步电压
测量
不
符合
设计
要求
，
怀疑
接地
网
被
严重
腐蚀
时
，
应
进行
开挖
检查
。
修复
或
恢复
之后
，
应
进行
接地
阻抗
、
接触
电压
和
跨步电压
测量
，
测量
结果
应
符合
设
计
要求
。

5
.
19
串联
补偿
装置

5
.
19
.
1
串联
补偿
装置
巡检
及
例行
试验

5
.
19
.
1
.
1
串联
补偿
装置
巡检
及
例行
试验
项目
（
见表
56
、
表
57
）

表
56
串联
补偿
装置
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
.
330kV
及
以上
：
2
周
；

2
.
220kV
：
1
月
无
异常
见
5.19
.
1.2



表
57
串联
补偿
装置
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
无
异常
见
5.19
.
1.3

例行
检
査
3
年
见
5.19
.
1.4
见
5.19
.
1.4

金属
氧化物
限压器
见
5.16
见
5.16
见
5.16

串联
电容器
3
年
见
5.19
.
1.5
见
5.19
.
1.5

阻尼
电抗器
3
年
见
5.19
.
1.6
见
5.19
.
1.6

分压器
分压
比
校核
及
参数
测量
3
年
初值
差
不
超过
±
2%
见
5.19
.
1.7

旁路
断路器
见
5.8
见
5.8
见
5.8

Q
/
GDW
1168
—
2013

例行
试验
项目
基准
周期
要
求
说明
条款

测量
及
控制系统
3
年
符合
设备
技术
文件
要求
-



5
.
19
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
串联
补偿
装置
无
异常
声响
；
各
电气设备
绝缘
表面
无
异物
附着
；
瓷件
无裂纹
；
复合
绝缘
外套
无电蚀
和
破损
；

b
）
阻尼
电抗器
线圈
表面
无电蚀
和
放电
痕迹
；

c
）
各
电气
连接处
、
高压
引线
、
均
压罩
等
无
残损
、
错位
、
松动
和
异常
放电
；

d
）
测量
电缆
、
控制
电缆
、
光纤
外观
无
异常
；

e
）
自备
监测
系统
运行
正常
。

5
.
19
.
1
.
3
红外热
像
检测

检测
平台
上
各
设备
（
可视
部分
）
、
电气
连接处
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相
对
温差
。
测量
和
分析方法
参考
DL
/
T
664
。

5
.
19
.
1
.
4
例行
检查

例行
检
査
时
，
具体
要求
如下
：

a
）
按
力矩
要求
抽检
平台
的
部分
螺丝
，
如
有
两个
以上
出现
松动
，
按
力矩
要求
紧固
所有
螺丝
；
检
査
平台
上
各
设备
的
电气
连接
是否
牢固
，
必要
时
进行
紧固
处理
；

b
）
检
査
平台
支柱
绝缘子
是否
存在
裂纹
，
必要
时
可以
釆
用
超声
探伤仪
检测
；

c
）
检
査
电容器
是否
发生
渗漏
和
铁壳
鼓起
，
发生
渗漏
或
鼓起
的
电容器
应予
更换
；

d
）
检
査
平台
各
金属
部件是否
有
锈蚀
，
若有
进行
防腐
处理
；

e
）
检
査
火花
间隙
护网
是否
完整
，
如
有
破损
需要
进行
修复
；
检
査
火花
间隙
表面
是否
有
严重
积尘
或者
飞虫
，
如有
则
需要
清理
；
检
査
火花
间隙
的
间距
是否
符合
设备
技术
文件
要求
，
必要
时进
行
调整
；
火花
间隙
触发
功能
检
査
正常
；

f
）
检
査
各
测量
、
控制
电缆
、
光纤
，
是否
连接
良好
，
外观
正常
；

g
）
测控
系统
按
设备
技术
文件
要求
进行
功能
检
査
。

5
.
19
.
1
.
5
串联
电容器

要求
逐台
进行
测量
，
极
对
壳
绝缘
电阻
不
低于
2500MQ
。
电容量
与
出厂
值
的
差异
不
超过
±
5%
,
否则
应予
更换
。
更换
的
新
电容器
的
电容量
以及
更换
后
整组
的
电容量
，
应
符合
技术
文件
要求
。

5
.
19
.
1
.
6
阻尼
电抗器

在
相同
测量
条件
下
，
线圈
电阻
的
初值
差
不
超过
±
3%
；
在
额定
频率
下
，
电感
量
的
初值
差
不
超过
±
3%
,
除
例行
试验
外
，
出现
下列
情形
也
应
进行
本
项目
：

a
）
经历
了
短路
电流
冲击
；

b
）
红外热
像
检测
异常
；

c
）
电抗器
表面
存在
异常
放电
；

d
）
电抗器
线圈
的
内
、
外
表面
存在
碳化
、
电弧
痕迹
等
异常现象
。

5
.
19
.
1
.
7
分压器
分压
比
校核
及
参数
测量

校核
分压器
的
分压
比
（
参考
第
5.5
.
2.4
）
0
测量
高压
臂
、
低压
臂
参数
。
结果
应
符合
设备
技术
文件
要求
。

5
.
19
.
2
串联
补偿
装置
诊断
性
试验
（
见表
58
）

表
58
串联
补偿
装置
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

不
平衡
电流
测量
满足
制造厂
要求
-



5
.
20
变电站
设备
外
绝缘
及
绝缘子

5
.
20
.
1
变电站
设备
外
绝缘
及
绝缘子
巡检
及
例行
试验

5
.
20
.
1
.
1
变电站
设备
外
绝缘
及
绝缘子
巡检
及
例行
试验
项目
（
见表
59
、
表
60
）

表
59
变电站
设备
外
绝缘
及
绝缘子
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检查
1
.
330kV
及
以上
：
2
周

2
.
220kV
：
1
月

3.110
(
66
)
kV
：
3
月

4.35
kV
及
以下
：
1
年
外观
无
异常
见
5.20
.
1.2



表
60
变电站
设备
外
绝缘
及
绝缘子
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
.
330kV
及
以上
：
1
月
；

2
.
220kV
：
3
月
；

3
.
110
（
66
）
kV
：
半年
；

4
.
35kV
及
以下
：
4
年
无
异常
见
5.20
.
1.3

例行
检
査
1
.
110
(
66
)
kV
以上
:
3
年
;

2
.
35kV
及
以下
：
4
年
见
5.20
.
1.4
见
5.20
.
1.4

现场
污秽
度
评估
1
.
110
（
66
）
kV
以上
：
3
年
；

2
.
35kV
及
以下
：
4
年
见
5.20
.
1.5
见
5.20
.
1.5

站
内盘
形瓷
绝缘子
零值
检
测
1
.
110
(
66
)
kV
以上
:
3
年
;

2
.
35kV
及
以下
：
4
年
见
5.18
.
1.5
见
5.18
.
1.5



5
.
20
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
支柱
绝缘子
、
悬式
绝缘子
、
复合
绝缘子
及
设备
瓷套
或
复合
绝缘
护套
无裂纹
、
破损
和
电蚀
；
无
异物
附着
；

b
）
雾
、
雨
等
潮湿
天气
下
的
设备
外
绝缘
及
绝缘子
表面
无
异常
放电
。

5
.
20
.
1
.
3
红外热
像
检测

检
査
设备
外
绝缘
、
支柱
绝缘子
、
悬式
绝缘子
等
可见
部分
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T
664o

5
.
20
.
1
.
4
例行
检查

例行
检
査
时
，
具体
要求
说明
如下

a
）
清扫
变电站
设备
外
绝缘
及
绝缘子
（
复合
绝缘
除外
）
；

b
）
仔细
检
査
支柱
绝缘子
及瓷
护套
的
外
表面
及
法兰
封装
处
，
若有
裂纹
应
及时处理
或
更换
；
必要
时
进行
超声
探伤
检
査
；

c
）
检
査
法兰
及
固定
螺栓
等
金属件
是否
出现
锈蚀
，
必要
时
进行
防腐
处理
或
更换
；
抽
査
固定
螺栓
,
必要
时
按
力矩
要求
进行
紧固
；

d
）
检
査
室温
硫化
硅橡胶
涂层
是否
存在
剥离
、
破损
，
必要
时
进行
复涂
或
补涂
；
抽
査
复合
绝缘
和

Q
/
GDW
1168
—
2013

室温
硫化
硅橡胶
涂层
的
憎
水性
，
应
符合
技术
要求
；

e
）
检查
增爬
伞
裙
，
应
无
塌陷
变形
，
表面
无
击穿
，
粘接
界面
牢固
；

f
）
检
査
复合
绝缘
的
蚀损
情况
。

5.20
.
1
.
5
现场
污秽
度
评估

现场
污秽
度
测量
参见
Q
/
GDW
152
-
2006o
如果
现场
污秽
度
接近
变电站
内
设备
外
绝缘
及
绝缘子
（
串
）
的
最大
许可
现场
污秽
度
，
应
釆
取
增加
爬
电
距离
或
釆
用
复合
绝缘
等
技术
措施
。
每个
基准
周期
内
或
有
下
列
情形
之一
进行
一次
现场
污秽
度
评估
：

a
）
附近
10km
范围
内
发生
了
污闪
事故
；

b
）
附近
10km
范围
内
增加
了
新
的
污染源
（
同时
也
需要
关注
远方
大
、
中
城市
的
工业污染
）
；

c
）
降雨量
显著
减少
的
年份
；

d
）
出现
大气污染
与
恶劣
天气
相互作用
所
带来
的
湿
沉降
（
城市
和
工业区
及
周边地区
尤其
要
注意
）
.

5.20
.
1
.
6
站
内盘
形瓷
绝缘子
零值
检测

参照
5.21
.
1.9
。
条件
不
具备
时
，
进行
红外热
像
精确
测温
，
着重
温度
分布
的
测量
。

5
.
20
.
2
变电站
设备
外
绝缘
及
绝缘子
诊断
性
试验

5
.
20
.
2
.
1
变电站
设备
外
绝缘
及
绝缘子
诊断
性
试验
项目
（
见表
61
）

表
61
变电站
外
绝缘
及
绝缘子
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

超声波
探伤
检查
无裂纹
和
材质
缺陷
见
5.20
.
2.2

复合
绝缘子
和
室温
硫化
硅橡胶
涂层
的
状态
评估
符合
相关
技术标准
见
5.21
.
2.2

机械
弯曲
破坏
负荷
试验
符合
相关
技术标准
见
5.20
.
2.3

孔隙
性
试验
见
5.20
.
2.4
见
5.20
.
2.4



5
.
20
.
2
.
2
超声
探伤
检查

有
下列
情形
之
对
瓷质
支柱
绝缘子
及瓷
护套
进行
超声
探伤
检
査
：

a
）
若有
断裂
、
材质
或
机械
强度
方面
的
家族
缺陷
，
对
该
家族
瓷件
进行
一次
超声
探伤
抽
査
;

b
）
经历
了
有
明显
震感
的
地震
后要
对
所有
瓷件
进行
超声
探伤
。

5
.
20
.
2
.
3
机械
弯曲
破坏
负荷
试验

有
支柱
瓷
绝缘子
应
能
耐受
产品
订货
技术
文件
所
规定
的
机械
负荷
，
而
不
发生
破坏
。

5
.
20
.
2
.
4
孔隙
性
试验

瓷件
剖面
应均质
致密
，
经
试验
后
不
应有
任何
渗透
现象
。

5
.
21
输电
线路

5
.
21
.
1
输电
线路
巡检
及
例行
试验

5
.
21
.
1
.
1
输电
线路
巡检
及
例行
试验
项目
（
见表
62
、
表
63
）

表
62
输电
线路
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

导线
与
架空
地
线
1
月
无
异常
见
5.21
.
1.2

金具
无
异常
见
5.21
.
1.3

绝缘子
串
无
异常
见
5.21
.
1.4



杆塔
与
接地
、
拉线
与
基础
无
异常
见
5.21
.
1.5

通道
和
防护区
无
异常
见
5.21
.
1.6

辅助
设施
无
异常
见
5.21
.
1.7

线路
避雷器
无
异常
见
5.21
.
1.8



表
63
输电
线路
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

盘
形瓷
绝缘子
零值
检测
1.330
kV
及
以上
：
6
年
；

2.220
kV
及
以下
：
10
年
见
5.21
.
1.9
见
5.21
.
1.9

杆塔
接地
阻抗
检测
见
5.21
.
1.10
符合
设计
要求
见
5.21
.
1.10

线路
避雷器
检
査
及
试验
见
5.21
.
1.11
见
5.21
.
1.11
见
5.21
.
1.11

现场
污秽
度
评估
3
年
见
5.20
.
1.5
见
5.20
.
1.5



5.21
.
1
.
2
导线
与
架空
地
线
（
含
OPGW
光纤
复合
地
线
）

巡检
时
，
具体
要求
说明
如下
：

a
）
导线
和
地线
无腐蚀
、
抛股
、
断股
、
损伤
和
闪络
烧伤
；

b
）
导线
和
地线
无
异常
振动
、
舞动
、
覆冰
、
分裂
导线
无鞭击
和
扭绞
；

c
）
压
接管
耐张
引流
板
无
过热
；
压
接管
无
严重
变形
、
裂纹
和
受拔
位移
；

d
）
导线
和
地线
在线
夹内
无
滑移
；

e
）
导线
和
地线
各种
电气
距离
无
异常
；

f
）
导线
上
无
异物
悬挂
；

g
）
OPGW
引
下线
金具
、
线盘
及
接线盒
无
松动
、
变形
、
损坏
、
丢失
；

h
）
OPGW
接地
引流
线
无
松动
、
损坏
。

5.21
.
1
.
3
金具

均
压环
、
屏蔽
环
、
联板
、
间隔
棒
、
阻尼
装置
、
重锤
等
设备
无缺
件
、
松动
、
错位
、
烧坏
、
锈蚀
、
损坏
等
现象
。

5
.
21
.
1
.
4
绝缘子
串

巡检
时
，
具体
要求
说明
如下
：

a
）
绝缘子
串
无
异物
附着
；

b
）
绝缘子
钢帽
、
钢脚
无腐蚀
；
锁紧
销无
锈蚀
、
脱位
或
脱落
；

c
）
绝缘子
串
无
移位
或
非正常
偏斜
；

d
）
绝缘子
无
破损
；

e
）
绝缘子
串
无
严重
局部
放电
现象
、
无
明显
闪络
或
电蚀
痕迹
；

f
）
室温
硫化
硅橡胶
涂层
无
龟裂
、
粉化
、
脱落
；

g
）
复合
绝缘子
无
撕裂
、
鸟
啄
、
变形
；
端部
金具
无裂纹
和
滑移
；
护套
完整
。

5
.
21
.
1
.
5
杆塔
与
接地
、
拉线
与
基础

巡检
时
，
具体
要求
说明
如下
：

a
）
杆塔
结构
无
倾斜
，
横担
无
弯
扭
；

b
）
杆塔
部件
无
松动
、
锈蚀
、
损坏
和
缺件
；

c
）
拉线
及
金具
无
松弛
、
断股
和
缺件
；
张力
分配
应
均匀
；

Q
/
GDW
1168
—
2013

d
）
杆塔
和
拉线
基础
无
下沉
及
上拔
，
基础
无裂纹
损伤
，
防洪设施
无
坍塌
和
损坏
，
接地
良好
；

e
）
塔上
无
危及
安全
运行
的
鸟巢
和
异物
。

5.21
.
1
.
6
通道
和
防护区

巡检
时
，
具体
要求
说明
如下
：

a
）
无
可燃
易爆物
和
腐蚀性
气体
；

b
）
树木
与
输电
线路
间
绝缘
距离
的
观测
；

c
）
无
土方
挖掘
、
地下
采矿
、
施工
爆破
；

d
）
无
架设
或
敷设
影响
输电
线路
安全
运行
的
电力
线路
、
通信线路
、
架空
索道
、
各种
管道
等
；

e
）
未
修建
鱼塘
、
釆
石场
及
射击场
等
；

f
）
无
高大
机械
及
可
移动式
的
设备
；

g
）
无
其它
不
正常
情况
，
如
山洪暴发
、
森林
起火
等
。

5.21
.
1
.
7
辅助
设施

巡检
时
，
具体
要求
说明
如下
：

a
）
各种
在线
监测
装置
无
移位
、
损坏
或
丢失
；

b
）
线路
杆
号牌
及
路标
、
警示
标志
、
防护
桩
等
无
损坏
或
丢失
；

c
）
线路
的
其它
辅助
设施
无
损坏
或
丢失
。

5.21
.
1
.
8
线路
避雷器

巡检
时
，
具体
要求
说明
如下
：

a
）
线路
避雷器
本体
及
间隙
无
异物
附着
；

b
）
法兰
、
均
压环
、
连接
金具
无腐蚀
；
锁紧
销无
锈蚀
、
脱位
或
脱落
；

c
）
线路
避雷器
本体
及
间隙
无
移位
或
非正常
偏斜
；

d
）
线路
避雷器
本体
及
支撑
绝缘子
的
外
绝缘
无
破损
和
明显
电蚀
痕迹
；

e
）
线路
避雷器
本体
及
支撑
绝缘子
无
弯曲
变形
。

5.21
.
1
.
9
盘
形瓷
绝缘子
零值
检测

采用
轮试
的
方法
，
即
每年
检测
一部分
，
一个
周期
内
完成
全部
普测
。
如某
批次
的
盘
形瓷
绝缘子
零
值
检出率
明显
高于
运行
经验值
，
则
对于
该
批次
绝缘子
应
酌情
缩短
零值
检测
周期
。

零值
测量
必要
时
釆
用
5000V
兆欧表
，
绝缘
电阻
应
不
低于
500MQ
,
达
不到
500MQ
时
，
在
绝缘子
表
面加
屏蔽
环并接
兆欧表
屏蔽
端子
后
重新
测量
，
若
仍
小于
500MQ
时
，
可
判定
为
零值
绝缘子
。

自
上次
检测
以来
又
发生
了
新
的
闪络
、
或
有
新
的
闪络
痕迹
的
，
也
应
列入
最近
的
检测
计划
。

5.21
.
1
.
10
杆塔
接地
阻抗
检测

检测
周期
见表
64
。
除
2km
进线
保护
段
和
大
跨越
外
，
一般
釆
用
每隔
3
基
（
500kV
及
以上
）
或
每隔
7
基
（
其它
）
检测
1
基的
轮试
方式
。
对于
地形
复杂
、
难以
到达
的
区段
，
轮试
方式
可
酌情
自行
掌握
。
如
某基
杆塔
的
测量
值
超过
设计
值时
，
补测
与
此
相邻
的
2
基
杆塔
。
如果
连续
2
次
检测
的
结果
低于
设计
值
（
或
要求
值
）
的
50%
,
则
轮试
周期
可延长
50%
?
100%
。
检测
宜在
雷暴
季节
之前
进行
。
方法
参考
DL
/
T
887o

表
64
杆塔
接地
阻抗
检测
周期

位置
基准
周期

2km
进线
保护
段
500kV
及
以上
：
1
年
；
其它
：
2
年

大
跨越

其它
首次
：
投运
后
3
年
；
500kV
及
以上
：
4
年
；
其它
：
8
年



5.21
.
1
.
11
线路
避雷器
检查
及
试验

检测
及
试验
的
周期
和
要求
见表
65
。
其中
，
红外热
像
检测
包括
线路
避雷器
本体
、
支撑
绝缘子
、
电
气
连接处
及
金具
等
，
要求
无异
常温
升
、
温差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T664o

表
65
线路
避雷器
检查
及
试验
项目

线路
避雷器
检
査
及
试验
项目
要
求
基准
周期

红外热
像
检测
无
异常
1
年

纯
空气
间隙
距离
复核
及
连接
金具
检
査
符合
设计
要求
3
年

线路
避雷器
本体
及
支撑
绝缘子
绝缘
电阻
>
1000MQ
（
5000V
兆欧表
）
（
注意
值
）
停电
时且
3
年
未测



5
.
21
.
2
输电
线路
诊断
性
试验

5
.
21
.
2
.
1
输电
线路
诊断
性
试验
项目
（
见表
66
）

表
66
输电
线路
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

复合
绝缘子
和
室温
硫化
硅橡胶
涂层
的
状态
评估
符合
相关
技术标准
见
5.21
.
2.2

导线
接点
温度
测量
见
5.21
.
2.3
见
5.21
.
2.3

导地线
（
含大
跨越
）
振动
测量
符合
相关
技术标准
见
5.21
.
2.4

地
线
机械
强度
试验
符合
相关
技术标准
见
5.21
.
2.5

导线
弧垂
测量
符合
相关
技术标准
见
5.21
.
2.6

杆塔
接地
开挖
检查
接地
导体
截面
不
小于
设计
值
的
80%
见
5.21
.
2.7

线路
避雷器
本体
试验
见
5.16
见
5.21
.
2.8



5
.
21
.
2
.
2
复合
绝缘子
和
室温
硫化
硅橡胶
涂层
的
状态
评估

评估
周期
见表
67
,
重点
对
复合
绝缘子
的
机械
破坏
负荷
、
界面
，
以及
复合
绝缘子
和
室温
硫化
硅
橡
胶
涂层
的
憎
水性
进行
评估
。

5
.
21
.
2
.
3
导线
接点
温度
测量

接点
温度
可
略高于
导线
温度
，
但
不应
超过
10
笆
，
且
不
高于
导线
允许
运行
温度
。
在
分析
时
，
要
综
合
考虑
当时
及前
1
小时
的
负荷
变化
以及
大气环境
条件
。

表
67
复合
绝缘子
和
室温
硫化
硅橡胶
涂层
的
状态
评估

首次
评估
基准
周期
后继
评估
基准
周期

复合
绝缘子
6
年
根据
历次
评估
结果
自
定
（
W4
年
）

室温
硫化
硅橡胶
涂层
3
年
根据
历次
评估
结果
自
定
（
W2
年
）

按
家族
（
制造商
、
型号
和
投运
年数
）
，
从
输电线
路上
随机
抽取
6
?
9
只
，
依次
进行
下列
三项
试验
,
试验
结果
应
符合要求
。
此外
，
用户
还应
根据
多次
评估
试验
结果
的
稳定性
，
调整
评估
周期
。

a
）
憎
水性
、
憎
水性
迁移
特性
、
憎
水性
丧失
特性
和
憎
水性
恢复
时间
测定
。
检测
方法
和
判据
可参
见
DL
/
T
864
。

b
）
界面
试验
。
包括
水煮
试验
和
陡波前
冲击
电压
试验
两项
。
试验
程序
和
判据
GB
/
T
19519O

Q
/
GDW
1168
—
2013

c
）
机械
破坏
负荷
试验
。
要求
Mav
-
2.05
Sn
应
大于
0.5
SML
,
且
MavN0.65
SML
。
其中
，
SML
为
额定
机械
负荷
，
Mav
为
破坏
负荷
的
平均值
，
Sn
为
破坏
负荷
的
标准偏差
。
试验
方法
可
参考
GB
/
T
19519o

按
涂敷
材料
、
涂敷
时间
和
涂敷
地点
，
抽样
检
査
涂层
的
附着
性能
，
要求
无
龟裂
、
粉化
、
脱落
和
剥
离
等
现象
。
抽样检查
憎
水性
，
检测
方法
和
判据
可
参见
DI
/
T864
,
不
符合要求
时应
进行
复涂
。

5
.
21
.
2.4
导地线
（
含大
跨越
）
振动
测量

怀疑
导地线
存在
异常
振动
时
进行
本
项目
O
测量
结果
应
符合
设计
要求
。

5
.
21
.
2
.
5
地线
机械
强度
试验

需要
检验
地线
的
机械
强度
，
或
存在
此类
家族
缺陷
时
进行
本
项目
。
取样
进行
机械
拉力
试验
，
要求
不
低于
额定
机械
强度
的
80%
。

5
.
21
.
2
.
6
导线
弧垂
测量

根据
线路
巡检
结果
，
实时
安排
导线
弧垂
测量
。
方法
和
要求
见
GB
50233O

5
.
21
.
2
.
7
杆塔
接地
开挖
检查

杆塔
接地
阻抗
显著
增加
，
或者
显著
超过
规定值
，
怀疑
严重
腐蚀
时
进行
本
项目
。
开挖
检
査
并
修复
之后
，
应
进行
杆塔
接地
阻抗
测量
。

5.21
.
2
.
8
线路
避雷器
本体
试验

当
巡检
、
绝缘
电阻
测量
或
红外热
像
检测
显示
线路
避雷器
本体
异常
时
，
进行
本
项目
；
当
巡检
、
绝
缘
电阻
测量
或
红外热
像
检测
显示
支撑
绝缘子
异常
时
，
应予
更换
。

6
直流
设备

6.1
换流
变压器

6.1
.
1
换流
变压器
巡
検
及
例行
检查和
试验
（
见表
68
、
表
69
）

表
68
换流
变压器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
无
异常
见
5.1
.
1.2
a
)

油
温和
绕组
温度
符合
设备
技术
文件
之
要求
见
5.1
.
1.2
b
)

呼吸器
干燥剂
（
硅胶
）
1
/
3
以上
处于
干燥
状态
见
5.1
.
1.2
c
)

冷却系统
无
异常
见
5.1
.
1.2
d
)

声响
及
振动
无
异常
见
5.1
.
1.2
e
)

有载
分接
开关
位置
指示器
指示
正确
-



表
69
换流
变压器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无
异常
见
5.1
.
1.3

本体
油中
溶解
气体
分析
3
月
1
.
乙焕
W1
J1L
/
L
（
注意
值
）
；

2
.
氢气
W150J1L
/
L
（
注意
值
）
；

3
.
总
炷
W150hL
/
L
（
注意
值
）
；
见
5.1
.
1.4



表
69
(
续
)

例行
试验
项目
基准
周期
要
求
说明
条款



例行
试验
项目
基准
周期
要
求
说明
条款

本体
油中
溶解
气体
分析
3
月
4
.
绝对
产气
速率
：

W12mL
/
d
（
隔膜
式
）
（
注意
值
）
或
W6mL
/
d
（
开放式
）
（
注意
值
）
；

5
.
相对
产气
速率
W10%
/
月
（
注意
值
）
见
5.1
.
1.4

网侧
绕组
电阻
3
年
1
.
相间
互差
W2%
（
警示
值
）
；

2
.
同相
初值
差
不
超过
±
2%
（
警示
值
）
见
5.1
.
1.5

绝缘油
例行
试验
见
7.1
见
7.1
见
7.1

套管
试验
3
年
见
5.7
见
5.7

铁心
接地
电流
测量
（
带电
）
1
年
具备
检测
条件
时
，
出具
报告
，
积累
数据
-

铁心
绝缘
电阻
3
年
N100MJ2
（
新
投运
1000
MJ2
）
（
注意
值
）
见
5.1
.
1.7

有载
分接
开关
检
査
见
5.1
.
1.10
见
5.1
.
1.10
见
5.1
.
1.10

测温
装置
检查
3
年
无
异常
见
5.1
.
1.11

气体
继电器
检查
无
异常
见
5.1
.
1.12

冷却
装置
检查
无
异常
见
5.1
.
1.13



6.1
.
2
诊断
性
试验

6.1
.
2
.
1
换流
变压器
诊断
性
试验
项目
（
见表
70
）

表
70
换流
变压器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

阀侧
绕组
电阻
1
.
相间
互差
W2%
（
警示
值
）
；

2
.
同相
初值
差
不
超过
±
2%
（
警示
值
）
见
6.1
.
2.2

绕组
绝缘
电阻
1
.
绝缘
电阻
无
显著
下降
；

2
.
吸收
比
N1.3
或
极化
指数
N1.5
或
绝缘
电阻
10000
MJ2
（
注意
值
）
见
5.1
.
1.8

绕组
绝缘
介质
损耗
因数
（
2
（
rc
）
W0.005
（
注意
值
）
见
5.1
.
1.9

短路
阻抗
测量
见
5.1
.
2.3
见
5.1
.
2.3

感应
耐压
和
局部
放电
量
测量
见
6.1
.
2.3
见
6.1
.
2.3

绕组
频率响应
分析
见
5.1
.
2.5
见
5.1
.
2.5

绕组
各分接
位置
电压
比
初值
差
不
超过
±
0.5%
（
额定
档
）
；

±
1%
（
其它
）
（
警示
值
）
见
5.1
.
2.6

纸
绝缘
聚合度
测量
聚合度
N250
（
注意
值
）
见
5.1
.
2.9

绝缘油
诊断
性
试验
见
7.2
见
7.2

声级
和
振动
测定
符合
设备
技术
文件
要求
见
5.1
.
2.11

压力
释放
阀检
査
无
异常
见
5.1
.
1.14

超声波
局部
放电
检测
（
带电
）
无
异常
放电
-

紫外
成像
检测
无
异常
放电
-



Q
/
GDW
1168
—
2013

6.1
.
2
.
2
阀侧
绕组
电阻

当油
中
溶解
气体
分析
异常
，
或者
怀疑
存在
绕组
方面
的
缺陷
时
，
进行
本
项目
。
要求
见
5.1
.
1.5
o

6.1
.
2
.
3
感应
耐压
和
局部
放电
量
测量

验证
主
绝缘
强度
，
或
诊断
是否
存在
局部
放电
缺陷
时
进行
本
项目
。
感应
电压
的
频率
应
在
100Hz
?
300Hzo
电压
为
出厂
试验
值
的
1.3
Um
/
V3
,
时间
按式
（
3
）
确定
，
但应
在
15s
?
60s
之间
。
耐压
幅值
应
依据
变压器
状态
审慎
确定
。
如
同时
测量
局部
放电
，
应
控制
各种
外部
电晕
和
放电
干扰
，
使
整个
试验
回
路
的
背景
干扰
低于
许可
的
局部
放电
水平
。
具体
试验
程序
参考
下列
方法
：

a
）
国家标准
或
行业标准
推荐
的
试验
方法
；

b
）
IEC
等
国际标准
推荐
的
试验
方法
；

c
）
设备
技术
文件
推荐
的
试验
方法
，
或
出厂
试验
方法
；

d
）
适宜
于
现场
条件
的
其它
等效
试验
方法
。

首次
使用
非标准
试验
方法
时
，
应
咨询
制造商
的
意见
，
或
由
设备
管理者
组织
专家
做出
决定
。

6.2
平波
电抗器

6.2
.
1
油
浸式
平波
电抗器
巡检
及
例行
检查和
试验
（
见表
71
、
表
72
）

表
71
油
浸式
平波
电抗器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
无
异常
见
5.1
.
1.2
a
)

油
温和
绕组
温度
符合
设备
技术
文件
之
要求
见
5.1
.
1.2
b
)

呼吸器
干燥剂
（
硅胶
）
1
/
3
以上
处于
干燥
状态
见
5.1
.
1.2
c
)

冷却系统
无
异常
见
5.1
.
1.2
d
)

声响
及
振动
无
异常
见
5.1
.
1.2
e
)



表
72
油
浸式
平波
电抗器
例行
试验
项目

例行
试验
项目
基准
周期
技术
要求
说明
条款

红外热
像
检测
1
月
无
异常
见
5.1
.
1.3

油
溶解
中
气体
分析
3
月
1
.
乙焕
WlpL
/
L
（
注意
值
）
；

2
.
氢气
W150pL
/
L
（
注意
值
）
；

3
.
总
炷
W150J1LZL
（
注意
值
）
见
5.1
.
1.4

绝缘油
例行
试验
见
7.1
见
7.1
见
7.1

套管
试验
3
年
见
5.7
见
5.7

铁心
绝缘
电阻
3
年
N100MQ
（
新
投运
1000Mfl
）
（
注意
值
）
见
5.1
.
1.7

测温
装置
检查
3
年
无
异常
见
5.1
.
1.11

气体
继电器
检
査
3
年
无
异常
见
5.1
.
1.12

压力
释放
阀检
査
3
年
无
异常
见
5.1
.
1.14



6.2
.
2
油
浸式
平波
电抗器
诊断
性
试验

6.2
.
2
.
1
油
浸式
平波
电抗器
诊断
性
试验
项目
（
见表
73
）

表
73
油
浸式
平波
电抗器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款



绕组
电阻
初值
差
不
超过
±
2%
（
警示
值
）
见
5.1
.
1.5



表
73
（
续
）

诊断
性
试验
项目
要
求
说明
条款

绕组
绝缘
电阻
1
.
绝缘
电阻
无
显著
下降
；

2
.
吸收
比
N1.3
或
极化
指数
N1.5
或
绝缘
电阻
loooo
Mn
（
注意
值
）
见
5.1
.
1.8

绕组
绝缘
介质
损耗
因数
（
20
。
）
W0.005
（
注意
值
）
见
5.1
.
1.9

电感
量
测量
初值
差
不
超过
±
3%
（
注意
值
）
见
6.2
.
2.2

纸
绝缘
聚合度
测量
聚合度
N250
（
注意
值
）
见
5.1
.
2.9

绝缘油
诊断
性
试验
见
7.2
见
7.2

声级
测量
同等
测量
条件
下
声级
没有
明显
变化
见
6.2
.
23

振动
测量
W200
呻
（
注意
值
）
见
6.2
.
2.4

紫外
成像
检测
无
异常
放电
-



6
.
2
.
2
.
2
电感
量
测量

可
采用
施加
工频
电压
、
测量
工频
电流
来
计算
电感
量
的
方法
。
测量
时
，
通过
调压器
将
工频
电压
施
加
到
电抗器
的
引线
端子
上
，
用
电压表
和
电流表
监视
电压
和
电流
，
逐步
升高
电压
U
,
直至
电流
达到
1A
,
读取
电压
值
U
,
电感
量
L
=
U
/
（
100ti
）
。

6
.
2
.
2
.
3
声级
测量

在
运行
中
出现
声响
异常
，
可视
情况
进行
声级
测量
。
测量
干式
电抗器
声级
时
，
必须
保证
与
绕组
有
足够
的
安全
距离
。
测量方法
参考
GB
10229O

6
.
2
.
2
.
4
振动
测量

在
运行
中
出现异常
振动
，
可视
情况
进行
振动
测量
。
如果
之前
进行
过
振动
测量
，
宜在
同等条件
下
进行
，
以便
比较
。
测量方法
参考
GB
10229O

6
.
2
.
3
干式
平波
电抗器

巡检
包括
表
71
所列
外观
、
声响
及
振动
；
例行
检
査
和
试验
包括
表
72
所列
红外热
像
检
査
；
诊断
性
试验
包括
表
73
所列
绕组
电阻值
、
电感
量
测量
。

6
.
3
油
浸式
电力
变压器
和
电抗器

同
5.1
o

6
.
4
SF6
气体
绝缘
电力
变压器

同
5.2
o

6
.
5
电流
互感器

同
5.4
o

6
.
6
电磁式
电压
互感器

同
5.5
o

6
.
7
电容式
电压
互感器

同
5.6
o

6
.
8
直流电
流
互感器
（
零
磁通
型
）

Q
/
GDW
1168
—
2013

6
.
8
.
1
直流电
流
互感器
巡检
及
例行
试验

6
.
8
.
1
.
1
直流电
流
互感器
巡检
及
例行
试验
项目
（
见表
74
、
表
75
）

表
74
直流电
流
互感器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
无
异常
见
6.8
.
1.2



表
75
直流电
流
互感器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无异
常温
升
见
6.8
.
1.3

一次
绕组
绝缘
电阻
3
年
初值
差
不
超过
-
50%
（
注意
值
）
见
5.4
.
1.5

电容量
及
介质
损耗
因数
3
年
电容量
初值
差
不
超过
±
5%
（
警示
值
）

介质
损耗
因数
W0.006
（
注意
值
）
见
5.4
.
1.6



6
.
8
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
本体
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无
电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
附着
；

b
）
充油
的
电流
互感器
，
无油
渗漏
，
油位
正常
，
膨胀
器
无
异常
升高
；
充气
的
电流
互感器
，
气体
密度
值
正常
，
气体
密度
表
（
继电器
）
无
异常
；

c
）
二次
电流
无
异常
。

6
.
8
.
1
.
3
红外热
像
检测

检测
高压
引线
连接处
、
电流
互感器
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
6640

6
.
8
.
2
直流电
流
互感器
诊断
性
试验
（
见表
76
）

表
76
直流电
流
互感器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

绝缘油
试验
见
第
7
章
见
第
7
章

交流
耐压
试验
1
.
一次
绕组
：
试验
电压
为
出厂
试验
值
的
80%
；

2
.
二次
绕组
之间
及末
屏
对
地
：
2kV
见
5A.2
.
2

局部
放电
测量
1.2
Um
/
V3
下
，

W20pC
（
气体
）
；

W20pC
（
油纸
绝缘
及
聚四氟乙烯
缠绕
绝缘
）
；

W50pC
（
固体
）
（
注意
值
）
见
5.4
.
23

电流
比
校核
符合
设备
技术
文件
要求
见
5.4
.
2.4

绕组
电阻
测量
与
初值
比较
，
应
无
明显
差别
见
5.4
.
2.5



高频
局部
放电
检测
（
带电
）
无
异常
放电
-



6
.
9
光电
式电流
互感器

6
.
9
.
1
光电
式电流
互感器
巡检
及
例行
试验

6
.
9
.
1
.
1
光电
式电流
互感器
巡检
及
例行
试验
项目
（
见表
77
、
表
78
）

表
77
光电
式电流
互感器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
月
无
异常
见
6.9
.
1.2



表
78
光电
式电流
互感器
例行
试验
项目

巡检
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无异
常温
升
见
6.9
.
1.3

火花
间隙
检
査
（
如
有
）
1
年
符合
设备
技术
文件
要求
见
6.9
.
1.4



6
.
9
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
本体
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无
电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
附着
；

b
）
每月
对
光电流
互感器
的
传输
通道
光电流
、
功率
、
奇偶校验
值
等
参数
进行
监视
，
应
无
异常
；

c
）
二次
电流
无
异常
。

6
.
9
.
1
.
3
红外热
像
检测

检测
高压
引线
连接处
、
电流
互感器
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
6640

6
.
9
.
1
.
4
火花
间隙
检查
（
如
有
）

若
电流
传感器
装备
了
火花
间隙
，
应
清洁
间隙
表面积
尘
，
并
确认
间隙
距离
符合
设备
技术
文件
要求
'

6
.
9
.
2
光电
式电流
互感器
诊断
性
试验

6
.
9
.
2
.
1
光电
式电流
互感器
诊断
性
试验
项目
（
见表
79
）

表
79
光电
式电流
互感器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

电流
比
校核
符合
设备
技术
条件
要求
见
5.4
.
2.4

激光
功率
测量
符合
设备
技术
条件
要求
见
6.9
.
2.2



6
.
9
.
2
.
2
激光
功率
测量

在线
监测
系统
显示
光
功率
不
正常
时
，
进行
本
项目
。
用
光通量
计
测量
到达
受
端的
激光
功率
，
并
与
要求
值
和
上次
对应
位置
的
测量
值
进行
比较
，
偏差
不
超过
±
5%
或
符合
设备
技术
文件
要求
。
必要
时
，
可
测量
光纤
系统
的
衰减
值
，
测量
结果
应
符合
设备
技术
文件
要求
。

6
.
10
直流
分压器

6
.
10
.
1
直流
分压器
巡检
及
例行
试验

6
.
10
.
1
.
1
直流
分压器
巡检
及
例行
试验
项目
（
见表
80
、
表
81
）

表
80
直流
分压器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
无
异常
见
6.10
.
1.2



表
81
直流
分压器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无异
常温
升
见
6.10
.
1.3

分压
电阻
、
电容
值
测量
3
年
见
6.10
.
1.4
见
6.10
.
1.4

SF6
气体
湿度
检测
（
SF6
绝
缘
）
（
带电
）
3
年
W500pL
/
L
（
警示
值
）
见
8.1



6
.
10
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
高压
引线
、
接地线
等
连接
正常
；
本体
无
异常
声响
或
放电
声
；
瓷套
无裂纹
；
复合
绝缘
外套
无
电蚀
痕迹
或
破损
；
无
影响
设备
运行
的
异物
；

b
）
油位
（
充油
）
、
气体
密度
（
充气
）
符合
设备
技术
条件
要求
；
气体
密度
表
（
继电器
）
无
异常
；

c
）
二次
电压
无
异常
。

6
.
10
.
1
.
3
红外热
像
检测

检测
高压
引线
连接处
、
分压器
本体
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检
测
和
分析方法
参考
DL
/
T
664
=

6
.
10
.
1
.
4
分压
电阻
、
电容
值
测量

定期
或
二次
侧
电压
值
异常
，
测量
高压
臂
和
低压
臂
电阻
阻值
，
同等
测量
条件
下
，
初值
差不应
超过
±
2%
；
如属
阻容
式
分压器
，
应
同时
测量
高压
臂
和
低压
臂
的
等值
电阻
和
电容
值
，
同等
测量
条件
下
，
初
值差
不
超过
±
3%
,
或
符合
设备
技术
文件
要求
。

6
.
10
.
2
直流
分压器
诊断
性
试验

6
.
10
.
2
.
1
直流
分压器
诊断
性
试验
项目
（
见表
82
）

表
82
直流
分压器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

分压
比
校核
符合
设备
技术
条件
要求
见
6.10
.
2.2

油中
溶解
气体
分析
（
油纸
绝缘
）
1
.
乙焕
W2J1L
/
L
（
注意
值
）
；

2
.
氢气
W150J1LZL
（
注意
值
）
；

3
.
总
炷
W150J1L
/
L
（
注意
值
）
见
6.10
.
2.3

绝缘油
试验
（
油纸
绝缘
）
-

SF6
气体
成分
分析
（
SF6
绝缘
）
见
8.2
见
8.2

电压
限制
装置
功能
验证
符合
设备
技术
条件
要求
见
6.10
.
2.4



6
.
10
.
2
.
2
分压
比
校核

低压
侧
电压
值
异常
时
进行
此
项目
。
在
80%
?
100%
的
额定
电压
范围
内
，
在
高压
侧加
任一
电压
值
,
测量
低压
侧
电压
，
校核
分压
比
。
简单
检查
可取
更
低电压
。
分压
比应
与
铭牌
标志
相符
。
当
计量
要求
时
,

Q
/
GDW
1168
—
2013
应
测量
电压
误差
，
测量
结果
符合
设备
计量
准确
级
要求
。
具体
要求
参考
设备
技术
文件
之
规定
。

6
.
10
.
2
.
3
绝缘油
试验

怀疑
油质
受潮
、
劣化
，
或者
怀疑
内部
可能
存在
局部
放电
缺陷
时
进行
本项
试验
。
取样
时
，
务必
注
意
设备
技术
文件
的
特别
提示
（
如果
有
的话
）
，
并检
査
油位
。
全密封
或
设备
技术
文件
明确
禁止
取油样
时
，
不宜
进行
此项
试验
。

6
.
10
.
2
.
4
电压
限制
装置
功能
验证

每
3
年
或
有
短路
事故
时
，
进行
本
项目
。
试验
方法
和
要求
参见
设备
技术
文件
。
一般
是
用
不
超过
1000V
兆欧表
施加
于
电压
限制
装置
的
两个
端子
上
，
应
能
识别
出
电压
限制
装置
内部
放电
。

6
.
11
高压
套管

同
5.7
o

6
.
12
SF6
断路器

同
5.8
o

6
.
13
气体
绝缘
金属
封闭
开关设备

同
5.9
o

6
.
14
直流
断路器

6
.
14
.
1
直流
断路器
巡
検
及
例行
试验

6
.
14
.
1
.
1
直流
断路器
巡检
及
例行
试验
项目
（
见表
83
、
表
84
）

表
83
直流
断路器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
1
月
外观
无
异常
见
6.14
.
1.2
a
)

气体
密度
值检
査
（
SF6
型
）
密度
符合
设备
技术
文件
要求
见
6.14
.
1.2
b
)

操动
机构
状态
检
査
状态
正常
见
6.14
.
1.2
c
)



表
84
直流
断路器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无异
常温
升
见
6.14
.
1.3

主
回路
电阻
测量
3
年
初值
差
W20%
（
注意
值
）
见
5.8
.
1.4

SF6
气体
湿度
检测
（
带电
）
3
年
见
8.1
见
8.1

例行
检查和
测试
3
年
无
异常
见
6.14
.
1.4

非线性
（
放电
）
电阻
6
年
1
.
功曲
初值
差
不
超过
±
5%
（
注意
值
）
；

2
.
0.75
UlmA
漏
电流
初值
差
W30%
或
W50pA
（
注意
值
）
见
6.14
.
1.5

空气
断路器
直流
泄漏
3
年
WlOpA
（
注意
值
）
见
6.14
.
1.6

振荡
回路
电容
、
电感
及电
阻值
测量
6
年
1
.
电容
、
电感
的
初值
差
不
超过
±
5%
（
注意
值
）
;

2
.
电阻
的
初值
差
不
超过
±
3%
（
注意
值
）
见
6.14
.
1.7

例行
检查和
测试
3
年
见
5.8
.
1.7
见
5.8
.
1.7



6
.
14
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
外观
无
异常
，
高压
引线
、
二次
控制
电缆
、
接地线
连接
正常
；
瓷套
、
支柱
绝缘子
无
残损
、
无
异物
挂接
；
加热
单元
功能
无
异常
；
分
、
合闸
位置
及
指示
正确
；

b
）
SF6
绝缘
断路器
，
气体
密度
（
压力
）
正常
；

c
）
操动
机构
状态
检
査
正常
（
液压
机构
油压
正常
；
气压
机构
气压
正常
；
弹簧
机构
弹簧
位置
正确
）
.
6
.
14
.
1
.
3
红外热
像
检测

检测
断口
及
断口
并联
元件
、
引线
接头
、
绝缘子
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相
对
温差
。
检测
和
分析方法
参考
DL
/
T
664
。
判断
时
，
应该
考虑
测量
时及
前
3
小时
负荷
电流
的
变化
情况
。
6
.
14
.
1
.
4
例行
检查和
测试

例行
检
査
和
测试
时
，
具体
要求
说明
如下
：

a
）
轴
、
销
、
锁扣
和
机械传动
部件
检
査
，
如
有
变形
或
损坏
应予
更换
；

b
）
瓷
绝缘
件
清洁
和
裂纹
检
査
；

c
）
操动
机构
外观
检
査
，
如
按
力矩
要求
抽查
螺栓
、
螺母
是否
有
松动
，
检查
是否
有
渗漏
等
；

d
）
检
査
操动
机构
内
、
外积
污
情况
，
必要
时需
进行
清洁
；

e
）
检
査
是否
存在
锈迹
，
如有
需
进行
防腐
处理
；

f
）
按
设备
技术
文件
要求
对
操动
机构
机械
轴承
等
活动
部件
进行
润滑
；

g
）
检
査
辅助
回路
和
控制
回路
电缆
、
接地线
是否
完好
；

h
）
检
査
振荡
回路
各
元件
是否
存在
电蚀
、
碳化
或
机械
松动
等
；

i
）
在
额定
操作
电压
下分
、
合
操作
两次
，
要求
操作
应
灵活
，
合
、
分
指示
及
切换
开关
转换
正确
。

6
.
14
.
1
.
5
非线性
（
放电
）
电阻

测试
其
绝缘
电阻
和
直流
1mA
电压
（
Um
）
及
0.75
用牌
下
泄漏
电流
。
试验
方法
及
要求
参见
5.16
.
1.5
,

6
.
14
.
1
.
6
空气
断路器
直流
泄漏

试验
电压
为
直流
40kV
。
泄漏
电流
大于
10gA
时
，
应
引起
注意
。
注意
排除
瓷
护套
的
影响
。

6
.
14
.
1
.
7
振荡
回路
电容
、
电感
及
电阻值
测量

每
6
年
或
巡检
、
红外
检测
有
异常
时
进行
本
项目
。
要求
在
同等
测量
条件
下
，
各
元件
的
初值
差不超
过
设备
技术
文件
要求
之
规定
。
其中
电容
的
测量
可以
采用
电桥
或
数字式
电容
表
，
电感
测量方法
可
参考
6.17
.
2.4
,
电阻
的
测量
可以
釆
用电
桥
或
数字式
欧姆表
。

6
.
14
.
2
直流
断路器
诊断
性
试验

6
.
14
.
2
.
1
直流
断路器
诊断
性
试验
项目
（
见表
85
）

表
85
直流
断路器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

气体
密封
试验
（
SF6
型
）
W0.5%
/
年
，
或
符合
设备
技术
文件
要求
（
注意
值
）
见
5.4
.
2.6

气体
密度
监视器
校验
（
SF6
型
）
符合
设备
技术
文件
要求
见
5.4
.
2.7

交流
耐压
试验
见
6.14
.
2.2
见
6.14
.
2.2

SF6
气体
成分
分析
见
8.2
见
8.2



6
.
14
.
2
.
2
交流
耐压
试验

对
核心部件
或
主体
进行
解体
性
检修
之后
，
或
必要
时
，
进行
本项
试验
。
包括
高压
对
地
（
合闸
状态
）
和
断口
间
（
分闸
状态
）
两种
方式
。
试验
在
额定
充气
压力
下
进行
，
试验
电压
为
出厂
试验
值
的
80%
,
耐
压
时间
为
60s
,
试验
方法
参考
DL
/
T
593
。

6
.
15
隔离
开关
和
接地
开关

同
5.12
.
2.2
。

6
.
16
耦合
电容器

同
5.14
o

6
.
17
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器

6
.
17
.
1
交
、
直流
滤波器
及井联
电容器
组
、
中性线
母线
电容器
巡检
及
例行
试验

6
.
17
.
1
.
1
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
巡检
及
例行
试验
项目
（
见表
86
、
表

87
）

表
86
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
外观
无
异常
见
6.17
.
1.2



表
87
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无异
常温
升
见
6.17
.
1.3

例行
检
査
1
年
见
6.17
.
1.4
见
6.17
.
1.4

并联
电容器
组
电容量
1
年
初值
差
不
超过
±
2%
见
6.17
.
1.5



6
.
17
.
1
.
2
巡检
说明

检
査
电容器
是否
有
渗漏
油
、
鼓起
，
若
有
要
及时
更换
（
可
临时
退出
运行
的
）
；
注意
电抗器
线圈
可视
部位
是否
存在
裂纹
、
碳化
、
电弧
痕迹
或
颜色
改变
，
线圈
顶部
是否
有
鸟巢
等
异物
；
注意
电阻器
的
空气
进
、
出口
是否
被
堵塞
；
注意
电流
互感器
油位
是否
正常
。
注意
高压
引线
、
接地线
连接
是否
完好
。

6
.
17
.
1
.
3
红外热
像
检测

检测
（
如
有
）
电容器
、
电抗器
、
电阻器
、
电流
互感器
、
金属
氧化物
避雷器
等
各
部件
及其
所有
电
气
连接
部位
等
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T664
.
6
.
17
.
1
.
4
例行
检查

6.17
.
1
.
4
.
1
电容器

发生
渗漏
的
电容器
应予
更换
，
但
若
渗漏
轻微
，
可
根据
制造商
指导
予以
修复
。
出现
鼓肚
、
外壳
变
色
，
或者
运行
中
红外热
象
检测
显示
有
温度
异常
升高
的
电容器
应予
更换
。

6.17
.
1
.
4
.
2
电阻器

例行
检
査
时
，
具体
要求
说明
如下
：

a
）
检
査
并
清洁
内部
绝缘子
、
套管
，
发现
有
破损
的
绝缘子
或
套管
应予
更换
；

b
）
清洁
空气
进
、
出口
；

c
）
检
査
电气
连接
的
焊点
和
螺栓
，
松动
的
螺栓
要
按
设备
技术
文件
之
力矩
要求
予以
紧固
；

d
）
检
査
所有
户外
瓷
绝缘子
与
连接
金具
的
固定
螺栓
，
并
按
设备
技术
文件
之
力矩
要求
予以
紧固
。

6.17
.
1
.
4
.
3
电抗器

例行
检
査
时
，
具体
要求
说明
如下
：

a
）
全面
检
査
线圈
顶部
、
底部
以及
电抗器
线圈
的
内
、
外
表面
是否
存在
碳化
、
电弧
痕迹
等
异常
，
发现异常
时
，
重新
投运
之前
应
査
明
原因
（
必要
时
咨询
制造商
）
、
排除
隐患
；

b
）
检
査
线圈
顶部
等
，
是否
有
异物
，
如
有
，
予以
清除
；

c
）
随机
抽
査
若干
支撑
构架
螺栓
的
紧固
力矩
，
如果
有
一个
以上
松动
，
按
设备
技术
文件
之
提供
的
力矩
要求
紧固
所有
螺栓
；

d
）
检
査
接地
引
下线
，
若
存在
松动
、
腐蚀
等
应予
修复
；

e
）
保护
漆
局部
不
完整
或
漆
剥落
应予
修复
。

6
.
17
.
1
.
5
并联
电容器
组
电容量

电容器
组
电容量
的
初值
差应
不
超过
±
2%
。
如
超过
±
2%
,
或者
退出
运行
前
不
平衡
电流
超过
运行
保
护值
的
50%
,
应
逐一
测量
每
只
电容器
的
电容量
，
方法
和
要求
参见
6.17
.
2.2
。

6
.
17
.
2
交
、
直流
滤波器
及
并联
电容器
组
诊断
性
试验

6
.
17
.
2
.
1
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
诊断
性
试验
项目
（
见表
88
）

表
88
交
、
直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

单台
电容器
电容量
测量
与
额定值
的
差异
在
-
5%
?
10%
之间
（
注意
值
）
见
6.17
.
2.2

电阻器
电阻值
测量
初值
差
不
超过
±
3%
（
注意
值
）
见
6.17
.
2.3

电抗器
电感
量
及
线圈
电阻值
测量
1
.
电感
量
初值
差
不
超过
±
3%
（
注意
值
）
；

2
.
线圈
电阻值
初值
差
不
超过
±
3%
（
注意
值
）
见
6.17
.
2.4

金属
氧化物
避雷器
见
6.18
见
6.18

电流
互感器
见
5.4
见
5.4



6
.
17
.
2
.
2
电容器
电容量
测量

出现
下列
情形
之一
，
应
测量
单台
电容器
的
电容量
：

a
）
电容器
组
（
臂
）
的
电容量
测试
结果
不能
满足
表
87
要求
；

b
）
有
检修
试验
机会
，
且
退出
运行
前
，
不
平衡
电流
超过
了
50%
的
运行
保护
值
；

c
）
运行
中
不
平衡
电流
超过
设定值
，
保护
跳闸
使
滤波器
退出
运行
。

单台
电容器
电容量
的
初值
差应
不
超过
10%
,
否则
应予
更换
。
新
的
电容器
与
被
更换
的
电容器
的
电
容量
差别
应
在
1%
之内
（
参考
铭牌
值
或
例行
试验
值
）
。
更换
电容器
之后
，
不
平衡
电流
应
小于
20%
的
运
行
保护
值
。

6
.
17
.
2
.
3
电阻器
电阻值
测量

外观
检查
、
红外热
象
检测
等
发现异常
，
应
测量
电阻器
的
电阻值
。
测量
需待
电阻器
恢复
到
常温
后
进行
。
同等
温度
下
，
初值
差
不
超过
±
3%
。
温度
差异
较大
时
，
应
修正
到
同一
温度
下
进行
比较
。

6
.
17
.
2
.
4
电抗器
电感
量
及
线圈
电阻值
测量

下列
情形
需要
测量
电抗器
电感
量
及
线圈
电阻值
：

a
）
经历
了
严重
的
短路
电流
；

b
）
红外热
像
检测
时
，
同比
温度
异常
；

c
）
外观
检查
或
紫外
巡检
时
，
电抗器
表面
存在
异常
放电
；

d
）
电抗器
线圈
的
内
、
外
表面
存在
碳化
、
电弧
痕迹
等
异常
。

电感
量
测量方法
可
参考
第
6.2
.
2.2
=

6
.
18
金属
氧化物
避雷器

6
.
18
.
1
金属
氧化物
避雷器
巡检
及
例行
试验

6
.
18
.
1
.
1
金属
氧化物
避雷器
巡检
及
例行
试验
项目
（
见表
89
、
表
90
）

表
89
金属
氧化物
避雷器
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
2
周
外观
无
异常
见
6.18
.
1.2



表
90
金属
氧化物
避雷器
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
1
月
无
异常
见
6.18
.
1.3

运行
中
持续
电流
检测
（
带电
）
1
年
见
5.16
.
1.4
见
5.16
.
1.4

直流
1mA
电压
（
1
｝
住
）
及
在
0.75
Ug
下漏
电流
测量
3
年
（
无
持续
电流
检测
）

6
年
（
有
持续
电流
检测
）

9
年
（
安装
于阀
厅
内
的
）
1
.
Uim
初值
差
不
超过
±
5%
且
不
低于
GB
11032
规定值
（
注意
值
）
；

2
.
0.75
UlmA
漏
电流
初值
差
W30%
或
W50pA
（
注意
值
）
见
5.16
.
1.5



表
90
（
续
）

例行
试验
项目
基准
周期
要
求
说明
条款

底座
绝缘
电阻
N100MO
见
5.16
.
1.6

放电
计数器
功能
检
査
见
5.16
.
1.7
功能
正常
见
5.16
.
1.7

高频
局部
放电
检测
（
带电
）
1
年
无
异常
放电
-



6
.
18
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
瓷套
无裂纹
；
复合
外套
无电蚀
痕迹
；
无
异物
附着
；
均
压环
无
错位
；
高压
引线
、
接地线
连接
正常
；

b
）
若
计数器
装有
电流表
，
应
记录
当前
电流值
，
并
与
同等
运行
条件
下
其它
避雷器
的
电流值
进行
比较
，
要求
无
明显
差异
；

c
）
记录
计数器
的
指示
数
；

d
）
阀厅
内
的
金属
氧化物
避雷器
巡检
结合
阀
检查
进行
。

6
.
18
.
1
.
3
红外热
像
检测

检测
避雷器
本体
及
电气
连接
部位
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
测量
和
分析方法
参考
DL
/
T
664
。
阀厅
内
的
金属
氧化物
避雷器
有
条件
时
进行
。

6
.
18
.
2
金属
氧化物
避雷器
诊断
性
试验
（
见表
91
）

表
91
金属
氧化物
避雷器
诊断
性
试验

诊断
性
试验
项目
要
求
说明
条款

工频
参考
电流
下
的
工频
参考
电压
应
符合
GB
11032
或
制造商
规定
见
5.16
.
2.2

均
压
电容
的
电容量
电容量
初值
差
不
超过
±
5%
或
满足
制造商
的
技术
要求
见
5.16
.
2.3



6
.
19
电力电缆

同
5.17
o

6
.
20
直流
接地
极及
线路

Q
/
GDW
1168
—
2013

6.20
.
1
接地
极及
线路
巡检
及
例行
试验

6
.
20
.
1
.
1
接地
极及
线路
巡检
及
例行
试验
项目
（
见表
92
、
表
93
）

表
92
接地
极及
线路
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

接地
极及
线路
巡检
1
月
无
异常
见
6.20
.
1.2



表
93
接地
极及
线路
例行
试验
项目

例行
试验
项目
基准
周期
技术
要求
说明
条款

测量
井水
位
、
水温
3
月
符合
设计
要求
见
6.20
.
1.3

接地
极
接地
电阻
测量
6
年
符合
设计
要求
见
6.20
.
1.4

接地
极
电流
分布
测试
3
年
符合
设计
要求
见
6.20
.
1.5

极址
电感
、
电容
测量
3
年
符合
设计
要求
见
6.20
.
1.6



6
.
20
.
1
.
2
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
杆塔
结构
完好
无盗
损
、
无
严重
锈蚀
，
杆
号牌
、
警示牌
等
附属
设施
齐全
完好
；

b
）
导地线
无断
股
、
烧伤
，
无
异物
挂接
，
接头
连接
完好
；
与
树木
等
跨越
物
净空
距离
满足要求
；

c
）
绝缘子
串
外观
结构
完好
，
无残伞
，
间隔
棒
、
防振锤
、
招弧角
等
状态
完好
，
无
松动
错位
；
连
接
金具
完好
、
无
松动
变形
和
严重
锈蚀
；

d
）
杆塔
接地装置
、
极址
接地
引
下线
连接
良好
，
无盗
损
；

e
）
检查
检测
装置
和
渗水
孔
防止
淤泥
堵塞
；

f
）
杆塔
基础
及
极址
周围
无
冲刷
、
塌陷
。

6
.
20
.
1
.
3
测量
井水
位
、
水温

定期
检测
井水
位
和
水温
，
结果
应
符合
设备
技术
文件
要求
。

6
.
20
.
1
.
4
接地
极
接地
电阻
测量

可
采用
电压
一
电流
长线
法
测量
接地
电阻
，
即
向
接地
极
注入
直流电
流
I
,
测量
电流
注入
点
对
零
电位
参考点
的
电位
Ug
,
接地
电阻
Rg
=
Ug
/
L
测量
时
，
要求
直流电源
的
另
一接
地点
（
可以
是
换流站
接地
网
）
以及
零
电位
参考点
与
接地
极
之间
的
最小
距离
大于
接地
极
任意
二点
间
最大
距离
的
5
倍
。
直流电
流
I
可
以
是
系统
停运
时
由
独立试验
用
直流电源
产生
（
推荐
50A
）
,
也
可以
是
系统
运行
中
流经
接地
极
的
不
平衡
电流
或是
单极
大地
回路
运行
时
的
入
地
电流
。

6
.
20
.
1
.
5
接地
极
电流
分布
测试

运行
中
接地
极
线路
和
元件
馈电
电缆
的
电流
分布
应
定期
检
査
，
采用
大
口径
直流
钳形
电流表
测量
，
设
馈电
电缆
的
电流
为
li
，
N
为
馈电
电缆
根数
，
则
分流
系数
为
：

%
=
成
4
5
）

与
初值
比
，
7
?
,
.
不
应有
明显
变化
，
或
符合
设计
要求
。

6
.
20
.
1
.
6
极址
电感
、
电容
测量

电感
采用
电压
-
电流
法
测量
，
电容
采用
数值
式
电容
表
测量
，
测量
结果
应
符合
设备
技术
文件
要求
。

6
.
20
.
2
接地
极及
线路
诊断
性
试验

6.20
.
2
.
1
接地
极及
线路
诊断
性
试验
项目
（
见表
94
）

表
94
接地
极及
线路
诊断
性
试验
项目

诊断
性
试验
项目
要
求
说明
条款

接触电势
和
电压
测量
符合
设计
要求
见
6.20
.
2.2

跨步
电势
和
电压
测量
符合
设计
要求

开挖
检
査
-
见
6.20
.
2.5



6.20
.
2
.
2
接触
电压
和
跨步电压
测量

下列
情形
进行
本项
试验

a
）
电流
分布
发生
明显
变化
、
或者
接地
电阻
明显增加
；

b
）
接地
极
寿命
（
通常
以安
时数
计算
）
损失
达到
60%
、
80%
、
90%
时
；

c
）
开挖
检查
之后
。

6.20
.
2
.
3
接触电势
和
电压
测量

向
接地
极
注入
直流电
流
，
测量
极址
内
和
附近
各
金属
物件
如
终端
塔
、
中心
塔
和
分支
塔
等
的
接触
电
势
。
测量
时
，
在
与
金属
物件
相距
Im
的
地面
布置
电极
，
测量
金属
物件
上离
地面
1.8
m
高
的
点
与
电极
之
间
的
电位差
。
在
测量
接触电势
时
，
直接
利用
电压表
测量
；
在
测量
接触
电压
时
，
电压表
要
并联
1000Q
模拟
人体
电阻
。
直流电
流
I
可以
是
系统
停运
时
由
独立试验
用
直流电源
产生
（
推荐
50A
）
,
也
可以
是
系
统
运行
中
流经
接地
极
的
不
平衡
电流
或是
单极
大地
回路
运行
时
的
入
地
电流
。
测量
应
采用
无
极化
电极
，
测量
结果
应
折算
到
高压
直流
接地
极
运行
时
的
最大
电流
。

6.20
.
2
.
4
跨步
电势
和
电压
测量

向
接地
极
注入
直流电
流
，
根据
接地
极
设计
、
施工图
和
接地
极
馈电
电缆
分流
情况
或
历史
测量
结果
，
选择
测量
区域
，
通常
在
极环
附近
，
特别
是
电
流入地
和
极环
曲率
半径
较
小
的
位置
。
方法
是
在
测量点
放
置
一
电极
，
在
半径
为
Im
的
圆
孤上
用
另
一
电极
探测
，
找出
电位差
较大
的
几点
，
再
以
这
几点
为
圆心
，
重复
上述
做法
，
直到
找到
局部
最大
跨步
电势
和
电压
。
在
测量
跨步
电势
时
，
直接
利用
电压表
测量
；
在
测量
跨步电压
时
，
电压表
要
并联
1000Q
模拟
人体
电阻
。
直流电
流
I
可以
是
系统
停运
时
由
独立试验
用
直流电源
产生
（
推荐
50A
）
,
也
可以
是
系统
运行
中
流经
接地
极
的
不
平衡
电流
或是
单极
大地
回路
运行
时
的
入
地
电流
。
测量
应
采用
无
极化
电极
，
测量
结果
应
折算
到
高压
直流
接地
极
运行
时
的
最大
工作
电流
。

6.20
.
2
.
5
开挖
检查

若
接地
极极址
的
接地
电阻
或
馈电
电缆
的
电流
分布
不
符合
设计
要求
，
或
怀疑
接地
极地
网
被
严重
腐
蚀
时
（
如
跨步
电势
和
电压
测量
结果
异常
）
，
应
开挖
检查
。
修复
或
恢复
之后
，
要
进行
接地
电阻
、
接触
电
压
和
跨步电压
测量
，
测量
结果
应
符合
设计
要求
。

6.21
接地装置

同
5.18
=

6.22
晶闸管
换流
阀

6
.
22
.
1
晶闸管
换流
阀
巡检
及
例行
试验

6
.
22
.
1
.
1
晶闸管
换流
阀
巡检
及
例行
试验
项目
（
见表
95
、
表
96
）

表
95
晶闸管
换流
阀
巡检
项目

巡检
项目
基准
周期
要
求
说明
条款

外观
检
査
W1
周
无
异常
（
包括
一次
关灯
检查
）
见
6.22
.
1.3

表
96
晶闸管
换流
阀
例行
试验
项目

例行
试验
项目
基准
周期
要
求
说明
条款

红外热
像
检测
W2
周
无
异常
见
6.22
.
1.4

清
揩
W3
年
清洁
见
6.22
.
1.5

阀检
査
3
年
符合
设备
技术
文件
要求
见
6.22
.
1.6

冷却
回路
检查
W6
年
符合
设备
技术
文件
要求
见
6.22
.
1.7

组件
均
压
电容
的
电容量
6
年
初值
差
不
超过
±
5%
（
警示
值
）
见
6.22
.
1.8

均
压
电容
的
电容量
初值
差
不
超过
±
5%
（
警示
值
）

均
压
电阻
的
电阻值
初值
差
不
超过
±
3%
（
警示
值
）
见
6.22
.
1.9

晶闸管
阀
试验
3
年
符合
设备
技术
文件
要求
见
6.22
.
1.10

漏水
报警
和
跳闸
试验
1
年
符合
设备
技术
文件
要求
见
6.22
.
1.11



6.22
.
1
.
2
维护
说明

晶闸管
换流
阀厅
内
的
相对湿度
在
60%
以下
。
如果
检修
期间
相对湿度
超过
60%
应
釆
取
相应措施
，
保证
检修
期间
相对湿度
应
控制
在
60%
以下
。

6.22
.
1
.
3
巡检
说明

巡检
时
，
具体
要求
说明
如下
：

a
）
要求
阀
监控
设备
工作
正常
，
无
缺陷
报告
；

b
）
阀体
各
部位
无
烟雾
、
异味
、
异常
声响
和
振动
；

c
）
无
漏水
现象
；

d
）
检
査
冷却系统
的
压力
、
流量
、
温度
、
电导率
等
仪表
的
指示
应
正常
；

e
）
进行
阀厅
关灯
检
査
，
无
异常
；

f
）
査
阀
厅
的
温度
、
湿度
、
通风
是否
正常
。

6.22
.
1
.
4
红外热
像
检测

条件
许可
时
，
对
换流
阀
可视
部分
进行
检测
，
红外热
像
图
显示
应
无异
常温
升
、
温差
和
/
或
相对
温差
。
检测
和
分析方法
参考
DL
/
T
6640

6.22
.
1
.
5
清
揩

对阀
厅
的
内壁
、
阀
结构
表面
屏蔽
罩
、
绝缘子
、
阳极
电抗器
等
元器件
进行
清擦
、
清扫
。

6.22
.
1
.
6
阀
检查

例行
检
査
时
，
具体
要求
说明
如下
：

a
）
承担
绝缘
的
部件
表面
无损伤
、
电蚀
和
污秽
；

b
）
所有
电气
连接
完好
，
无
松动
；

c
）
检
査
阀
电抗器
，
其
表面
颜色
无
异常
；
检
査
连接
水管
、
水
接头
，
要求
无
漏水
、
渗水
现象
；
检
査
各
电气
元件
的
支撑
横担
，
要求
无积尘
、
积水
等
现象
；

d
）
检
査
晶闸管
控制
单元
（
TE
、
TVM
或
TCU
）
以及
反向恢复
器
保护
板
（
RPU
）
,
要求
外观
无异
常
，
插紧
到位
和
插座
端子
连接
完好
；

e
）
检
査
组件
电容
和
均
压
电容
，
要求
外观
无
鼓起
和
渗漏
油
、
金属
部分
无
锈蚀
、
连接
部位
牢固
；

f
）
检
査
各
晶闸管
堆
，
蝶
弹压
紧
螺栓
，
使
晶闸管
堆
压装
紧固
螺钉
与
压力
板
在
同一
平面
上
，
并用
检
査
蝶弹
弹性
形变
的
专用工具
校核
（
只
在
新
安装
和
更换
之后
才
进行
）
；

g
）
利用
超声波
抽检
长棒式
绝缘子
，
要求
无裂纹
；

h
）
等
电位
电极
按
不同
层
、
不同
部位
抽
査
无
异常
；

i
）
用
力矩
扳手
检
査
半层
阀
间连接
母线
、
电抗器
连接
母线
无
异常
；

j
）
阀
避雷器
及其
动作
的
电子
回路
检
査
无
异常
；

k
）
检
査
光缆
联接
和
排列
情况
，
要求
光缆
接头
插入
、
锁扣
到位
，
光缆
排列
整齐
。

6.22
.
1
.
7
冷却
回路
检查

对
水冷
系统
施加
110%
?
120%
额定
静态
压力
15
分钟
（
如
制造商
有
明确要求
，
按
要求
执行
）
，
对
冷却系统
进行
如下
检查
：

a
）
检
査
每个
阀塔主
水路
的
密封性
，
要求
无渗漏
；

b
）
检
査
冷却水
管路
、
水
接头
和
各个
通水
元件
，
要求
无渗漏
；

c
）
检查
漏水
检测
功能
，
要求
其
动作
正确
；

d
）
检
査
水
系统
的
压力
、
流量
、
温度
、
电导率
等
仪表
，
要求
外观
无
异常
，
读数
合理
；
同时
，
要
进行
总表
与
分表
之间
的
流量
校核
，
若
发现
不
一致
，
则
视
情况
进行
及时
检
査
；

e
）
检
査
滤网
的
过滤
性能
，
符合
厂家
的
技术
文本
要求
。

注
1
：
只有
在
漏水
情况
下才
紧固
相应
的
连接
头
，
要求
无泄漏
，
不宜
过
紧
。
通风
正常
，
泄漏
指示器
正常
；
每个
塔
中
冷却
水流量
相等
。

注
2
：
加
有
乙二醇
的
冷却水
，
按
厂家
技术
文件
执行
。

6.22
.
1
.
8
组件
电容
、
均
压
电容
的
电容量

测量
组件
电容
和
均
压
电容
的
电容量
，
采用
专用
测量仪
，
不必
断开
接线
。
要求
初值
差
不
超过
±
5%
,

6
.
22
.
1
.
9
均
压
电阻
的
电阻值

测量
均
压
电阻
的
电阻值
，
采用
专用
测量仪
，
不必
断开
接线
。
要求
初值
差
不
超过
±
3%
。

6
.
22
.
1
.
10
晶闸管
阀
试验

例行
试验
时
，
具体
要求
说明
如下
：

a
）
如果
监测
系统
显示
在
同一
单阀
内
损坏
的
晶闸管
数为
冗余
数一
1
时为
注意
值
，
当
损坏
的
晶闸
管数
等于
冗余
数时
为
警示
值
；

b
）
如果
监测
系统
显示
在
同一
单阀
内
晶闸管
正向
保护
触发
（
BOD
触发
）
的
晶闸管
数为
冗余
数一
1
时为
注意
值
，
当
晶闸管
正向
保护
触发
的
晶闸管
数
等于
冗余
数时
为
警示
值
；

c
）
晶闸管
元件
的
触发
开通
试验
。
釆
用
专用
试验装置
，
按
厂家
的
技术
文件
执行
；

d
）
检
査
晶闸管
阀
控制
单元
或阀
基
电子设备
（
VCU
或
VBE
）
和
晶闸管
阀
监测
装置
（
THM
或
TM
）
,

功能
正常
；

e
）
如果
更换
缺陷
的
晶闸管
，
需
同时
检
査
控制
单元
和
均
压
回路
。

6
.
22
.
1
.
11
漏水
报警
和
跳闸
试验

对
漏水
检测
装置
进行
检
査
，
并作
记录
，
结果
应
符合
设备
技术
文件
要求
。

6
.
22
.
2
晶闸管
换流
阀
诊断
性
试验

6
.
22
.
2
.
1
晶闸管
换流
阀
诊断
性
试验
项目
（
见表
97
）

表
97
晶闸管
换流
阀
诊断
性
试验
项目
及
说明

诊断
性
试验
项目
要
求
说明
条款

光缆
传输
功率
测量
初值
差
不
超过
±
5%
见
6.22
.
2.2

冷却水
管内
等
电位
电极
检
査
见
6.22
.
2.3
见
6.22
.
2.3

阀
电抗器
参数
测量
符合
设备
技术
文件
要求
见
6.22
.
2.4





阀
回路
电阻值
测量
符合
设备
技术
文件
要求
见
6.22
.
2.5

内
冷水
电导率
测量
W0.5
卩
S
/
cm
见
6.22
.
2.6



6
.
22
.
2
.
2
光缆
传输
功率
测量

确认
光缆
传输
功率
是否
正常
时
进行
。
用
光通量
计
测量
到达
各
TCU
或
TE
或
TVM
的
光
功率
，
要
求
初值
差
不
超过
±
5%
,
或者
符合
设备
技术
文件
要求
。

6
.
22
.
2
.
3
冷却水
管内
等
电位
电极
检查

拆
下
冷却水
管内
的
等
电位
电极
，
清除
电极
上
的
沉积物
，
检
査
其
有效
体积
减小
的
程度
，
当水
中部
分
体积
减小
超过
20%
时
，
需
更换
，
并
同时
更换
O型
密封圈
。

对于
光阀
宜
适当
增加
抽样
数量
。

6
.
22
.
2
.
4
阀
电抗器
参数
测量

采用
施加
工频
电流
、
测量
电抗器
两端
工频
电压
的
方法
进行
电抗
值
测量
，
其中
施加
的
工频
电流
应
不
小于
5A
。
要求
电抗
值
的
初值
差
不
超过
±
5%
。
釆
用
电阻
电桥
进行
阀
电抗器
电阻值
测量
，
要求
电阻值
的
初值
差
不
超过
±
3%
。

6
.
22
.
2
.
5
阀
回路
电阻值
测量

釆
用
电阻
电桥
进行
阀
回路
电阻值
测量
，
互相
比
对
，
无
明显
差异
。

6.22
.
2
.
6
冷却水
电导率
测量

监测
冷却水
的
电导率
，
要求
20
°
C
时
的
电导率
不
大于
0.5
四
S
/
cm
,
或
符合
设备
技术
文件
要求
。

7
绝缘油
试验

7.1
绝缘油
例行
试验

油样
提取
应
遵循
GB
/
T
7597
规定
，
特别
是
少油
设备
。
例行
试验
项目
如表
98
所示
。

表
98
绝缘油
例行
试验
项目

例行
试验
项目
要
求
说明
条款

视觉
检查
透明
，
无杂质
和
悬浮物
见
7.1
.
1

击穿
电压
1
.
N60kV
（
警示
值
）
，
750kV
；

2
.
N50kV
（
警示
值
）
，
500kV
；

3
.
N45kV
（
警示
值
）
，
330kV
；

4
.
N40kV
（
警示
值
）
，
220kV
；

5
.
N35kV
（
警示
值
）
,
110
（
66
）
kV
；

6
.
》
30kV
（
警示
值
）
，
35kV
见
7.1
.
2

水分
1
.
W15mg
/
L
（
注意
值
）
，
330kV
及
以上
；

2
.
W25mg
/
L
（
注意
值
）
，
220kV
；

3
.
W35mg
/
L
（
注意
值
）
，
110
（
66
）
kV
见
7.1
.
3

介质
损耗
因数
（
90
°
C
）
1
.
W0.02
（
注意
值
）
，
500kV
及
以上
；

2
.
W0.04
（
注意
值
）
，
330kV
及
以下
见
7.1
.
4

酸值
WO
.
lmgKOH
/
g
（
注意
值
）
见
7.1
.
5





油中
含
气量
（
v
/
v
）
1
.
变压器
：
W3%
,
500
(
330
)
kV

W2%
,
750kV
；

2
.
电抗器
：
W5%
,
500
(
330
)
kV
及
以上
见
7.1
.
6



7.1
.
1
视觉
检查

凭
视觉
检测
油
的
颜色
，
粗略
判断
油
的
状态
。
评估
方法
见表
99
。
可
参考
DL
429.1
和
DL
429.2
。

表
99
油质
视觉
检查
及
油质
初步
评估

视觉
检测
淡黄色
黄色
深黄色
棕
褐色

油质
评估
好油
较
好
油
轻度
老化
的
油
老化
的
油



7.1
.
2
击穿
电压

击穿
电压
值达
不到
规定
要求
时
，
应
进行
处理
或
更换
新油
。
测量方法
参考
GB
/
T
507
或
DL
/
T
429.9
.

7.1
.
3
水分

测量
时应
注意
油温
，
并
尽量
在
顶层
油温
40
°
C
—
60
°
C
时
取样
。
测量方法
参考
GB
/
T
7600
或
GB
/
T
7601
。
怀疑
受潮
时
，
应
随时
测量
油中
水分
。

7.1
.
4
介质
损耗
因数

介质
损耗
因数
测量方法
参考
GB
/
T
5654o

7.1
.
5
酸值

酸值
大于
注意
值时
（
参见
表
100
）
,
应
进行
再生
处理
或
更换
新油
。
油
的
酸值
按
GB
/
T264
测定
。

表
100
酸值
及
油质
评估

酸值
，
mg
KOH
/
g
0.03
0.1
0.2
0.5

油质
评估
新油
可
继续
运行
下次
检修
时需
进行
再生
处理
油质
较差



7.1
.
6
油中
含
气量

油中
含
气量
测量方法
参考
DL
/
T
703
、
DL
/
T
450
或
DL
/
T
423
。

7.2
绝缘油
诊断
性
试验

新油
，
或
例行
试验
后
怀疑
油质
有
问题
时应
进行
诊断
试验
，
试验
结果
应
符合要求
。

表
101
绝缘油
诊断
性
试验
项目

试验
项目
要
求
说明
条款

界面
张力
（
25
。
）
N19
（
新
投运
35
）
mN
/
m
（
注意
值
）
见
7.2
.
1

抗氧化剂
含量
检测
3
=
0.1%
（
注意
值
）
见
7.2
.
2

体积
电阻率
（
90
°
C
）
1
.
NlxlOi
。
（
新
投运
6x101
。
）
J2m
（
注意
值
）
，
500kV
及
以上
；

2
.
25x109
（
新
投运
6x101
。
）
Am
（
注意
值
）
，
330kV
及
以下
见
7.2
.
3

油泥
与
沉淀物
（
m
/
m
）
W0.02%
（
注意
值
）
见
7.2
.
4

颗粒
数
（
个
/
100mL
）
W3000
(
330kV
及
以上
)
见
7.2
.
5

油
的
相容性
试验
见
7.2
.
6
见
7.2
.
6

铜
金属
含量
测量
积累
数据
见
7.2
.
7

7.2
.
1
界面
张力

油对
水
的
界面
张力
测量方法
参考
GB
/
T
6541
,
低于
注意
值
时宜
换新油
。

7.2
.
2
抗氧化剂
含量

对于
添加
了
抗氧化剂
的
油
，
当油
变色
或
酸值
偏高时
应
测量
抗氧化剂
含量
。
抗氧化剂
含量
减少
，
应
按规定
添加
新
的
抗氧化剂
；
采取
上述
措施
前
，
应
咨询
制造商
的
意见
。
测量方法
参考
GB
7602
。

7.2
.
3
体积
电阻率

体积
电阻率
测量方法
参考
GB
/
T
5654
或
DL
/
T
421
。

7.2
.
4
油泥
与
沉淀物

当
界面
张力
小于
25mN
/
m
时
，
进行
本
项目
。
测量方法
参考
GB
/
T
14542
-
2005
附录
A
。

7.2
.
5
颗粒
数

本项
试验
可以
用来
表征
油
的
纯净度
。
每
lOOmL
油中
大于
5
呻的
颗粒
数
一般
不
大于
3000
个
大于
3000
个
应予
注意
，
查明
原因
，
必要
时用
精密
滤油机
对油
进行
处理
。
对于
变压器
，
过量
的
金属
颗粒
是
潜
油泵
磨损
的
一个
信号
，
必要
时应
进行
金属
成分
及
含量
分析
。
测量方法
和
要求
可
参考
DL
/
T432
和
DL
/
T
1096o

7.2
.
6
油
的
相容性
试验

一般
不宜
将
不同
牌号
的
油
混合
使用
。
如
混合
使用
，
应
进行
本
项目
。
测量方法
和
要求
参考
GB
/
T
14542o

7.2
.
7
铜
金属
含量
测量

当
发现
介损
和
绝缘油
发现
明显
劣化时
，
进行
本
项目
。
测量方法
参考
DL
/
T263o

8
SF6
气体
湿度
和
成分
检测

8.1
SF6
气体
湿度
检测

有
下列
情况
之一
，
开展
本
项目
：

a
）
新
投运
测
一次
，
若
接近
注意
值
，
半年
之后
应再测
一次
；

b
）
新充
（
补
）
气
48
小时
之后
至
2
周
之内
应
测量
一次
；

c
）
气体
压力
明显
下降时
，
应
定期
跟踪
测量
气体
湿度
。

SF6
气体
可
从
密度
监视器
处
取样
，
取样
方法
参见
DL
/
T
1032
,
测量方法
可
参考
DL
/
T
506
、
DL
/
T
914
和
DL
/
T915o
测量
完成
之后
，
按
要求
恢复
密度
监视器
，
注意
按
力矩
要求
紧固
。
测量
结果
应
满足
表
102
之
要求
。

表
102
SF6
气体
湿度
检测
说明

试验
项目
要
求

湿度
(
H2O
)

(
20
°
C
,
0.1013
MPa
)
新
充气
后
运行
中

有
电弧
分解
物
隔室
（
GIS
开关设备
）
W150pL
/
L
W300pL
/
L
（
注意
值
）

无
电弧
分解
物
隔室
（
GIS
开关设备
、
电流
互感器
、
电磁式
电压
互感器
）
W250pL
/
L
W500pL
/
L
（
注意
值
）

箱体
及
开关
（
SF6
绝缘
变压器
）
W125pL
/
L
W220pL
/
L
（
注意
值
）

电缆
箱
及其
它
（
SF6
绝缘
变压器
）
W220pL
/
L
W375pL
/
L
（
注意
值
）



8
.
2
SF6
气体
成分
分析

怀疑
SF6
气体
质量
存在
问题
，
或者
配合
事故
分析
时
，
可选择性
地
进行
SF6
气体
成分
分析
。
项目
和
要求
见表
103
,
参考
GB
/
T
12022o
测量方法
参考
DL
/
T916
、
DL
/
T917
、
DL
/
T918
、
DL
/
T919
、
DL
/
T
920
、
DL
/
T921o

对于
运行
中
的
SF6
设备
，
若
检出
SO
?
或
H2S
等
杂质
组分
含量
异常
，
应
结合
CO
、
CF4
含量
及其
它
检测
结果
、
设备
电气
特性
、
运行
工况
等
进行
综合
分析
。

表
103
SF6
气体
成分
分析

试验
项目
要
求

cf4
增量
W0.1%
（
新
投运
W0.05%
）
（
注意
值
）

空气
(
O2
+
N2
)
W0.2%
（
新
投运
W0.05%
）
（
注意
值
）

可
水解
氟化物
W1.0
卩
g
/
g
（
注意
值
）

矿物油
W10pg
/
g
（
注意
值
）

毒性
（
生物
试验
）
无毒
（
注意
值
）

密度
(
20
°
C
,
0.1013
MPa
)
6.17
g
/
L

SF6
气体
纯度
（
质量
分数
）
1
.
N99.8%
（
新气
）
；

2
.
N97%
（
运行
中
）

酸度
W0.3
卩
g
/
g
（
注意
值
）

杂质
组分
（
SO2
、
H2S
、
CF4
>
CO
、
CO2
、
1
.
S02
^
1jiL
/
L
(
注意
值
)
；

HF
、
SF4
、
SOF2
、
SO2F2
)
2
.
H2S
^
lpL
/
L
(
注意
值
)



附录
A

（
规范性
附录
）

状态
量
显著性
差异
分析法

A
.
1
适用范围

在
相近
的
运行
和
检测
条件
下
，
相同
设计
、
材质
和
工艺
的
一批
设备
，
其
状态
量
不
应有
显著
差异
，
若
某台
设备
某个
状态
量
与
其它
设备
有
显著性
差异
，
即使
满足
注意
值
或
警示
值
要求
，
也
应
引起
注意
。

对于
没有
注意
值
或
警示
值
要求
的
状态
量
，
也
可以
应用
显著性
差异
分析
，
作为
本
标准
对
部分
状态
量
要求
“
没有
明显
变化
"
或
类似
要求
的
判断
依据
。

A
.
2
状态
量
显著性
分析方法

A
.
2
.
1
分析方法

设
n
（
n
，
5
）
台
同一
家族
设备
（
如同
制造商
同
批次
设备
）
（
不含
被
诊断
设备
）
，
某个
状态
量
X
的
当前
试验
值
的
平均值
为
另
，
样本偏差
为
S
;
被
诊断
设备
的
当前
试验
值为
则
有
显著性
差异
的
条件
为
：

a
）
劣化
表现
为
状态
量值
减少
时
（
如
绝缘
电阻
）
：
x
<
X
-
kS

b
）
劣化
表现
为
状态
量值
增加
时
（
如
介质
损耗
因翌
：
x
>
X
+
kS

c
）
劣化
表现
为
偏离
初值
时
（
如
绕组
电阻
）
：
珏
（
万
-
战
*
+
的

上
列
各式
中
々
值
根据
n
的
大小
按表
Al
选取
。

表
A
.
1
k
值
与
n
的
关系

n
5
6
7
8
9
10
11
13
15
20
25
35
N45

k
2.57
2.45
2.36
2.31
2.26
2.23
2.20
2.16
2.13
2.09
2.06
2.03
2.01



A
.
2
.
2
注意事项

在
应用
本
方法
分析
状态
量
时
，
应
注意
以下
事项
：

a
）
易受
环境影响
的
状态
量
，
本
方法
仅供参考
；

b
）
设备
台数
n
<
5
时
，
不
适宜
应用
本
方法
；

c
）
若不受
试验
条件
影响
，
显著性
差异
分析法
也
适用
于
同一
设备
同一
状态
量
历年
试验
结果
的
分
析
。

附录
B

（
资料性
附录
）

设备
状态
量化
评价
法

B
.
1
适用范围

本
方法
适用
于
不
存在
明显
缺陷
设备
的
状态
评估
，
是
根据
设备
状态
量
及其
发展趋势
、
经历
的
不良
工况
以及
家族
缺陷
等
信息
，
对
设备
状态
进行
量化
分级
。

本
方法
是
初步
的
，
仅
以此
作为
调整
检修
和
试验
周期
的
参考
。

B
.
2
术语
和
定义

B
.
2
.
1

设备
状态
评分
（
简称
状态
评分
）

以
百分制
对
设备
状态
进行
表述
的
一种
方法
。
100
分
表示
最佳
设备
状态
,
0
分则
表示
需要
尽快
检修

的
设备
。
其它
情形
的
状态
评分
介于
100
分
?
。
分
之间
。

B
.
2
.
2

正劣化

状态
量
劣化
表现
为
状态
量值
的
增加
，
如
介质
损耗
因数
等
。

B
.
2
.
3

负劣化

状态
量
劣化
表现
为
状态
量值
的
减少
，
如
绝缘
电阻
等
。

B
.
2
.
4

偏差
性劣化

状态
量
劣化
表现
为
状态
量
与
初始值
之间
的
不
一致
，
如
变压器
绕组
电阻
等
。

B
.
2
.
5

设备
岗位
权重
（
简称
岗位
权重
）

根据
电压
等级
、
传输
容量
、
用户
性质
以及
网络
冗余
等
因素
，
对
设备
重要性
的
一种
划分
方法
。
分
1
?
10
级
，
10
级
对应
重要性
最高
设备
，
1
级
对应
重要性
最低
设备
，
其它
介于
10
级
?
1
级
之间
。

B
.
2
.
6

基础
评分

交接
试验
合格
，
具备
投运
条件
的
新
设备
，
或
检修
之后
验收
试验
合格
可
重新
投运
的
设备
，
对
其状
态
进行
一次
评分
，
作为
之后
评分
的
基础
。
这一
评分
称为
基础
评分
。

B
.
3
设备
状态
评分
法

B
.
3
.
1
设备
状态
评分
法

设备
状态
评分
G
为
：

G
=
BxTxExF
（
Bl
）

式
中
，
B
为
基础
评分
，
T
为
试验
评分
，
E
为
不良
工况
评分
，
F
为
家族
缺陷
评分
。

B
.
3
.
2
基础
评分
（
B
）

基础
评分
可
参考
表
B1
按式
（
B2
）
进行
。

表
Bl
设备
基础
评分
参考

项目
依据
及
评分

制造
和
工厂
试验
a
）
制造商
质量
信誉
良好
（
B1W5
分
）

b
）
关键
工序
无
返工
（
B2W5
分
）

c
）
全部
工厂
试验
顺利
，
且
符合
相关
标准
要求
（
B3W5
分
）

d
）
反映
设备
状态
的
试验
值远
没有
接近
注意
值
（
B4W5
分
）

运输
、
安装
和
交接
试验
e
）
运输
、
安装
顺利
，
且
完全符合
制造商
要求
（
B5W4
分
）

f
）
交接
试验
全部
合格
、
且
不受
环境因素
影响
的
交接
试验
与
出厂
试验
基本一致
（
B6W6
分
）

家族
设备
安全
运行
记录
g
）
已
运行
同
型
设备
的
可靠性
记录
良好
（
B7W10
分
）

运行
时间
h
）
B8
=
-
运行
年数



方
=
60
+
￡
片
（
B2
）

Z
=
1

B
.
3
.
3
试验
评分
法
（
T
）

试验
评分
是
单个
试验
项目
评分
的
加权
几何
平均值
。
单个
项目
的
评分
介于
100%
?
0%
之间
，
100%
对应
于
项目
中
各
状态
量
远
低于
注意
值
或
警示
值
，
且
没有
明显
劣化
趋势
。
设
一个
设备
进行
了
m
个
单项
试验
，
第
i
项
试验
的
评分
为
G
，
权重
为
Wi
（
没有
给出
时取
1
）
,
则
试验
评分
T
为
：

（
B3
）

对
核心部件
或
主体
进行
了解
体性
检修
的
设备
，
试验
评分
从
检查
或
/
和
修复
之后
重新
开始
。
式
（
B3
）
中仅
考虑
与
设备
主体
相关联
的
那
部分
项目
。

B.3
.
3
.
1
单个
试验
项目
评分
法
（
1
）

本
方法
适用
于
有
注意
值
或
警示
值
要求
的
正劣化
及
负劣化
状态
量
的
分析
。

设
注意
值为
知
,
警示
值为
与
，
最近
三次
试验
值
分别
为
*
，
石
,
习
，
其中
尤为
当前
试验
值
，
为
为
6
年前
（
相对
于
尤
）
的
试验
值
，
改为
弓
年前
（
相对
于
*
）
的
试验
值
，
且
虹
>
2
下列
各式
中
，
若
状态
量
给出
警示
值
，
则
/
=
*
,
.
;
若
状态
量
给出
注意
值
，
则
3
=
1.3
#
（
正劣化
）
或
/
=
》
1.3
（
负劣化
）
。
单
项
试验
评分
法如式
（
B4
）
?
式
（
B10
）
,
式
中
不
为
该
状态
量
在
同类
新
设备
中
的
平均值
，
若
没有
此值
，
以该
设备
出厂
或
交接
试验
值代
之
。

a
）
仅
有
一次
试验
记录
时
（
即
尤
1
，
丐
不
存在
）
：

G
=
q
（
*
）
=
^
^
xl00%
（
B4
）

x
'
-
xf

式
中
，
当
G
<
0
,
令
G
=
0
；
当
G
>
100
,
令
G
=
100
=

b
）
有
两次
试验
记录
（
即
X2
不
存在
）
：

正劣化
：

G
=
^
（
jr
+
max
（
0
,
尤
-
石
）
）
（
B5
）

负劣化
：

G
=
Gx
（
x
+
min
（
0
,
石
）
）
（
B6
）

c
）
有
3
次
或
3
次
以上
试验
，
选
最近
三次
试验
值
：

正劣化
：

G
=
G
、
x
+
max
|
0
,
—
~
—
~
—
(
B7
)

I
I
24
+
4
丿
/

负劣化
：

G
=
G
,
x
+
min
|
0
,
—
~
—
~
—
(
B8
)

I
I
2
"
弓
丿
丿

B
.
3
.
3
.
2
单项
试验
项目
评分
法
(
2
)

本
方法
适用
于
有
+
/
-
偏差
要求
的
状态
量
的
分析
。

设
某个
状态
量
的
当前
试验
值为
;
r
,
零
偏差
值
(
通常
为
初值
或
额定值
)
为
％
,
则
;
r
的
偏差
(
E
)
为
：
互
=
￡
2
勺
100%
(
B9
)

有

设
允许
的
正
偏差
为知
允许
的
负
偏差
为
k
,
评分
方法
如式
(
B10
)
：

G
=
min
(
^
—
x
100%
(
B10
)

k
_
k
*

当
GW0
时
，
令
G
=
0
。

B
.
3
.
4
不良
工况
评分
(
E
)

不良
工况
评分
在
100%
?
0%
之间
，
其中
0%
对应
于
对
设备
状态
影响
最
严重
的
不良
工况
(
包括
其累
积
效应
)
。
对于
断路器
，
主要
是
开断
短路
电流
；
对于
变压器
主要
是
侵入
波
、
近区
(
出口
)
短路
等
。
其
它
设备
暂
不
考虑
不良
工况
影响
。

对于
断路器
暂
考虑
开断
短路
电流
一种
不良
工况
：

召
=
(
1
-
￡
標
/
」
?
100%
(
BID

>
1

上式
中
，
表示
第
j
次
开断
大
电流
的
峰值
，
Z
为
设备
技术
文件
给出
的
累积
开断
寿命
的
80%
,
单
位
按
kA
计
。
设备
技术
文件
没有
给出
该值
时
，
可以
取
3000
,
或者
依据
运行
经验
自
定
。
旧
小于
0
时
按
0
计
。

对于
变压器
近区
或
出口
短路
，
可
按
下式
估算
：

E
,
=
xlOO%
(
B12
)

"
0.6572

上式
中
，
/
表示
允许
的
最大
短路
电流
的
幅值
(
单位
kA
)
；
z
?
表示
实际
短路
电流
幅值
(
单位
kA
,
只
考虑
达到
/
的
60%
以上
的
情况
)
。
与
小于
0
时
按
0
计
。
多于
一次
，
取
最大
i
值
的
一次
计算
。

保护
变压器
的
避雷器
每
动作
一次
，
算
一次
不良
工况
，
取瓦
,
=
98.5%
,
暂
不计
侵入
波
陡度
和
幅值
。
经历
n
次时
按
下式
计算
：

=
^
xl00%
(
B13
)

变压器
每
经历
一次
短时
急救
负荷
(
设计
允许
的
)
，
算
一次
不良
工况
，
取
％
,
.
=
99.0%
,
暂
不计
过负
荷
的
大小
和
持续时间
。
经历
n
次时
按
下式
计算
：

瓦
=
与
膈
00%
(
B14
)

变压器
总
的
不良
工况
评分
为
：

旧
=
鸟
、
弓
xZ
>
100%
(
B15
)

B
.
3
.
5
家族
缺陷
评分
(
F
)



有
家族
缺陷
时
，
那些
尚未
发生
或
检出
家族
缺陷
的
设备
，
在
隐患
消除
之前
，
其
状态
评分
应
通过
下
式
评估
家族
缺陷
的
影响
。
计算
家族
缺陷
评分
时
，
f
是
依据
缺陷
发生
的
部位
和
性质
（
参考
表
B2
）
确定
的
。

(
B16
)

式
中
，
N
为
家族
设备
总
台数
，
n
为
发生
该
家族
缺陷
的
设备
台数
（
N
>
nNl
）
。
如果
涉及
家族
缺陷
的
隐患
已
消除
，
就
不再
考虑
其
影响
。

d
）
B2f
取值
原则







B
.
4
状态
评分
处理
原则

80
分及
以上
等效
符合
4.4
.
2
所列
条件
；
30
分及
以下
等效
符合
4.4
.
3
所列
条件

输变电
设备
状态
检修
试验
规程

一
、
编制
背景
77

二
、
编制
主要
原则
77

三
、
与
其他
标准文件
的
关系
77

四
、
主要
工作
过程
77

五
、
标准
的
结构
与
内容
78

六
、
条文
说明
78

—
、
编制
背景

Q
/
GDW
168
《
输变电
设备
状态
检修
试验
规程
》
是
国家电网
公司
开展
状态
检修
工作
以来
的
纲领性
试验
标准
。
自
发布
以来
，
在
规范
和
有效
开展
输变电
设备
状态
检修
工作
、
确保
电网
安全
运行
和
可靠
供
电等
方面
发挥
了
重要
作用
。

近年来
，
公司
状态
检修
工作
在
广度
和
深度
上
得到
拓展
和
深化
，
状态
检修
已
覆盖
各个
公司
电压
等
级
的
交直流
输变电
设备
。
同时
，
加强
带电
检测
技术
的
应用
，
先后
印发
了
《
电力设备
带电
检测
技术
规
范
》
、
《
电力设备
带电
检测
仪器
配置
原则
》
等
技术标准
，
加大
先进
、
成熟
、
实用
的
设备
状态
检测
技术
的
推广应用
力度
，
指导
设备
状态
检修
工作
的
有效
开展
。

本次
修订
是
在
电网
快速
发展
和
公司
状态
检修
工作
深入
推进
的
新形势下
，
为
提高
标准
的
适应性
和
有效性
，
根据
公司
2012
年
标准制
修订
工作
计划
，
对本
标准
进行
了
修订
。

二
、
编制
主要
原则
和
思路

本次
标准
修订
工作
的
开展
，
主要
依照
以下
原则
：

a
）
对原
标准
的
输变电
设备
适用范围
和
电压
等级
进行
了
扩展
，
增加
了
干式
变压器
、
电抗器
、
消
弧线
圈
和
开关柜
等
设备
，
设备
范围
覆盖
750kV
及
以下
交直流
输变电
设备
，
并
补充
了
相应
的
试验
项目
。

b
）
根据
进行
年
来
大力推广
带电
检测
，
增加
了
铁心
接地
电流
检测
、
高频
局部
放电
检测
、
特高频
局部
放电
检测
、
超声波
局部
放电
检测
、
机械振动
检测
、
相对
介质
损耗
因数
检测
、
相对
电容
量
比值
检测
、
运行
中
持续
电流
检测
等
带电
检测
项目
，
部分
成熟
的
检测
项目
作为
例行
试验
项
目
，
其它
作为
诊断
性
试验
项目
。

c
）
修改
了
基准
周期
调整
原则
，
如
修改
了
周期
调整
的
时间
范围
，
增加
了
带电
检测
对于
周期
调整
的
影响
，
增加
了
同
间隔
设备
的
检修
原则
等
。

此外
根据
各
运行
单位
的
反馈
和
专家
意见
，
增删
或
完善
了
原
标准
中
的
部分
试验
项目
。

三
、
与
其他
标准文件
的
关系

在
原
标准
基础
上
增加
了
GB
/
T7595
、
GB
/
T
1094.6
>
GB
1094.11
、
GB
/
T
12022
>
GB
/
T
24624
>
DL
/
T263
、
DL
/
T432
、
DL
/
T
626
、
DL
/
T
1093
、
DL
/
T
1096
、
Q
/
GDW534
等
引用
标准
。

四
、
主要
工作
过程

本
标准
的
修订
工作
，
由
公司
运维
检修
部
（
生产
技术部
）
组织
，
中国
电科院
牵头
，
福建
、
浙江
、
北京
、
河北
、
宁夏
、
湖南
、
重庆
、
河南
、
陕西
、
辽宁
、
安徽
、
天津
等
公司
共同
参与
完成
。

年初
，
本
标准
列入
公司
2012
年度
标准
修订
计划
，
并
作为
运检部
变电
处
2012
年
重点
工作
。

3
月
13
日
，
公司
生产
技术部
下发
“
关于
征求
《
输变电
设备
状态
检修
试验
规程
》
修订
工作
意见
的
通知
”
（
生变
电函
〔
2012
）
49
号
）
，
向
公司
系统
各
单位
征求
标准
的
修订
意见
和
建议
。
共
收到
23
家省
公
司
、
华北
分部
、
国网
运行
分公司
、
新源
公司
等
27
家
单位
的
反馈
意见
345
条
。
中国
电科院
在
征求意见
的
基础
上
，
组织
开展
本
标准
的
修订
工作
。

5
月
31
日
?
6
月
1
日
，
公司
生产
技术部
下发
〈
关于
召开
输变电
设备
试验
规程
等
标准
研讨会
的
通知
>
（
生变
电函
〔
2012
〕
100
号
）
，
在
北京
泰山
饭店
召开
标准
研讨会
，
来自
北京
、
天津
、
河北
、
山东
、
江
苏
、
浙江
、
安徽
、
福建
、
湖南
、
四川
、
宁夏
等
省
公司
的
专家
参加
了
会议
，
中国
电科院
汇报
了
本
标准
的
意见
征求
情况
，
就
带电
检测
技术
应用
、
试验
周期
修改
等
主要
修订
内容
做
了
介绍
。
与会
专家
对
各单
位
提出
的
修改意见
进行
认真
研讨
。
中国
电科院
进一步
组织
修改
标准
，
形成
修订
初稿
。

10
月
11
日
?
12
日
，
公司
运维
检修
部下
发
〈
关于
召开
输变电
设备
状态
检修
相关
标准
审
査
会
的
通知
>
（
运检
技术
（
2012
）
282
号
）
,
在
北京
深圳
大厦
召开
审
査
会
，
组织系统
内
有关
专家
对
修订
初稿
进行
审
査
。
来自
北京
、
河北
、
浙江
、
安徽
、
福建
、
湖南
、
河南
、
重庆
、
辽宁
、
宁夏
等
省
公司
的
专家
参加
了

Q
/
GDW
1168
—
2013

会议
。
与会
专家
听取
了
中国
电科院
标准
修订
情况
的
汇报
，
对
标准
的
条款
内容
、
规范
要求
等
方面
展开
充分
的
讨论
，
明确
将
35kV
及
以下
输变电
设备
和
常用
的
带电
检测
项目
纳入
本
标准
范围
，
以及
提出
其
他
进一步
的
修改意见
和
建议
。
中国
电科院
进一步
组织
修改
了
标准
，
形成
送审稿
。

12
月
26
?
27
日
，
公司
运维
检修
部下
发
〈
关于
召开
《
输变电
设备
状态
检修
试验
规程
》
技术规范
标
准审
査
会
的
通知
〉
（
运检
技术
〔
2012
）
388
号
）
，
在
北京
碧水
大厦
召开
审查
会
，
对
标准
送审稿
进行
审
査
'
来自
公司
华东
分部
，
北京
、
河北
、
浙江
、
福建
、
湖南
、
河南
、
重庆
、
辽宁
、
宁夏
等
省
公司
，
以及
西
安
交通
大学
、
华北电力大学
等
高校
的
专家
参加
了
会议
。
与会
专家
听取
了
中国
电科院
标准
修订
情况
的
汇报
，
对
标准
的
条款
内容
进行
逐条
讨论
，
提出
了
进一步
的
修改意见
和
建议
，
形成
标准
审
査
意见
。
中
国电
科院
根据
会上
审
査
意见
，
进一步
组织
修改
了
标准
，
形成
报批
稿
。

五
、
标准
的
结构
与
内容

本次
修订
维持
原
标准
章节
结构
基本
不变
，
主要
是
增加
了
“
5.3
干式
变压器
、
电抗器
和
消
弧线
圈
”
和
“
5.12
开关柜
”
两个
章节
，
删除
了
原
标准
中
“
4.5
解体
性
检修
的
适用
原则
”
、
“
附录
B
（
规范性
附录
）
变压器
线
间
电阻
到
相
绕组
电阻
的
换算
方法
”
。

本
技术规范
的
标准
结构
和
内容
如下
：

a
）
目次

b
）
前言

c
）
规范
内容
共设
8
章
：
范围
、
规范性
引用
文件
、
术语
和
定义
、
总则
、
交流
设备
、
直流
设备
、
绝缘油
试验
、
SF6
气体
湿度
和
成分
检测
。

d
）
附录
A
为
规范性
附录
，
给出
了
状态
量
显著性
差异
分析法
。

其中
，
第
5
章
和
第
6
章
是
本
标准
的
主体
部分
。

第
5
章共
21
条
，
分别
对油
浸式
电力
变压器
和
电抗器
、
SF6
气体
绝缘
电力
变压器
、
干式
变压器
、
电抗器
和
消
弧线
圈
、
电流
互感器
、
电磁式
电压
互感器
、
电容式
电压
互感器
、
高压
套管
、
SF6
断路器
、
气体
绝缘
金属
封闭
开关设备
（
GIS
）
、
少油
断路器
、
真空
断路器
、
高压
开关柜
、
隔离
开关
和
接地
开关
、
耦合
电容器
、
高压
并联
电容器
和
集合
式
电容器
、
金属
氧化物
避雷器
、
电力电缆
、
接地装置
、
串联
补
偿
装置
、
变电站
设备
外
绝缘
及
绝缘子
、
输电
线路
等
交流
输变电
设备
的
巡检
项目
、
例行
试验
项目
以及
诊断
性
试验
项目
的
内容
、
标准
要求
、
基准
周期
等
进行
了
规范
和
说明
。

第
6
章共
22
条
，
分别
对
换流
变压器
、
平波
电抗器
、
油
浸式
电力
变压器
和
电抗器
、
SF6
气体
绝缘
电力
变压器
、
电流
互感器
、
电磁式
电压
互感器
、
电容式
电压
互感器
、
直流电
流
互感器
（
零
磁通
型
）
、
光电
式电流
互感器
、
直流
分压器
、
高压
套管
、
SF6
断路器
、
气体
绝缘
金属
封闭
开关设备
、
直流
断路器
、
隔离
开关
和
接地
开关
、
耦合
电容器
、
交直流
滤波器
及
并联
电容器
组
、
中性线
母线
电容器
、
金属
氧化
物
避雷器
、
电力电缆
、
直流
接地
极及
线路
、
接地装置
、
晶闸管
换流
阀
等
直流
输变电
设备
的
巡检
项目
、
例行
试验
项目
以及
诊断
性
试验
项目
的
内容
、
标准
要求
、
基准
周期
等
进行
了
规范
和
说明
，
部分
重叠
的
内容
引用
了
交流
输变电
设备
相关
章节
。

六
、
条文
说明

6
.
1
条目
“
1
范围
'
，
原
标准
中
只
规定
66
?
750kV
的
交直流
输变电
设备
，
本次
修改
将
35kV
及
以下
的
输变电
设备
也
纳入
本
标准
范围
，
涵盖
750kV
及
以下
交直流
输变电
设备
，
但
不
包括
配网
设备
。

6.2
条目
“
3
定义
和
符号
"
，
本次
修订
补充
和
完善
了
在线
监测
、
家族
缺陷
的
定义
。

6.3
条目
“
4.1
设备
巡检
'
，
本次
修订
强调
了
巡检
为
设备
专业
巡检
，
补充
了
“
明显
震感
的
地震
'
时
加强
巡检
的
环境
条件
。

6.4
条目
“
4.2
.
2
试验
说明
"
，
本次
修订
降低
220kV
新
设备
投运
后
首次
例行
试验
的
时间
要求
为
1
?
2
年
；
增加
了
带电
检测
对于
停电
试验
的
补充
关系
，
提出
带电
检测
和
在线
监测
在
一定
条件
下
替代
或延

Q
/
GDW
1168
—
2013
长
停电
试验
的
要求
；
增加
了
500kV
及
以上
电气设备
不
拆
引线
试验
的
说明
；
增加
了
电气设备
简化
二次
回路
交流
耐压
的
说明
。

6.5
条目
“
4.4
.
1
周期
调整
”
,
本次
修订
对
各种
调整
策略
进行
了
细化
：
开展
带电
检测
的
一般
设备
，
试验
周期
范围
为
1
年
到
2
倍
基准
周期
之间
，
但
未
开展
带电
检测
的
不
超过
1.4
倍
基准
周期
，
老旧
设备
不
超过
1
倍
基准
周期
；
增加
了
同
间隔
设备
的
检修
原则
。

6.6
为
规范
35kV
及
以下
输变电
设备
试验
基准
周期
，
本次
修订
在
表
1
、
表
4
等
设备
的
巡检
试验
项目表
基准
周期
中
，
根据
设备
实际
情况
增加
了
“
35kV
及
以下
：
1
年
"
，
在
表
2
、
表
5
等
设备
的
例行
试
验
项目
中
的
基准
周期
中
，
也
根据
设备
实际
情况
增加
了
“
35kV
及
以下
：
1
年
"
。

6.7
条目
“
5.1
.
1.4
绕组
电阻
”
，
修改
了
绕组
电阻
的
标准
要求
，
并
在
表
2
将
其
基准
周期
修改
为
“
220kV
及
以上
：
3
年
”
。

6.8
条目
“
5.1
.
1.5
铁心
接地
电流
测量
（
带电
）
"
，
为原
标准
中
的
诊断
性
试验
，
本次
修订
将
其调
整为
例行
试验
项目
。

6.9
条目
“
5.1
.
1.6
绕组
绝缘
电阻
"
，
本次
修订
明确
了
在
检测
大容量
变压器
时
的
兆欧表
要求
。

6
.
10
表
3
、
表
6
,
本次
修订
增加
了
高频
局部
放电
检测
、
超声波
局部
放电
检测
、
特高频
局部
放电
检测
、
机械振动
检测
等
带电
检测
项目
。

6.11
条目
“
5.1
.
2.2
短路
阻抗
测量
”
，
本次
修订
参考
DL
/
T
1093
试验
方法
，
并
以此
修改
了
标准
要求
。

6
.
12
条目
“
5.1
.
2.12
外施
耐压
试验
”
，
试验
方法
：
“
分级
绝缘
变压器
，
仅
对
中性点
和
低压
绕组
进行
；
全
绝缘
变压器
，
对
各
绕组
分别
进行
气

6
.
13
表
5
“
SF6
气体
绝缘
电力
变压器
例行
试验
项目
'
,
本次
修订
增加
了
铁心
接地
电流
测量
等
带
电
检测
项目
。

6
.
14
条目
“
5.3
干式
变压器
、
电抗器
和
消
弧线
圈
”
为
新增
设备
项
，
对
干式
变压器
、
电抗器
和
消
弧线
圈
的
巡检
项目
、
例行
试验
项目
以及
诊断
性
试验
项目
的
内容
、
标准
要求
、
基准
周期
等
进行
了
规
范和
说明
。

6
.
15
表
11
“
电流
互感器
例行
试验
项
"
目
，
本次
修订
增加
了
相对
介质
损耗
因数
、
相对
电容量
比
值
等
带电
检测
项目
。

6
.
16
表
11
“
电流
互感器
例行
试验
项目
"
，
修改
了
绝缘
电阻
的
标准
要求
。

6.17
表
12
、
表
15
、
表
24
、
表
27
、
表
85
,
本次
修订
修改
了
SF6
气体
密封性
检测
的
标准
要求
为
不
大于
0.5%
o

6
.
18
表
12
“
电流
互感器
诊断
性
试验
项目
”
,
本次
修订
增加
了
高频
法
局部
放电
检测
、
SF6
气体
纯
度
分析
等
带电
检测
项目
。

6
.
19
表
14
“
电磁式
电压
互感器
例行
试验
项目
”
,
本次
修订
增加
了
SF6
气体
湿度
检测
等
带电
检
测
项目
。

6
.
20
表
15
“
电磁式
电压
互感器
诊断
性
试验
项目
"
,
本次
修订
增加
了
高频
局部
放电
检测
等
带电
检测
项目
。

6
.
21
表
18
“
电容式
电压
互感器
诊断
性
试验
项目
"
,
本次
修订
增加
了
相对
介质
损耗
因数
、
相对
电容量
比值
等
带电
检测
项目
。

6
.
22
表
20
“
高压
套管
例行
试验
项目
”
,
本次
修订
增加
了
相对
介质
损耗
因数
、
相对
电容量
比值
等
带电
检测
项目
。

6
.
23
条目
"
5.7
.
1.4
电容量
和
介质
损耗
因数
"
，
本次
修订
修改
了
标准
要求
。

6
.
24
表
21
“
高压
套管
诊断
性
试验
项目
"
,
本次
修订
增加
了
高频
局部
放电
检测
等
带电
检测
项目
’

Q
/
GDW
1168
—
2013

此外
，
参考
GB
/
T
24624
,
更新
了
“
油中
溶解
气体
分析
”
氢气
和
甲烷
的
标准
要求
。

6
.
25
表
24
“
SF6
断路器
诊断
性
试验
项目
”
,
本次
修订
增加
了
超声波
局部
放电
检测
等
带电
检测
项
目
。

6
.
26
表
26
“
GIS
例行
试验
项目
”
,
本次
修订
增加
了
特高频
局部
放电
检测
、
超声波
局部
放电
检测
等
带电
检测
项目
。

6
.
27
条目
“
591.3
主
回路
电阻
测量
"
，
在
原
标准
为
例行
试验
项目
，
本次
修订
调整
为
诊断
性试
验
项目
。

6
.
28
条目
“
5.12
高压
开关柜
”
为
新增
设备
项
，
对
高压
开关柜
的
巡检
项目
、
例行
试验
项目
以及
诊断
性
试验
项目
的
内容
、
标准
要求
、
基准
周期
等
进行
了
规范
和
说明
。

6
.
29
表
41
“
耦合
电容器
的
例行
试验
”
，
本次
修订
增加
了
相对
介质
损耗
因数
、
相对
电容量
比值
等
带电
检测
项目
。

6
.
30
表
42
“
耦合
电容器
的
诊断
性
试验
”
,
本次
修订
增加
了
高频
局部
放电
检测
等
带电
检测
项目
，
6.31
条目
“
5.16
.
1.3
运行
中
持续
电流
检测
"
，
本次
修订
修改
了
标准
要求
。

6
.
32
表
47
“
金属
氧化物
避雷器
诊断
性
试验
"
，
本次
修订
增加
了
高频
局部
放电
检测
等
带电
检测
项目
。

6
.
33
“
5.17
.
1.3
外护层
接地
电流
”
，
在
原
标准
为
巡检
项目
，
本次
修订
调整
为
例行
试验
项目
，

并
修改
了
标准
要求
。

6
.
34
条目
“
5.17
.
2.3
电缆
主
绝缘
交流
耐压
试验
”
项目
，
在
原
标准
为
例行
试验
项目
，
本次
修订
调整
为
诊断
性
试验
项目
。

6
.
35
表
51
“
橡塑
绝缘
电缆
诊断
性
试验
项目
"
，
本次
修订
增加
了
高频
局部
放电
检测
、
特高频
局
部
放电
检测
、
超声波
局部
放电
检测
等
带电
检测
项目
。

6
.
36
条目
“
5.19
.
2
串联
补偿
装置
诊断
性
试验
"
，
增加
不
平衡
电流
测量
项目
。

6.37
表
61
“
变电站
外
绝缘
及
绝缘子
诊断
性
试验
项目
"
，
本次
修订
增加
了
机械
弯曲
破坏
负荷
试验
、
孔隙
性
试验
等
项目
。

6
.
38
条目
“
5.21
.
2.2
导线
接点
温度
测量
'
，
在
原
标准
为
例行
试验
项目
，
本次
修订
调整
为
诊断
性
试验
项目
。

6
.
39
条目
“
5.21
.
2.7
直流
1mA
电压
⑴
住
）
及
在
0.75
UlffiA
下漏
电流
测量
'
，
即
为
原
标准
中
“
线
路
避雷器
本体
试验
”
项目
，
本次
修订
将
其
进行
明确
。

6
.
40
表
69
“
换流
变压器
例行
检
査
和
试验
项目
'
，
本次
修订
增加
了
铁心
接地
电流
等
带电
检测
项
目
，
调整
压力
释放
阀检
査
为
诊断
性
试验
项目
。

6.41
表
70
“
换流
变压器
诊断
性
试验
项目
"
，
本次
修订
增加
了
超声波
局部
放电
检测
、
紫外
成像
检测
等
带电
检测
项目
。

6
.
42
条目
“
6.1
.
2.2
感应
耐压
和
局部
放电
量
测量
"
，
修改
了
试验
方法
。

6
.
43
表
73
“
油
浸式
平波
电抗器
诊断
性
试验
项目
"
,
本次
修订
增加
了
紫外
成像
检测
等
试验
项目
，

6
.
44
表
76
“
直流电
流
互感器
诊断
性
试验
项目
"
，
本次
修订
增加
了
高频
局部
放电
检测
等
试验
项
目
。

6
.
45
表
84
“
直流
断路器
例行
试验
项目
”
,
本次
修订
增加
了
例行
检
査
和
测试
等
试验
项目
。

6
.
46
表
85
“
直流
断路器
诊断
性
试验
项目
'
,
本次
修订
删除
了
操动
机构
检
査
与
测试
等
项目
。

6
.
47
表
90
“
金属
氧化物
避雷器
例行
试验
项目
"
，
本次
修订
增加
了
高频
局部
放电
检测
等
试验
项
目
。

6
.
48
表
101
“
绝缘油
诊断
性
试验
项目
”
,
本次
修订
参考
DL
/
T1096
修改
了
颗粒
数
的
标准
要求
，

增加
了
铜
金属
含量
测量
等
试验
项目
。

6
.
49
表
103
“
SF6
气体
成分
分析
"
，
本次
修订
补充
了
运行
条件
下
的
SF6
气体
纯度
标准
要求
，
以
及
SO
?
、
H2S
等
杂质
组分
的
要求
。

