ICS
29
.
180

K
41

中华人民共和国

家
标准

GB
/
T
1094.4
—
2005

代替
GB
/
T
7449
-
2987

电力
变压器
第
4
部分
：
电力
变压器
和

电抗器
的
雷电
冲击
和
操作
冲击
试验
导则

Power
transformers
—
Part
4
:
Guide
to
the
lightning
impulse
and

switching
impulse
testing
—
Power
transformers
and
reactors

(
IEC
60076
-
4
：
2002
,
MOD
)

2006
-
04
-
01
实施

晞
隹
网
ozhun
.
org

前言
in

1
范围
1

2
规范性
引用
文件
1

3
总则
1

4
规定
的
波形
2

5
试验
电路
2

6
校正
3

7
雷电
冲击
试验
3

7.1
波形
3

7.2
波尾
截断
的
冲击波
3

7.3
端子
接线
和
故障
探测
方法
4

7.4
试验
程序
4

7.5
试验
记录
5

8
操作
冲击
试验
7

8.1
特殊要求
7

8.2
变压器
7

8.3
电抗器
9

9
波形图
或
数字
记录
的
判断
10

9.1
雷电
冲击
10

9
.
2
操作
冲击
12

10
包括
传递函数
分析
在内
的
数字
处理
12

11
冲击
试验报告
13

附录
A
(
资料性
附录
)
波形
控制
原理
19

A
.
1
概述
19

A.2
高
阻抗
绕组
(
L
,
>
100
mH
)
19

A
.
3
低
阻抗
绕组
(
L
,
<
20
mH
)
20

附录
B
(
资料性
附录
)
典型
的
波形图
和
数字
记录
24

图
1
典型
的
冲击
试验
电路
15

图
2
雷电
冲击
试验
中
的
端子
接线
和
适用
的
故障
探测
方法
16

图
3
变压器
和
电抗器
的
操作
冲击波
形
16

图
4
操作
冲击
试验
中
的
端子
接线
及
故障
探测
方法
18

图
A
.
1
高
阻抗
绕组
的
波形
控制
19

图
A.2
低
阻抗
绕组
的
波尾
控制
20

图
A.3
衰减
振荡
波形图
21

图
A
.
4
波尾
缩短
的
影响
22

图
A.5
绕组
经
电阻
接地
23

I

图
A
.
6
低
阻抗
绕组
的
电阻
接地
23

图
B.1
雷电
冲击
，
全波
故障
—
—
400
kV
发电机
变压器
高压
绕组
线端
对
中性点
的
击穿
26

图
B.2
雷电
冲击
，
全波
故障
一一
115
k
V
变压器
高压
绕组
入口处
线饼
间
的
击穿
27

图
B.3
雷电
冲击
,
400
kV
/
220
kV
变压器
粗调
分接
绕组
的
层间
击穿
28

图
B.4
雷电
冲击
，
全波
故障
—
—
400
kV
发电机
变压器
分接
绕组
外部
两根
相差
1.1%
线段
的
引线

之间
的
击穿
29

图
B.5
雷电
冲击
，
全波
故障
一一
220
kV
变压器
细调
分接
绕组
的
一段
击穿
30

图
B.6
雷电
冲击
，
全波
故障
—
—
220
/
110
kV
变压器
主
高压
绕组
中
多根
并联
导线
之间
的
击穿
…
…
30
图
B.7
雷电
冲击
，
全波
故障
一
--
被试
绕组
66
kV
套管
内部
电容
屏
之间
的
击穿
31

图
B.8
雷电
冲击
，
截波
故障
一一
115
k
V
变压器
主
高压
绕组
的
匝
间
击穿
32

图
B.9
雷电
冲击
，
截波
故障
一一
220
k
V
变压器
细调
分接
绕组
的
匝
间
击穿
33

图
B
.
10
雷电
冲击
截波
—
—
115
kV
变压器
在
不同
电压
值
但
截波
时间
相同
时
的
冲击
试验
波形
…
…
33
图
B
.
11
雷电
冲击
截波
一一
-
220
kV
变压器
试验
时
不同
截断
时间
的
影响
34

图
B
.
12
雷电
冲击
全波
—
—
独立
绕组
变压器
的
中性点
侧有载
分接
开关
装有
非线性
电阻
元件
时
的

影响
35

图
B
.
13
雷电
冲击
全波
—
—
400
kV
变压器
试验
时
冲击
发生器
在
不同
电压
值下
引燃
动作
不
同时
的

影响
36

图
B
.
14
操作
冲击
一一
400
kV
三相
发电机
变压器
试验
合格
37

图
B.15
操作
冲击
—
—
单相
525
kV
发电机
变压器
主
高压
绕组
纵向
闪络
击穿
38

图
B
.
16
操作
冲击
—
—
单相
525
kV
、
33Mvar
并联
电抗器
试验
合格
39

图
B.17
雷电
冲击
-
全波
和
截波
传递函数
的
比较
…
40

图
B.18
雷电
冲击
全波
—
—
非标准
波形
的
估算
一
数字
记录仪
中
的
内置
平滑
算法
的
影响
41

图
B
.
19
雷电
冲击
全波
—
—
非标准
波形
，
叠加
的
振荡
波幅
值
大于
50%
且
频率
小于
0.5
MHz
…
…
41
图
B.20
雷电
冲击
截波
一一
-
层式
绕组
的
非标准
截波
41

图
B.21
雷电
冲击
全波
一一
非标准
波形
，
用
不同
的
数字
记录仪
对
同一
记录
的
非标准
波形
的
比较
…
42
图
B.22
雷电
冲击
全波
—
—
-
由
测量
电缆
对
地
闪络
引起
的
试验
电路
问题
43

图
B.23
雷电
冲击
全波
—
—
分接
开关
的
分接
引线
之间
及
粗调
分接
绕组
与
细调
分接
绕组
之间
闪络

的
故障
数字
记录
44

表
B.1
波形图
和
数字
记录
实例
一览表
24

-
kX
-
—
1
—

刖
R

《
电力
变压器
》
目前
已
包含
了
下列
几
部分
：

—
—
第
1
部分
：
总则

—
—
第
2
部分
:
温升

第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙

—
—
第
4
部分
：
电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则

—
—
第
5
部分
:
承受
短路
的
能力

—
—
第
10
部分
:
声级
测定

本
部分
为
第
4
部分
。
本
部分
的
前版
标准
代号
为
GB
/
T
7449
,
对应
的
国际标准
代号
为
IEC
60722
。
由于
1EC
有关
电力
变压器
的
标准
代号
现均
调整
为
IEC
60076
系列
，
为了
与
IEC
的
标准
代号
相
协调
且
使
用
方便
，
本次
修订
也
将
标准
代号
按新
IEC
标准
系列
进行
调整
。

本
部分
修改
采用
IEC
60076
-
4
：
2002
?
电力
变压器
第
4
部分
：
电力
变压器
和
电抗器
的
雷电
冲击
和
操
作
冲击
试验
导则
》
（
英文版
）
。

本
部分
根据
IEC
60076
-
4
：
2002
重新
起草
。

考虑
到
我国
国情
，
在
采用
IEC
60076
-
4
,
2002
时
，
本
部分
做
了
一些
修改
。
有关
技术性
差异
已
编入
正
文中
并
在
它们
所
涉及
的
条款
的
页
边
空白处
用
垂直
单线
标识
。
本
部分
与
IEC
60076
-
4
,
2002
的
主要
差异
如下
：

a
）
第
2
章中
部分
规范性
引用
文件
，
用
釆
用
国际标准
的
我国
国家标准
代替
；

b
）
为
便于
使用
，
本
部分
还
进行
了
下列
编辑
性
修改
：

—
—
用
小数点
'
.
'
代替
作为
小数点
的
逗号
'
，
'
；

-
一
删除
了
IEC
60076
-
4
：
2002
的
“
前言
”
。

本
部分
代替
GB
/
T
7449
—
1987
《
电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
》
。

本
部分
与
GB
/
T
7449
-
1987
相比
主要
变化
如下
：

a
）
原
标准
只
规定
了
变压器
和
电抗器
波形
的
模拟
记录
，
本
部分
规定
了
可用
模拟
或
数字
记录
系统
来
记录
冲击
电压
和
电流
响应
波形
；

b
）
原
标准
只
规定
了
用
变压器
和
电抗器
的
波形图
判断
试验
结果
，
本
部分
规定
了
可用
波形图
或
数字
记录
来
判断
试验
结果
；

c
）
给出
了
包括
传递函数
分析
在内
的
数字
处理
方法
；

d
）
规定
了
试品
冲击
试验报告
的
内容
；

e
）
增加
了
传递函数
分析
、
非标准
波形
的
估算
、
由
试验
电路
问题
产生
的
响应
及
试品
故障
的
响应
等
相
应
的
波形图
。

本
部分
的
附录
A
、
附录
B
均
为
资料性
附录
。

本
部分
由
中国
电器
工业协会
提出
。

本
部分
由
全国
变压器
标准化
技术
委员会
（
SAC
/
TC44
）
归口
。

本
部分
起草
单位
：
沈阳
变压器
研究所
、
武汉
高压
研究所
、
保定
夭威
保变
电气
股份
有限公司
、
特变
电工
沈阳
变压器
集团
有限公司
、
西安
西电
变压器
有限责任
公司
、
特变
电工
股份
有限公司
新疆
变压器厂
、
浙江
三变
科技股份
有限公司
。

本
部分
主要
起草人
:
孙军
、
傅锡年
、
胡振忠
、
钟俊涛
、
吕建玉
、
马旭平
、
周才康
。

本
部分
所
代替
的
GB
/
T
7449
于
1987
年
首次
发布
，
本次
为
第
--
次
修订
。

电力
变压器
第
4
部分
：
电力
变压器
和

电抗器
的
雷电
冲击
和
操作
冲击
试验
导则

1
范围

本
部分
目的
是
对
电力
变压器
的
雷电
冲击
和
操作
冲击
试验
的
现行
方法
提供
一个
准则
并作
一些
说明
，
以
作为
GB
1094
.
3
的
补充
。
本
部分
通常
也
适用
于
电抗器
试验
(
见
GB
/
T
10229
)
,
当
它
与
电力
变压器
所
用
的
试验
方法
有
不同之处
时
，
将
单独
给出
专门
的
叙述
。

本
部分
包括
波形
、
连同
试验
接线
在内
的
试验
回路
、
试验
时
接地
的
实施
、
故障
探测
方法
、
试验
程序
、
测
量
技术
以及
试验
结果
的
判断
等
方面
。

本
部分
所述
的
一些
试验
技术
尽可能
地
采用
了
GB
/
T
16927.1
和
GB
/
T
16927
.
2
所
推荐
的
内容
。

2
规范性
引用
文件

下列
文件
中
的
条款
通过
本
部分
的
引用
而
成为
本
部分
的
条款
。
凡是
注
日期
的
引用
文件
，
其
随后
所有
的
修改
单
(
不
包括
勘误
的
内容
)
或
修订版
均
不适
用于
本
部分
，
然而
，
鼓励
根据
本
部分
达成协议
的
各方
研究
是否
可
使用
这些
文件
的
最新
版本
。
凡是
不注
日期
的
引用
文件
,
其
最新
版本
适用
于本
部分
。

GB
1094
.
3
电力
变压器
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
(
GB
1094
.
3
-
2003
,
eqv
IEC
60076
-
3
：
2000
)

GB
/
T
10229
电抗器
(
GB
/
T
10229
—
1988
,
eqv
IEC
60289J987
)

GB
/
T
16896
.
1
高
电压
冲击
试验
用
数字
记录仪
第一
部分
:
对
数字
记录仪
的
要求
(
GB
/
T
16896.1
-
1997
,
eqv
IEC
61083
-
1
：
1991
)

GB
/
T
16927
.
1
高
电压
试验
技术
第一
部分
：
一般
试验
要求
(
GB
/
T
16927
.
1
—
1997
,
eqv
IEC
60060
-
1
：
1989
)

GB
/
T
16927
.
2
高
电压
试验
技术
第二
部分
：
测量
系统
(
GB
/
T
16927
.
2
—
1997
,
eqv
IEC
60060
-
2
：
1994
)

IEC
61083
-
2
高压
冲击
试验
用
数字
记录仪
第
2
部分
:
用于
测定
脉冲
波形
参数
的
评估
软件

3
总则

本
部分
是
以
使用
常规
冲击
发生器
对
变压器
和
电抗器
进行
雷电
冲击
和
操作
冲击
试验
为
基础
而
编制
的
。
至于
另用
电容器
对
中压
或
低压
绕组
放电
产生
操作
冲击波
的
方法
也
是
适用
的
。
但
对于
另加
电感
与
该
电容器
串联
以
对
高压
绕组
传递
一种
弱
衰减
振荡波
的
方法
则
不
适用
。

本
部分
不
讨论
其他
产生
或
模拟
操作
冲击波
的
方法
，
如
截断
中压
或
低压
绕组
上
的
直流电
流
或
利用
工
频
电压
一个
周波
中
的
某
一段
波形
，
因为
这些
方法
至今
尚未
得到
普遍
的
采用
。

选择
变压器
和
电抗器
的
雷电
冲击
试验
和
操作
冲击
试验
的
试验
电路
(
端子
接线
)
有
不同
的
考虑
。
对于
变压器
，
所有
的
端子
和
绕组
均
可
分别
地
按规定
的
试验
水平
值
进行
雷电
冲击
试验
;
但
在
操作
冲击
试验
时
，
由于
是
靠
磁
耦合
传递
电压
，
故
规定
的
试验
水平
(
见
GB
1094.3
)
可以
只
在
一个
绕组
上
得到
。

电抗器
的
雷电
冲击
试验
与
变压器
相
类似
，
即
所有
端子
可
分别
地
进行
试验
，
但
在
操作
冲击
试验
中
却
有
不同
的
考虑
，
且
出现
的
问题
也
不
一样
。
因此
，
本
部分
中
的
雷电
冲击
试验
，
对于
变压器
和
电抗器
是
用
同一
条文
来
叙述
的
；
对于
操作
冲击
试验
,
则
须
按
变压器
和
电抗器
分别
叙述
。

4
规定
的
波形

变压器
和
电抗器
的
雷电
冲击
试验
和
操作
冲击
试验
时
釆
用
的
电压
波形
，
见
GB
1094.3
；
确定
波形
的
方
法见
GB
/
T
16927
.
1
。

5
试验
电路

按
试验设备
、
试品
和
测量
电路
的
实际
布置
，
可
分为
下述
三种
主要
电路
:

—
—
主
电路
:
包括
冲击
发生器
、
附加
调波
元件
和
试品
；

电压
测量
电路
；

—
—
波形
截断
电路
（
如果
釆

试验
电路
的
基本
布置
岬
［
所示

下列
参数
对
冲击波
疏
矗
卩
也

试品
的
等效
定
设计
设
〃
漏感
La
冲击
发
装在
则
冲击
截断

a
)

b
）

c
）

d
）

e
）

波前
时间
j

对于
雷
q
并联
电阻
决葛
作
冲击
，
将
采
彳

雷电
冲曲

同
以及
试品
端

舂
令
和
龟
感会
对于
受
啜定
的
设计部

但栄
，
等效
电感
L
,
却
可能
受
端子
羽
眇
同
】
泌
&
时
的
中感
Ln
之间
变动
。
详贏
情况
况
7
.
'
.
3
Qg
；
\

器
内部
和
外部
旳
调波
元件
,
Rse
,
RP
,
G
.
及分
压南
g
I
整个
试验
电路
4
的
寄生
电
#
和
杂散
.
容
；

:
效
冲击
电容
（
包括
Cl
）
以及
冲击
发生器
的

定
的
遅
形
，
G
是
一
常数
，
对于
任何
给
《
影响
。
它
在
端子
短路
时
的

*
见
附录
A
；

抗
￥
i
（
如果
釆
用
）
:

置
（
村果
釆
用
）
O

［
要
由
试品
的
等

支
,
半
峰值
时间
节
'
圭
婁甬品
电感
和
；
'
吉
,
在
某些
情况
下
，
如
绕组
电感
友迪
，
串联
电阻
也
会
对
波尾
有
的
参数
，
详见
第
8
章
。

E
冲击
试验
用
的
，
试验设备
基
亀
一样
，
只是
瘧
元件
的
参数
次同
1

和
操作
冲击
養招
的
不同
要求
，
必须
重视
律击
发生器
糸
电
3
和
串联
电阻
以及
放电
择
。
对于
f
作
冲击波
，
可歸要
高值
串愚
电阻
和
.
负
《
电容
，
这
将
使
冲击
发生

部珂

市发

卞部
串联
电阻
决定
。
三器
放电
电阻
或
其他
扌
显
的
影响
。
对于
操

明
电阻值
和
电容
值
不

为了
满足
电
旧观
（
并联
）
电阻
等
点
或
器
的
效率
明显
地
鬲
礁

由于
冲击
发
Um
有关
，
因此
，
所
砲

有关
波形
控制
原發

试验设备
、
试品
、
连虫

结构件
的
邻近
效应
。
由于
冲海斐
时冲

统的
阻抗
是
有
一定
的
数值
的
，
因姦
7
（

点
是
很
重要
的
。

试品
和
冲击
电压
发生器
之间
的
电流
回路
应是
低
阻抗
的
，
并且
此
电流
回线
应
与
试验室
的
整个
接地
系
统
牢固地
相连
，
最好
在
试品
附近
处
的
接
地点
接地
。
此
连接点
应
作为
参考
接
地点
。
为
使
试品
接地
良好
，
应
当
釆
用
一根
或
几根
低
阻抗
导线
与
此
参考
接
地点
相连
（
见
GB
/
T
16927.2
）
。

电压
测量
电路
是
试品
的
一个
单独
回路
，
只
流过
测量
电流
，
它
应当
与
上述
参考
接
地点
连接
良好
，
该
回
路
中
的
电流
只
占
通过
被试
绕组
冲击
电流值
很小
的
一部分
。

在
操作
冲击
试验
中
，
冲击
电压
和
冲击
电流
的
变化率
比
雷电
冲击
试验
时要
小得多
并且
又
无
截波
电路
,
故
试验
电路
周围
和
参考
接
地点
的
电位
梯度
均
显得
较
低
，
因而
危险性
小
。
但
仍
建议
按
雷电
冲击
试验
的
接
地
方式
接地
。

电压
是
由
绕组
更
*
验
水平
决定
的
，
而
绕组
X
验护
与
试品
的
设备
最高
电压
誥器
备量
主要
是
由
试品
本身
的
阻
％
會
说明
参龙
附录
A
。

.
崩刊
酣
噂
V
.
乡
^
试验室
空间
的
限制
，
特别
是
各种
蕾
竜
拒歸
的
罗
做
并且
变化率
又
很
高
，
再者
接地
系
认为
整个
接地
系題
都
右
零
电位
，
故
选择
一个
合适
的
参考
接地

的
。

6
校正

测量
装置
应
按
GB
/
T
16927
进行
校验
。
至于
测量
系统
或
其
校正
，
本
部分
不再
提出
任何
新
的
建议
。
试验
前
，
应对
试验
电路
和
测量
系统
进行
全面
的
检查
，
此时
施加
的
电压
值应
比
试验
中
采用
的
降低
电压
水平
值
还要
低
。
检
査
时
，
电压
值
可
通过
球隙
或
通过
与
其他
已经
检验
合格
的
测量
系统
进行
比较
来
测定
。
当
用
球隙
测量
电压
时
，
只能
作为
一般性
的
检查
，
不能
代替
测量
系统
的
定期
校正
。
检
査
完毕
，
除了
拆除
检
査
用
的
各种
装置
外
，
测量
系统
和
试验
电路
均
不得
变动
。

关于
分压器
的
型式
及其
使用
方法
、
准确度
、
校正
和
检查
等
方面
的
内容
，
见
GB
/
T
16927.2
。

7
雷电
冲击
试验

7
.
1
波形

在
大型
电力
变压器
规定
的
波形
，
此时
应切

由于
被试
变压
衣
联
电阻值
，
但
又
不
%
由
仍
是
在
规定
的
呼
一些
。
此时
，
補
的
极限值
时
，
禅

对于
大
4
差值
。
这些
/
的
解决
，
如增
I
试
绕组
的
非
*

当非
被
4
接
接地
的
端
』
使
等效
电感
/

当
任何
非

—
对于

—
对于
角
与
缰
见
7.4
）
。
y

当
电感
太小
和
為
汗
僉
唯器
N
太小
而
使
波形
出现
振書时
/
极
'
护值
不应
超过
第一个
峰值
的
50%
。
根据
这个
限值
凛
发生器
电容
选择
和
节
M
则
。
7.2
波尾
截断
的
冲击波
\
：
以
'
7.2
.
1
截断
时间
、

由于
绕组
结构
及其
布置
不
鬲
、
做
［
截断
时间
匸
（

秘臂
楠击
试验
中
，
由
珪
绕
塗
鬼
暨
小
彳
晚
臺
大
的
偏差
。

治
电容
是
一个
常数
,
故
为
得到
符合要求
紙
少
，
以
亀
电压
波形
峰值
处
的
振荡
过大
。
如

或
冲击
电容
大
，
往往
不
可能
得到

前日
观
T
.
或
上升率
，
只能
减少
串
卬
了
*
到
更
小
的
波前
时间
（
最好
/
可
允许
其
振荡
峰值
和
!
或
4
冲值
比
GB
/
T
16927
、
规即
5%
的
电压
波形
峰值
大
歸
峰值
和
波前
就
间
同时
兼乱
。
通常
，
即使
将波
前吶
延用
制造
单位
与
用户
协商
使
振荡
峰值
不
大于
10%
。
苒
验
电压
障
的
测量
按
GbAt
16
*
7.1
规定
的
原则
进行
。
力養
压器
，
尤其
是
其中
的
中压
和
低压
绕组
，
视
4
半
峰值
时
1
'
広
局
4
能达
不到
所
规定
的
偏

内
）

［
，
只

何感
可能
小到
申
波形
出现
振荡
。
对于
此问
卸
，
可用
下述

，
发生器
电容
、
电阻
或者
神
e
被

子
采用
特殊
的
试验
接线
。

"
端子
通过
阻抗
接地
而
不是
*
接
接地
时
，
会帝
绕组
的
等

、
有
漏电
感
（
由
短路
阻抗
确定
）
L
对于
通过
靳
接地
的
端

点地
时
高
100
倍
?
20
援
。
.

打
通过
阻抗
#
地
/
，
必须
确例
任何
非
被
试
端子
上
的
对
j
魏
,
端子
额充
雷电
耐受
电压
的
75%
；
j

綽知子
额定
雷电
耐受
电压
的
50%
,
滲于
，
接端
铅
的
彼
极性
对
地
电压
S
/
/
一

电感

，
主
冃

以
得到
某种程度
上
绕组
的
端子
或
对
被

冃
显地
增加
。
对于
直

感是
占
主要
的
，
它
可

电成
不
超过
:

也
可

定
夂
见
GB
/
T
16927
.
1
）
将
在
绕组
的
不同
部位
处
产生
不同
的
电气
应力
（
电压
和
持续时间
）
。
由此
，
不
可能
对
一般
的
或
特殊
的
变压器
或
电抗器
规定
一个
最
苛刻
的
截断
时间
。
所以
截断
时间
不
作为
规定
的
试验
参数
，
只
要求
其
符合
GB
1094
.
3
规定
的
2
6
fts
范围
。

但是
，
只有
在
截断
时间
几乎
相同
的
情况
下
，
才
可以
对
截波
的
波形
或
数字
记录
进行
比较
。

7
.
2.2
截断
冲击波
的
骤降
陡度
和
反
极性
幅值

截断
时
各种
特性
参数
，
主要
与
截断
电路
的
布置
、
截断
电路
的
阻抗
及
试品
的
阻抗
有关
。
它们
均
可用
来
决定
骤降
的
陡度
和
反
极性
电压
幅值
。

在
GB
1094.3
中
，
已
限制
振荡
部分
的
反
极性
电压
幅值
不
大于
截断
冲击
电压
幅值
的
30%
。
这一规
定
，
实际上
已
成为
截断
电路
布置
的
准则
，
此外
，
还
可以
在
该
电路
中
接入
附加
的
阻抗
Ze
以
满足
此
限值
（
见

图
Do

截断
回路
外形尺寸
应
尽可能
小以
使
骤降
陡度
最大
，
但是
，
应
限制
反
极性
振荡
不
超过
30%
。
在
多层
式
绕组
中
，
层间
阻抗
会
使
骤降
陡度
降低
，
从而
不能
形成
围绕
零点
的
振荡
（
见图
B
.
20
）
o

在
GB
1094.3
中
已
建议
釆
用
触发
型
截断
间隙
，
因为
它
能
保持
截断
时间
稳定
，
便于
对
截断
前及
截断
后
的
波形
或
数字
记录
进行
比较
。
只有
在
截断
时间
相同
的
条件
下
才能
比较
截断
后
的
那
部分
波形
。

7.3
端子
接线
和
故障
探测
方法

7.3
.
1
端子
接线

试品
端子
接线
和
接地
的
方式
主要
与
所
釆
用
的
故障
探测
方法
有关
。

变压器
冲击
试验
时
的
接线
在
GB
1094
.
3
中有
详细
的
叙述
，
至于
电抗器
，
则
在
GB
/
T
10229
中有
详细
的
叙述
。
通常
，
被
试相
绕组
的
非
被
试
端子
接地
，
非
被
试相
绕组
应
短路
接地
。
但是
，
为了
改善
波尾
时间
卩
，
非
被
试
绕组
经
电阻
接地
是
比较
合适
的
（
见
第
5
章
和
7
.
1
）
。
此外
，
被试
绕组
的
非
被
试线
端
也
可以
同样
地经
电阻
接地
。

除了
7.1
中
的
波形
调整
方法
外
，
还
必须
考虑
以下
因素
：

a
）
如果
已
规定
了
端子
在
使用
时
直接
接地
或
与
一个
低
阻抗
电缆
相连
，
那么
在
试验
时
,
该
端子
应
直接
接地
或经
一个
电阻值
不
超过
该
电缆
波阻抗
的
电阻
接地
；

b
）
为了
进行
冲击
响应
电流
测量
，
可以
认为
经低
阻
分流器
接地
与
直接
接地
等效
。

当
变压器
内部
或
外部
装有
非线性
元件
或
避雷器
以
限制
瞬时
传递
过电压
时
，
应
预先
对
每种
特殊
情况
下
的
冲击
试验
程序
进行
讨论
。
也
可
参见
GB
1094.3
。

7
.
3.2
故障
探测
方法

故障
检测
一般
是
通过
检
査
施加
试验
电压
和
冲击
响应
电流
的
波形图
或
数据
记录
来
实现
的
。

图
2
表示
出
各种
可能
采用
的
瞬态
现象
记录
方式
，
它们
可
单独
采用
，
也
可
同时
采用
，
今列于
下述
项
a
）
?
项
e
）
中
。
在
验收
试验
中
，
主要
是
记录
施加
的
试验
电压
波形
和
下列
至少
一个
瞬态
现象
波形
：

a
）
中性点
电流
（
适用
于
中性点
在
试验
时
可以
接地
的
星形
联结
和
曲折
形
联结
绕组
）
；

b
）
绕组
电流
（
适用
于
其他
类型
的
绕组
以及
中性点
在
试验
时
不能
接地
的
星接
联结
和
曲折
形
联结
绕
组
）
；

c
）
传递
到
邻近
短路
的
非
被
试
绕组
上
的
电流
,
有时
被
称为
电容
传递
电流
；

d
）
油箱
电流
；

e
）
传递
到
非
被
试
绕组
上
的
电压
。

有时
将
a
）
、
c
）
、
d
）
的
总和
或者
b
）
、
c
）
、
d
）
的
总和
称为
线
电流
。

电抗器
试验
时
，
不论是
并联
电抗器
还是
串联
电抗器
，
c
）
和
e
）
都
不
适用
；
由于
其
灵敏度
比
变压器
试验
时要
低
，
故
d
）
也
仅
作为
一种
辅助
的
瞬态
现象
记录
方式
。

7.4
试验
程序

有关
全波
试验
或
全波
与
截波
试验
的
顺序
见
GB
1094
.
3
。

直接
施加
冲击
电压
的
方法
是
一种
优先
采用
的
方法
。
不过
,
在
某些
特殊
的
情况
下
，
如中压
或
低压
绕组
在
运行
时
不会
直接
受到
与其
相连接
系统
中来
的
雷电
过电压
，
故对
中压
、
低压
绕组
可
釆
用
传递
冲击
方法
。
此时
,
低压
或
中压
绕组
和
高压
绕组
的
冲击
试验
是
同时
进行
的
。
在
这种
情况
下
，
传递
电压
的
波形
将
不
满足
GB
1094.3
的
规定
。
因此
设法
在
绕组
端子
上
接入
足够
大
的
电阻值
，
以
使
试验
电压
值
达到
规定
的
水平
是
比较
重要
的
。
但
有时
即
使用
了
相当
大
的
电阻值
，
也
不能
总是
得到
所要
的
试验
电压
值
。
在
这种
方式
的
试
验中
，
可能
会
在
三角形
联结
绕组
上
出现
较
高
的
相间
电压
值
，
从而
使
相间
的
内
绝缘
或外
绝缘
遭受
到
过
高电
气
应力
的
危险
，
这
可能
使
低压
绕组
上
的
电压
值
受到限制
。
合适
的
电压
限值
可
由
低压
重复式
冲击
发生器
的
瞬态
分析
确定
。

接到
绕组
上
的
非线性
保护装置
，
由于
其
特有
的
性能
，
可能
会
使
降低
电压
全波
与
全
电压
全波
的
波形图
或
数字
记录
有
差异
，
为了
证明
这些
差异
确实
是
由
保护装置
动作
所
引起
的
，
须
通过
两个
或
多个
电压
值
不同
4

的
降低
电压
的
全波
冲击
试验
来
表明
保护装置
动作
的
趋势
。
为
表明
非线性
效应
的
可逆性
，
应
在
全
电压
全
波
试验
电压
施加
后
，
按
相反
的
顺序
，
依次
施加
原用
的
几个
降低
电压
的
全波
冲击波
。

例如
：
60%
、
80%
、
100%
、
80%
、
60%
。

GB
1094
.
3
给出
了
变压器
中性点
的
试验
方法
。
当
用
间接
加压
方法
时
，
即
中性点
上
的
冲击
电压
是
由
一个
或
多个
线端
传递
的
，
其
中性点
上
的
波形
尚
不能
规定
，
因为
它
基本上
是
由
变压器
本身
的
参数
决定
的
；
当
采用
对
中性点
直接
加压
的
方法
时
，
所有
线端
需
接地
,
其波前
时间
允许
长达
13
Mso
此时
，
冲击
发生器
的
感性
负载
显著
地
加大
，
很难
达到
符合
偏差
要求
的
半
峰值
时间
。
因此
,
可
允许
被试
绕组
的
非
被
试
端子
经阻
抗
接地
。

7.5
试验
记录

7.5
.
1
概述

可以
用
模拟
或
数字
记录
系统
来
记录
雷电
冲击
电压
和
电流
响应
波形
。

7.5
.
2
模拟
和
数字
记录
系统

GB
/
T
16896
.
1
给出
了
模拟
示波器
和
数字
记录仪
的
要求
。

数字
记录
可以
对
试验
结果
提供
数学
的
解释
，
并
允许
使用
辅助
的
数学
处理
，
例如
对
所
记录
的
现象
进行
故障
分析
。
这些
技术
表明
是
有
前途
的
，
但
对
试验
结果
的
解释
尚未
得到
证实
。

在
此须
强调
，
当为
使
试验
结果
可以
被
接受
而
采用
波形图
对比
的
方法
时
,
用
数字
测量
技术
得到
的
波形
应当
是
由
未经
任何
数学
处理
、
滤波
及
平滑
化
的
原始数据
得
岀
的
。

对
非标准
波形
进行
评估
时
，
采用
原始数据
也
是
同样
重要
的
。

（
图
B.18
.
B
.
19
和
B.21
显示
了
在
幅值
、
波前
时间
T
,
及半
峰值
时间
T2
评估
上
的
明显
差异
。
）
当
数字
记录仪
作为
直接
测量
装置
记录
电压
和
电流
波形
而
无需
对
所
记录
的
数据
进行
数学
处理
（
见
第
10
章
）
时
，
可
视为
技术
先进
的
模拟式
仪器
。

GB
1094
.
3
要求
同时
测量
：

a
）
外施
电压
；

b
）
至少
有
一个
如
7.3
.
2
列出
的
瞬态
现象
。

因此
，
至少
需要
两个
独立
的
记录
通道
。

尽管
外施
电压
测量
已有
专门
的
规定
，
但
记录
其他
瞬态
现象
特性
的
选择
则
与
所
釆
用
的
故障
探测
方法
有关
。

7.5
.
3
波形
的
模拟
记录

为
使
试验
结果
判断
容易
，
主要
是
根据
降低
电压
和
全
电压
下
记录
的
波形图
比较
,
最好
是
利用
示波器
上
合适
的
衰减器
，
使
相对
应
的
波形图
均
具有
相同
的
幅值
。

7.5
.
3
.
1
冲击
电压
波形
的
模拟
记录

a
）
冲击
电压
波形
测定

在
对
试验
电路
参数
进行
初步
调整
时
，
记录
波形
的
最佳
扫描时间
，
对于
波前
，
为
不
大于
10
幽
（
当
对
变压器
中性点
进行
试验
时
，
可能
需要
更长
的
扫描时间
）
。
对于
波尾
，
只要
能
估算
出半
峰值
时
间
就
可以
，
不过
，
有时
还要
能
估算
出反
极性
电压
幅值
。

b
）
外施
冲击
试验
电压
波形
记录

为
确定
试验
波形
峰值
并
对
任何
可能
出现
的
故障
进行
探测
，
则
：

—
—
对于
全波
，
扫描时间
应
不
小于
100
皆
；

-
一
对于
截波
，
扫描时间
在
10
皆
?
25
咨
之间
一般
是
足够
的
。

至于
试验报告
（
见
第
11
章
）
，
对于
验收
试验
，
一般
有
一个
恰当
的
扫描时间
的
记录
是
足够
的
;
但
对于
诊
断性
试验
，
则
可能
需要
几个
不同
扫描时间
的
记录
。

7.5
.
3.2
冲击
响应
电流
的
模拟
记录

一般地说
，
冲击
电流
是
探测
故障
的
最
灵敏
的
参数
。
因此
，
电流
波形图
是
试验
结果
的
主要
判断
依据
。

根据
电流
波形
的
形状
以及
所
采用
的
线性
扫描
或
指数
扫描
，
可能
需要
扫描时间
不同
的
多个
记录
，
以
保证
：

a
）

b
）

7
.
5.4

尽可能
得到
包括
波前
附近
处
的
高频
分量
在内
的
清晰
波形图
；

电流
波形图
的
持续时间
应
足够
长
，
以便
判断
稍晚
些
时间
岀
现
的
波形
差异
。
由于
每台
变压器
的
响应
特性
不同
，
且
扫描时间
在
一定
程度
上
与
绕组
结构
型式
有关
，
故
“
稍晚
些
时间
”
的
含义
也
就
不够
确切
。
对于
扫描时间
，
很难
拟出
一个
更好
的
规则
。
当
记录
中性点
或
绕组
电流
时
，
记录
时
间
至少
应
持续
到
感性
电流
峰值
的
岀
现
，
以便
由
波形图
判断
是否
存在
着
由于
匝
绝缘
击穿
造成
匝
间
短路
而
使
电感
发生变化
的
现象
。

波形
的
数字
记录

数字
记录
的
原理
是
在
试验
过程
中以
规辫
WT
间隔
釆
框
7

采样
应
直接
表示
为
原始数据
，
以便
对
波步姦
进行
估算
（
见
7
.
5
.
3.1
）
,
值
（
见
7
.
5
.
3
.
2
）
下
记录
波形
的
比较
法
进行
处理
，
如对
记录
波形
的
欧
*

冲击
试验
时
，
试验
区域
附
/
殺

个
处理
设备
及其
电源
进行
嗾
南

数字
记录仪
的
屏幕
分
#
蠢许

冲击
电压
波形

冲击
电压
波形

在
对
试验线
肉

不
大于
10
Msf

半
峰值
时间
早

GB
/
T
16896
I

60
MHzo
当
卩

应
考虑
使用
*

过去
，
波形
估
｝

数字
记录仪
M

定
容量
大
的
低
肇

估算
这种
非标
艸

到
的
误差
大于
在
这种
情况
下
，
需
用
峰值
电压表
同时
迸
g

外施
冲击
试验
电压
波碧

为
确定
试验
波形
的
幅值
且
對
《

—
—
对于
全波
,
采样
数据
的
扫

—
—
对于
截波
，
扫描时间
在
10
q
?
2

因为
部分
绕组
的
最高
响应
频率
一般
不
超过
1
MHz
?
2
MHz
,
故
数字
记录仪
每个
通道
有
10
MHz
—
20
MHz
的
釆
样率
一般
是
足够
的
。
如果
在
电压
波形
或
电流
波形
中
观测
到
高频
，
则
是
由于
测量
电路
中
的
寄生振荡
或是
接地系统
中
的
噪声
所
引起
的
。
因此
，
推荐
用
更
高
的
采样率
（
如前所述
）
，
以便
对
测量
电路
中
的
噪声
和
试品
的
实际
特性
进行
区别
。

对于
波形
分析
，
重要
的
是
要
用
数字
记录仪
的
最大
可用内存
，
在
整个
波形
上
进行
采样
，
直到
波形
已
完全
衰减
。
同样
重要
的
是
，
在
编写
数字
记录仪
的
程序
中要
有
足够
的
釆
样数
，
以便
确定
波形
的
视
在
起点
。

此外
，
因为
可能
需要
进行
若干次
50%
电压
下
的
预
冲击
，
以
确定
电压
波形
幅值
和
/
或
每个
通道
偏

分试
畛果
K
评估
。
t
舸
底击章
）
。

沪
1
高

爆
电磁
/

小于
76

的
电磁场
,
场
的
损害
。

XI

7.5
.
4
.
1

a
)

b
)

戏压
或
电流
波形
进行
测定
。
这些
為
吧
根据
降低
电压
值
和
全
电压
记
藁
※
据
也
可以
用
波形
分析
算

需要
对
数字

感
的
电子装置
、
整

小

据

行
初步
调整
时
，
供

行
试验
时
，
可
采用
较长
的
扫

的
最佳
扫描
肯
时间
）
；
对

档压器
中性点

，
不过
，
有时
还要
能算出
反
极性
电压
幅值
/
綁
I

定
了
用于
记录
冲击
电压
和
电流
波形
的
数字
记录仪
的
最
k
分

E
10
”
时间段
或小玉
但
数字
记录仪
和
‘
00

I
据
示波器
记录
、
技术
扌
阜
非标准
波形
的
估養
来说
，
牌寸
，
出现
了
频率
*
于
0.5
1

■
/
j
^
f
ms
wjm

100
MHz
的
釆
样率
。
'
一
：
规定
和
（
|

［
寸间
午寸于
波前
，
为

只要
能算出

波前
或
对
截波忡击

:
率为
9
bit

行
估算
时
，

高压
试验
中

测来
进行
估寒
。
随着
电力
f
压

:
给出
溟
值
q
时间
参数
/
特掣
是
，
当
试验
额
讓
的
单
极性
4
冲
，
此时
#
据
#
C
61083
-
2
来
峰值
是
不营用
的
。
由于
使用
了
数字
记录仪
内置
山
襦
算法
，
已
观测
《
B
.
18
、
B
.
19
和
专
|
B
.
21
）
。
A
次
1
定
对
集始
数据
:
曝皿
时细
的

的

GB
/
T
16896.1
,
力荐
使

何
可能
出迎
的
故障
进则
:
瀚
哽
］
应
不
小于
100
MS
；

移量
的
最佳
范围
，
故
使用
数字
记录仪
输入
放大器
的
最大
可用
的
分辨率
也
很
重要
。

应该
特别
注意
雷电
冲击波
的
反
极性
峰值
大小
。
当要
测量
它
时
，
可能
会
由于
数字
记录仪
内
输入
放大器
在
所选
量程
内
达到
饱和
，
从而
使
记录
的
波形
被
削平
。

对于
验收
试验
，
有
一个
恰当
的
记录
（
见
第
11
章
）
一般
是
足够
的
。
但是
，
对于
诊断
性
试验
，
由于
所有
的
信息
已
储存
在
计算机
内存
中
，
系统软件
有
能力
在
整个
采样
时间
内
检验
波形
或
检验
波形
的
某
一部分
。
软
件
可以
将
全
电压
下
波形
与
降低
电压
下
波形
相减
，
并
将
此
差
显示
于
可
调幅
值
的
刻度
上
。
但是
，
倘若
难于
对
这
两条
波形
曲线
进行
适当
的
时间
调节
时
，
在
波形
的
快速
上升
部分
可能
出现
问题
。

7
.
5.4
.
2
冲击
响应
电流
的
数字
记录

通常
，
冲击
电流
是
探测
故障
最
灵敏
的
参数
。
一盅
暨形
是
对
试验
结果
进行
判断
的
主要
依
据
。
对于
验收
试验
，
其
波形
的
显示
与
7
.
5
.

但是
，
数字
记录仪
内存
中
储存
的

有关
采样率
和
数字
记录仪
输入通
j

为了
更好
地
利用
辅助
的
数学
4

一点
是
使
所用
的
冲击
电流
波必成

8
操作
冲击
试验

8.2
.
2
.
1
端子
接线

为了
满足
GB
1094.3
的
要求
，
对
三相
变压器
只
允许
采用
一种
试验
接线
，
如图
4
所示
。
其
中性点
总
是
接地
的
且
非
被
试相
端子
最好
连在一起
。
（
对于
具有
三角形
联结
绕组
的
变压器
，
非
被
试
端子
不必
连
在
一起
。
）

对于
三心
柱式
和
五心
柱式
三相
变压器
,
所选
的
电路
应使
相对
地
绝缘
和
相间
绝缘
分别
受到
1
.
Op
.
u
.
（
标幺值
）
和
1
.
5p
.
u
,
（
标幺值
）
的
外施
电压
。
这
两种
绝缘
的
试验
是
同时
进行
的
。

选择
哪
一个
绕组
直接
施加
试验
电压
及此
试验
电压
的
水平
，
一般
可
由
制造
单位
决定
，
但
应该
使
具有
最
高
额定
电压
的
绕组
达到
额定
操作
冲击
耐受
水平
。

不
允许
将
非
被
试
绕组
短路
，
因为
在
操作
冲击
试验
时
，
这种
短路
的
效应
基本上
与
感应
电压
试验
时
相同
。

虽然
操作
冲击波
的
基本
波形
是
通过
感应
传递
的
，
但
相间
耦合
电容
、
各相
自身
电容
和
自身
电感
也
能
引
起
附加
的
振荡
，
并
叠加
在
传递
电压
波上
。
图
B
.
14
表示
出
这种
影响
的
实例
。
因此
，
当
在
一个
端子
上
施加
电压
U
时
,
按
GB
1094
.
3
的
要求
，
相间
的
电压
值
便
为
1
.
5U
。
这点
仅
从
理论
上
说
是
正确
的
。
所以
，
在
试
验时
如果
不
在
非
被
试
端子
上
采取
经高
阻抗
接地
的
措施
以
抑制
振荡
电压
的话
，
那么
相间
的
电压
值
很
可能
比
1
.
5U
要
高
，
非
被
试
端子
上
的
相对
地
电压
值
也
很
可能
比
0
.
5U
要
高得
多
。

为了
得到
适当
的
电压
衰减
，
可
釆
用
一种
简便
的
方法
，
即
在
被
武
绕组
系统
的
非
被
试相
端子
上
和
/
或非
被试
绕组
相
端子
上
接入
高
阻值
的
负载
。
但是
，
此
电阻
负载
会
使
非
被
试
端子
上
的
波前
时间
显著
地
拉长
，
从
而
使
相间
的
电压
值
小于
L
5U
。
这是
由于
施加
电压
波
（
U
）
和
感应
电压
波
（
0
.
5U
）
峰值
出现
的
时间
不同
所
致
。
当
负载
过大
（
即
电阻
太小
）
时
，
所
施加
的
操作
冲击波
的
波尾
时间
便
明显
地
缩短
，
以致
饱和
效应
也
不存
在
了
。

对于
无
三角形
联结
绕组
的
壳
式
及
五柱式
变压器
，
由于
磁通
不能
直接
通过
非
被
试心柱
上
的
绕组
，
故要
求
相间
达到
1.5
倍
的
相对
地
电压
值
可能
得不到
满足
。
如果
无角
接
绕组
，
那么
通过
非
被
试相
绕组
端子
的
短路
和
接地
只能
实现
1
.
0
p
.
u
.
（
标么值
）
的
相对
地
试验
。

对于
单相
自
耦
变压器
，
也
可能
有
类似
的
叠加
振荡
问题
需要
予以考虑
。

8.2
.
2
.
2
故障
探测
方法

至于
故障
探测
，
一般
只
测量
电压
波形
就
足够
了
.
，
但
在
对
中压
或
低压
端子
上
施加
冲击波
时
，
则
应
记录
高压
端子
上
的
电压
波形
。
对于
被试
绕组
的
接地
电流
，
也
可以
作为
一种
辅助
的
探测
方法
。

8.2
.
3
试验
程序

在
GB
/
T
1094
.
3
中
已
叙述
了
试验
程序
。
它
包括
了
缓和
铁心
饱和
的
方法
，
以
增加
冲击波
的
持续
时间
。

在
本
部分
中
，
当对
高压
绕组
直接
加压
时
，
其
试验
程序
包括
对
每
相
端子
施加
的
冲击波
，
即
：

次
降低
试验
电压
水平
（
为
额定
操作
冲击
耐受
水平
的
50%
?
75%
）
的
负极
性
冲击波
；

—
—
施加
幅值
约
为
50%
试验
水平
的
正
极性
冲击波
或
直流电
压
，
以
产生
正
极性
剩磁
；

-
—
—
三次
额定
操作
冲击
耐受
水平
下
的
负极
性
冲击波
,
每次
冲击
前应
先
产生
反
极性
剩磁
。

产生
剩磁
优先
选用
的
方法
是
施加
大约
50%
试验
水平
的
反
极性
（
即正
极性
）
冲击波
。
为
使
任一
施加
电压
值下
的
波形图
或
数字
记录
相同
，
建议
将
剩磁
点
保持
不变
，
此点
最好
是
饱和
剩磁
点
。
若
连续
施加
各冲
击波
中
的
第一次
过
零
时间
保持
不变
，
则
意味着
已
找到
这样
的
点
了
。
所
需要
的
预
励磁
冲击
次数
及其
电压
值
与
预定
的
试验
电压
值
有关
。
为
避免
外
绝缘
闪络
，
此正
极性
预
励磁
冲击
电压
值应
不
大于
50%
?
60%
试
验
电压
值
。

8.2
.
4
试验
记录

8
.
2
.
4
.
1
概述

操作
冲击
试验
时
，
要求
记录
高压
端子
上
的
电压
波形
。
但是
，
正如
8.2
.
2
所述
，
由于
非
被
试
端子
对
地
电压
或
相间
电压
可能
过大
，
因此
建议
至少
还
需要
对
这些
电压
值
进行
检
査
。

电压
波形
记录
通常
也
能
很
好
地
显示
不
直接
遭受
操作
冲击波
的
有
磁
耦合
的
绕组
上
的
任何
故障
。
也
可
以
记录
冲击
电流
波形
，
在
许多
情况
下
，
它
还
可以
给出
有关
故障
的
补充
信息
。

为了
记录
操作
冲击
电压
波形
，
最好
用
电容式
分压器
，
因为
电阻
式
分压器
会
对
波形
有
影响
，
并且
它本
身
还
会
出现
过载
发热
的
问题
。
当
用
电阻
式
分压器
检查
非
被
试
端子
的
电压
值时
，
因为
它们
被
看成
是
电路
8

中
的
一个
相当
大
的
负载
，
故应
将
其
保留
在
电路
中
。
也
可用
经过
严格
校准
的
电容式
套管
各测
屏
（
末屏
）
端
子
作为
分压器
。

8
.
2
.
4
.
2
冲击
电压
波形
的
模拟
记录

a
）
冲击
电压
波形
的
确定

在
调节
试验
电路
参数
确定
波形
的
情况
下
，
当
记录
波前
时间
时
，
其
扫描时间
必须
将
波形
峰值
部分
包括
在内
，
通常
为
100
?
300
咨
；
当
记录
波尾
时间
时
，
由于
只
需
确定
高于
90%
峰值
的
时间

Td
,
建议
扫描时间
为
500
ms
~
1000
f
/
s
。

b
）
施加
冲击
试验
电压
的
波形
记录

为了
确定
试验
波形
的
峰值
和
对
任何
可能
出现
的
故障
进行
探测
，
扫描时间
必须
足够
长
，
直到
包
括
第一个
过
零点
，
即应
大于
预定
的
E
值
,
通常
为
1000
ms
-
2000
MSo
在
特殊
情况
下
，
甚至
可能
需要
更长
的
扫描时间
，
如
2000
咨
?
3000
仃
。

8
.
2
.
4
.
3
冲击
电压
波形
的
数字
记录

a
）
冲击
电压
波形
的
确定

需要
从
波形
的
起点
到
其
完全
下降时
的
整个
波形
上
釆
样
，
为此
，
要
使用
数字
记录仪
内
的
最大
可用
的
内存
。
重要
的
是
要
采用
这样
一种
方法
对
数字
记录仪
进行
程序编制
，
即
它
应
具有
足够
多
的
釆
样数
以便
能
确定
波形
的
视
在
原点
。
对于
记录
操作
冲击
,
10
MHz
的
釆
样率
是
足够
的
。
7.5
.
3
所
述
的
用于
雷电
冲击
的
数字
记录仪
的
要求
，
足以
用来
记录
操作
冲击
。

重要
的
是
要
用
数字
记录仪
输入
放大器
的
最大
可用
分辨率
。
为了
确定
每个
通道
的
电压
最佳
范围
和
/
或
偏移量
，
需要
若干次
50%
降低
电压
水平
的
冲击
。

应
特别
注意
铁心
磁
饱和
的
影响
和
由于
数字
记录仪
输入
放大器
饱和
所
引起
的
电压
波形
和
电流
波
形
被
削波
的
可能性
。

b
）
施加
冲击
试验
电压
波形
记录

为了
确定
试验
波形
的
峰值
和
对
任何
可能
出现
的
故障
进行
探测
，
记录时间
必须
足够
长
，
直到
包
括
第一个
过
零点
，
即应
大于
预定
的
匸
值
，
一般
需要
1
000
咨
?
2
000
爵
，
特殊
情况
下
需要
2
000
pts
~
3
000
ptso

8
.
2
.
4.4
冲击
响应
电流
的
模拟
和
数字
记录

如
8.2
.
2
所述
，
记录
冲击
电流
将
有
可能
探测
局部
放电
。
当
记录
直接
施加
冲击
电压
绕组
中
的
电流
时
，
不论
绕组
是否
承受
到
规定
的
试验
电压
水平
，
该
电流
都
包括
以下
三个
部分
：

—
—
初始
电容
性
电流
脉冲
；

-
—
-
与
施加
电压
波尾
部分
相对
应
的
缓慢
且
均匀
上升
的
电
感性
电流
分量
；

—
与
任何
饱和
现象
相对
应
的
电流
峰值
。
如果
是因为
饱和
的
影响
，
那么
该
电流
峰值
将会
与
电压
骤
降
或
下降
相对
应
。

任何
匝
间或
绕组
某
一部分
的
故障
也
会
产生
一个
瞬态
电流
峰值
，
但是
还
伴有
一个
快得多
的
电压
骤降
,
这
表示
磁通
已
被
阻断
。

当
记录
冲击
响应
电流
的
波形
或
数值
时
，
最好
选用
与
电压
记录
相同
的
扫描时间
或
采样
时间
。

8.3
电抗器

8
.
3
.
1
波形

在
电抗器
上
得到
的
波形
，
呈
一
余弦
衰减
波
。
由于
通过
绕组
的
磁路
不是
完整
的
铁磁
回路
，
故
在
波尾处
不
出现
任何
饱和
现象
。
此
波形
主要
是
用
频率
及
衰减系数
来
表征
的
。
频率
是
由
电抗器
电感
和
冲击
发生器
电容
决定
的
。
但是
，
在
实际
应用
中
，
电抗器
上
的
试验
波形
规定
仍
如
变压器
那样
，
是
用
Ti
、
Td
和
L
（
见图
3b
和
B
.
16
）
来
表示
的
。

其视
在
波前
时间
仍
如
变压器
那样
，
主要
是
由
绕组
等效
电容
、
附加
负载
电容
和
串联
电阻
等
决定
的
。
波
前
时间
应
足够
长以
确保
被试
绕组
上
的
电压
分布
大致
均匀
。
当
T
,
较大
时
，
衰减系数
也
较大
，
因而
使
E
9

相应
地
缩短
；
当
Ti
较
小时
，
R
也
小且
反
极性
电压
幅值
可能
达到
75%
试验
电压
值
,
从而
增加
相对
地
或
相
间
闪络
的
危险
。
因此
，
应象
变压器
那样
，
将
此
反
极性
幅值
限制
在
不
超过
50%
的
安全值
以内
，
然后
按
此条
件
决定
相应
的
丁
1
、
兀
和

通常
，
对于
小于
100
Mvar
、
阻抗
相对
较
高
的
三相
小型
电抗器
，
要
得到
象
变压器
那样
Td
>
200
3
的
特性
要求
是
没有
问题
的
。
对于
大型
电抗器
，
要
得到
如
变压器
所
规定
的
R
和
Tz
将
需要
容量
相当
大
的
冲
击
发生器
。
此时
，
为
确保
有
足够
的
“
电压
-
时间
"
电气
特性
，
R
和
T
?
的
最小值
应
分别
为
120
和
500
8.3
.
2
端子
接线
和
故障
探测
方法

9.1
.
1
概述

波形图
或
数字
记录
的
判断
，
是
根据
对
降低
电压
和
额定
试验
电压
或
连续
几次
额定
试验
电压
之间
的
电
压
和
电流
波形图
的
比较
而
进行
的
。
这是
一项
技术性
较强
的
工作
，
此外
，
由于
总
可能
出现
各种各样
的
干
扰
,
故
即使
经验丰富
的
人
，
常常
也
难于
确定
畸变
的
原因
。
因此
，
不管
出现
了
什么样
的
畸变
，
都
应对
它
进行
研究
。

为了
研究
这些
畸变
，
建议
先
检查
试验
线路
、
测量
线路
和
接地
方式
，
确定
它们
是否
产生
干扰
。
如果
干
扰
是
由
试验
线路
引起
的
,
应
尽量
消除
此
干扰
或
尽可能减少
其
影响
。
应
注意
：
在
多级
冲击
发生器
中
，
由于
各级
点火
时间
不同
，
可能
使
电流
波形
的
起始
高频
振荡
处
的
幅值
有
少量
的
变化
（
基波
频率
不变
）
，
见图

B
.
13
。
但是
，
在
大多数
情况
下
，
这些
变化
出现
的
时刻
被
限制
在
与
电压
波波
前
50%
幅值
以下
相对
应
的
时
间
内
。

如果
多级
并联
运行
冲击
发生器
的
各
放电
回路
投入
运行
时间
不
一致
，
则
有
可能
在
峰值
出现
后
产生
畸
变
。
此时
，
可能
要求
在
冲击
发生器
上
装设
一种
新型
的
既有
串联
又
有
并联
间隙
的
放电
间隙
。

其次
，
应检
査
铁心
接地
或
试品
内
任何
非线性
元件
,
使
它们
不是
干扰源
。
无
间隙
的
非线性
电阻
元件
随
着
外施
电压
的
增加
，
波形图
可能
会
出现
一种
有
规律
的
逐步
发展
或
变化
（
见图
B
.
12
）
。

一旦
上述
引起
畸变
的
原因
消除
或
给予
指明
之后
，
则
在
降低
试验
电压
和
额定
试验
电压
之间
或者
连续
几次
额定
试验
电压
之间
的
电压
或
电流
波形图
中
的
任何
变化
，
均
可以
认为
是
由于
试品
绝缘
故障
所
引起
的
，
不能
再
认为
是
由于
试验
线路
或试
电笋
编
g
的
。

9
.
1.2
全波
试验
的
电压
记录
，
/
*
、

用
施加
电压
的
波形图
男

在
试品
绝缘
或
试验线
呼
*

只要
时间
分辨
岁
专

—
—
被
试端
刀

闪络
时
'
滴
働
金

—
沿绕
驾
波上

—
一
范用

9
.
1.3
全晚

冲击
响
4

障
无关
的
各
q

电流
波形
的
M

若
电流
波
有
部分
绕组
发
增减
、
电流
变化
蜜
4

在
中性点
电辭

减少
，
则
表明
被试
矗
》

在
电容
传递
电流

也
会
使
基波
频率
发生
变府
厚
食發
暨
电著
一
极性
方向
突增
且
使
基波
藁
覊
芝变
—

小量
的
、
局部
的
、
锯齿状
的
、
釦
绝缘
发生
严重
的
放电
或
局部
击穿
。
对于
串联
电容
小
的
绕组
，
即
基本上
显示
行波
特性
的
绕组
，
可以
利用
电
容
电流
波
畸变
信号
和
行波
畸变
信号
到达
中性点
时
的
时间
差异
来
确定
故障
源
的
部位
。

9
.
1.4
截波
试验
的
电压
和
电流
记录

若
截波
的
截断
时间
不是
很
一致
时
，
一般
不
可能
对
截断
瞬间
后
的
波形图
进行
比较
。
即使
釆
用
触发式
截断
间隙
（
见图
B
.
10
）
也
只能
得到
大体
相同
的
截断
时间
，
而
不能
得到
完全相同
的
截断
时间
。
即便
截断
瞬
间
差别
不
大
，
对
某些
变压器
而言
，
也
能
使
截断
后
的
那
部分
波形
产生
明显
的
畸变
（
此
波形图
是
由
原来
冲击
波中
的
波前
时间
相对
应
的
瞬态
现象
和
截断
时
引起
的
瞬态
现象
叠加
而成
的
）
，
并且
这种
畸变
可能
使
连续
几
次
施加
的
冲击波
之间
的
波形图
比较
产生
混乱
，
从而
误认为
有
故障
出现
（
见图
B
.
ll
）
o

当
使用
数字
记录
技术
时
，
用
第
10
章
所述
的
传递函数
分析
，
可能
有助于
消除
这种
混乱
（
见图
B
.
17
）
0

字
记录

压接

较慢
，

'
分
的
闪络

的
特征
（
4

故障
，
如线
E

出现
。
通常

伏性
故障
，
同样
会
使
波形图
或
数字
记录
上
I
图
也
能
指示
上
卩
电流
记录

的
波形图
或
数字
哼录
是
最灵丰
的
故障
探测
方法
。
但是
，

.
象
,
其中
一些
已
在
9.1
|
中列
「

将
发生变化
，
因此
应

飛生
了
明显
￡
变用

玦
L
图
B.1
）
.
根競

用
的
故障
探测

灵敏
的
。

此
，
当用
它
探测
到
有
畸变
时
,
则
表明

的
故障
。
\

寸崎变
进行
鴻
细致
的
分
\
寸
地
故障
时
，
将
使
电压
波
出现
骤降
％
当
《
南
-
般
呈
阶梯状
下蘆
（
宛菌
B.1
L
\
，
降低
绕组
的
阻抗
，
从而
，
少半
峰值
曰
图日
.
1
?
B
.
5
）
。

间
4
至匝间
绝
糸
竺二般
在
电压
波形
*
冃
电流
波形图
可
探测
出
这些
故障
，
见图
B1
二二二二予
图
或
数字
记录
上
割现
少量
的
｛
波形图
要
高
』

举出
。
它们
登
皀
使
波形
的
费其
进行
研究
。

，
如幅值
和
频率
的
变化
，
，
所用
的
故障
探测
方
*
不
法
一起
可用
来
确定
故員
幣
明显
增大
耳倦
直
叠加
频塾

公燮
组凌对
地
出现
故障
。
統滅
^
詣
或
被
试
绕组
对
if
试省

试
绕组
逐渐
发展
但
呈
完全

闪络
的
瞬间
，
将会
在
电压

变化

-
般
表明
;

"
其波
J

晶性
驴

HI
表而

字
不出
变化
，
但
有时
会

I
被试
端子
处
或
其
附近

灵敏

荡
诃

傍有
可能
显示
出
与
故

成
异常
的
突变
或者
使

関组内
或
绕组
对
地
之间
修式
也
不
相同
。
由
电流
其夕生
的
部位
（
见图
B.3
）
。

武
4
组
内部
岀
现
故障
;
若
电流

变仆

，
零
电流
的
极性
发生
突然
的
变化
,
弁
相邻
必
的
故障
，
则
电流
波形
幅值
会
按同

硬
，
有
可能
表示
匝间
、
段
间或
线圈
引线
间
的

应对
截断
后
任何
电压
和
电流
记录
中
的
频率
变化
进行
研究
。
这些
变化
可能
是
由
回路
对
试验室
地
的
闪
络
或
试品
内部
故障
所
引起
的
。

截波
试验
时
，
若
截断
间隙
不
动作
或
任何
外部
出现
了
火花放电
，
尽管
电压
记录
仍
显示
为
一个
截波
，
仍
明确
表示
在
试品
内
或
在
试验
电路
内
存在
故障
。

只要
一个
施加
电压
波
的
截断
时间
与
另外
一个
很
接近
时
，
利用
电压
和
电流
记录
中
在
截断
后
的
振荡
差
异
可以
探测
试验
时
出现
的
故障
，
见图
B
.
8
和
B
.
9
。
但
当
故障
是
在
截断
瞬间
前
出现
时
，
则
有关
波形图
的
考
虑
与
全波
试验
时
相同
（
见图
B
.
2
和
B
.
7
）
。

9.2
操作
冲击

9.2
.
1
电压
记录

在
操作
冲击
试验
中
，
由于
沿
整个
绕组
上
的
电压
分布
是
均匀
的
，
因此
，
故障
出现
一般
便
意味着
有
较大
的
损坏
，
如段
间
、
绕组
某
一部分
、
甚至
绕组
之间
或
绕组
对
地
等
出现
了
短路
。
这些
故障
形式
使
电压
波形图
有
明显
的
变化
，
它
可能
使
电压
波
突然
下降
或者
使波尾
缩短
，
有时
也
可能
只
出现
短暂
的
下降
。
因此
，
操作
冲击
试验
中
的
电压
波形图
对
大多数
故障
而言
，
都
有
足够
的
灵敏度
（
见图
B
.
15
）
。

对于
变压器
，
任何
一部分
绕组
的
故障
（
匝间
故障
，
层间
击穿
，
或
在
分接
绕组
内
击穿
）
都
会
产生
磁通
阻
断
，
因此
，
很
容易
用
电压
和
电流
记录
来
探测
。

对于
带
气隙
的
铁心
式
电抗器
，
由于
每相
只有
一个
绕组
并且
没有
闭合
的
磁路
，
故要
探测
匝间
故障
可能
很
困难
，
或者
可能
根本
探测
不到
故障
。
此时
，
具有
较
髙
分辨率
的
流到
地
中
的
电容
电流
或
第二个
电流
（
油
箱
电流
）
记录
，
可能
对此
有
帮助
。
当
采用
送种
高分辨率
的
记录
时
，
建议
它
应
包含
外施
余弦
电压
波
的
峰值
的
时间
和
到达
反
极性
的
时间
在内
。

变压器
试验
中
的
波尾
缩短
，
一般
是
容易
与
连续
施加
数次
冲击波
时因
铁心
初始
磁化
状态
不同
所
引起
的
波尾
长度
变化
区分
的
。
若
各
初始状态
越
接近
，
就
越
容易
区分
故障
和
无故障
状态
。

9.2
.
2
冲击
响应
电流
记录

在
8
.
2
.
4
.
4
和
8
.
3.4
中
已
分别
叙述
了
变压器
和
电抗器
电流
记录
的
一般
波形
。
除了
在
波形
起始
部位
或
在
变压器
的
铁心
饱和点
附近
外
，
若
在
与
电压
波形图
出现
畸变
的
同一
时刻
电流
波形
也
出现
了
急剧
的
变
化
,
则
表示
出现
了
故障
。
对于
预期
的
故障
性质
而言
，
电流
记录
的
灵敏度
与
电压
记录
相同
。

10
包括
传递函数
分析
在内
的
数字
处理

随着
数字
记录
技术
在
LI
和
SI
试验
中
的
引入
，
现在
，
它
已
成为
进行
故障
分析
实用
的
辅助工具
。

在
传递函数
分析
中
，
外施
电压
U
（
t
）
和
相应
的
变压器
中性点
处
或是
短接
的
非
被
试
绕组
对
地处
（
电容
传递
电流
）
的
冲击
响应
电流
/
（
￡
）
的
实时
记录
，
都
可以
通过
快速
傅氏
变换
算法
（
FFT
）
转换
为
频域
，
分别
表
示为
U
（
3
）
和
以
3
）
。

然后
，
对
电压
和
电流
频谱
［
US
）
和
J
（
a
）
）
］
进行
如下
数学
处理
：

a
）
通过
/
（
/
/
U
（
s
）
得到
传递
导纳
函数
;
或

b
）
通过
UM
/
IW
得到
传递
阻抗
函数
。

对于
变压器
无源网络
，
导纳
函数
和
阻抗
函数
都
可
看成
是
与
波形
无关
的
频域
特征函数
，
但是
，
由于
电
压
频谱
U
（
g
没有
任何
零点
，
因此
，
在
传递函数
分析
中应
优先
使用
传递
导纳
函数
1
（
3
）
/
US
）
。

传递函数
的
实例
见图
B.17
o

对于
导纳
函数
，
由
四端网络
理论
"
，
可得
岀
如下
的
故障
表示
：

1
）
传递函数
图中
出现
了
所
关注
的
极点
的
位置
偏移
，
这
表明
了
绕组
中
某
一部分
发生
击穿
；

2
）
极点
降低
，
这
表示
有
局部
放电
发生
。

但是
，
当
冲击
电流
和
/
或
外施
电压
的
变化
并
不
引起
传递
导纳
函数
变化
时
，
这
表明
了
是
试验
电路
的
问

1
）
四端网络
理论
是
描述
线性
电气
网络
中
的
时域
和
频域
输入量
与
输出量
之间
关系
的
一种
数学
工具
。

题
，
而
不是
试品
的
问题
，
因此
，
它
是
一种
用来
区分
内部
故障
和
外部
故障
的
工具
。

要
强调
的
是
该
技术
尚未
得到
充分
证据
，
表明
它
适用
于
所有
的
情况
，
因此
，
目前
只
建议
作为
结果
的
辅
助
判断
方法
。
试验
结果
最终
是否
被
接受
,
仍然
是
根据
第
7
.
5
规定
的
波形
对比
结果
。

数字
记录仪
从
1980
年
起
，
就
已经
用于
冲击
试验
。
然而
，
关于
传递函数
分析
的
文献
和
经验
，
多年
来
一
直
受到
反对
意见
的
抵制
。
这些
反对
意见
的
理由
如下
，
即
：

a
）
四端网络
理论
是
完全
适用
于
集中
线性电路
元件
的
，
但
变压器
，
特别
是
雷电
冲击
试验
电路
却
不用
集中
线性电路
元件
表征
；

b
）
数字
记录仪
可能
有
非
标准化
的
内置
滤波器
，
以
滤去
信号
中
的
噪声
，
从而
可能
：

—
—
将
初期
性
故障
指示
滤掉
而
不
承认
它
存在
；

—
—
对
与
导纳
函数
无关
的
波形
有
影响
。

c
）
按
不同
故障
状态
下
的
差异性
所
确立
的
好
/
坏
准则
，
至今
尚未
达到
令人满意
的
程度
。

此新
技术
在
将来
将
是
一个
非常
有用
的
工具
，
因为
它
也
可
用于
发生
严重
短路
后
对
绝缘
故障
和
机械
故
障
进行
在线
检测
。

在
下述
一些
记录
实例
中
，
既有
实时
记录
又
有
传递函数
分析
。

示例
L
用
数字
记录
估算
非标
波形

—
—
对于
具有
19%
过冲
的
非标准
波形
1.44
/
46
fs
,
是
根据
GB
/
T
16927
.
1
通过
波尾
下降
部分
的
切线
进行
估算
的
，
见
图
B
.
18
.
由于
数字
记录仪
中
未知
的
内置
曲线
平滑
算法
，
故幅值
估算
误差
可能
大于
10%
,

一一
对于
叠加
振荡
幅值
大于
50%
且
频率
小于
0
.
5
MHz
的
非标准
波形
2
.
48
/
50
;
xs
,
见图
B
.
19
.
根据
叠加
振荡
的
第
一段
波形图
，
数字
记录仪
估算
的
半
峰值
时间
为
5
卩
s
,
而
根据
GB
/
T
16927.1
,
其
估算
时间
为
50
吟

-
一
-
对于
层式
绕组
上
的
非标准
截波
，
见图
B.20
。
由于
层间
阻抗
避免
了
截波
对
地
电压
迅速
下降
，
也
不
产生
围绕
零点
的
振荡
；
（
比较
图
B.8
-
B
.
11
和
B
.
20
的
波形图
或
数字
记录
。
）

—
—
用
不同
的
数字
记录仪
对
同一
记录
进行
非标准
波形
的
比较
：
在
图
B
.
21
的
例子
中
.
发现
幅值
的
差异
为
7%
（
109.9
kV
对
102.3
kV
）
,
参数
T
,
的
差异
为
9%
（
2.55
pts
对
2
.
34
pts
）
。
T2
的
差异
未说明
。
校准
的
并联
峰值
电
压表
的
读数
为
HO
kV
。

示例
2
：
试验
电路
问题
的
响应

—
—
对于
由
测量
电缆
对
地
闪络
所
引起
的
试验
电路
问题
，
见图
B.22
a
）
0
由
低压
绕组
来
的
电容
传递
电流
所
引起
的
使测
量
电缆
对
地
（
不是
油箱
和
冲击
发生器
的
地
）
闪络
，
经
与
降低
全波
试验
比较
后
，
有
：

a
）
电压
波形
中
无
指示
；

b
）
电流
波形
中有
明显
的
指示
；

O
传递函数
分析
中有
明显
的
指示
；

传递函数
中
，
存在
着
极点
位置
下降
,
但
其
频率
没有
变化
时
，
这
表明
有
放电
；

—
—
在
消除
测量
电缆
故障
后
，
重复
进行
冲击
试验
。
图
B
.
22
b
）
示出
了
在
降低
电压
和
全
电压
全波
冲击
试验
电压
下
各
传递函数
之间
完全一致
。

示例
3
：
试品
故障
的
响应

一
~
图
B
.
23
a
）
示出
了
分接
开关
分
接头
引线
之间
闪络
的
数字
记录
。
全
电压
全波
冲击
下
的
电压
和
电流
的
实时
记录
及
传递函数
记录
与
降低
全波
冲击
试验
相比
，
有
明显
的
变化
；

―
―
粗调
绕组
和
细调
绕组
之间
故障
的
数字
记录
，
见图
B.23
b
）
o
所有
的
实时
记录
和
传递函数
记录
都
有
明显
的
变化
。

由
上述
所示
的
记录
实例
可知
，
所有
的
故障
也
可用
实时
记录
探测
出
。

11
冲击
试验报告

试品
的
冲击
试验报告
至少
应
包括
以下内容
：

a
）
一般
内容
,
包括
：

—
—
试品
的
型号
、
额定值
及
电压
；

-
一一
岀
厂
序号
；

—
—
试验
时
的
分接
位置
；

—
—
试验
地点
及
试验
日期
；
—
—
制造
单位
的
试验
工程师
;

—
—
用户
的
监制
工程师
；

试品
的
标准
；

—
—
规定
的
试验
电压
及
波形
。

b
）
用
表格
列出
每个
端子
的
冲击
试验
，
其内
含有
:

—
—
试验
波形
类型
及幅值
；

—
—
记录
编号
，
以便
査
验
和
相互
参考
引用
；

雷电
冲击
（
LI
,
全波
或
截波
）
和
操作
冲击
（
SI
）
的
实际
试验
电压
;

—
—
冲击
发生器
的
实际
配置
参数
（
内可阳
ET
—
—
LI
（
T1
,
二
，
Tc
）
和
SKTj
,
丁
》
痢
撤形
参数
—
—
每次
试验
的
接线图
，
包括
/
，
*
*
*

?
端子
标志
；

?
施加
冲击
的
端
1

?
被
试相
和
非砂

试验
电路
详述
;
/
'
电压
和
电流
测
盘点

c
）
试验
中
相关

对
并
合理
地
#
列
，

坐标轴
（
幅

的
非
被
试
端子
的
接地
布置
，
其中
包括
接地
电黑
或
接
'

淇
测量
布
与
制是
试验
?
I
便
各
全波
和
同
）
的
刻度
比羽

一个
重要

定时
，
应对
k
出
每张
波

阻抗
值

些
*
录
进行
严格
査

图
A
数字
记录
中
各

图中
：

5
—
—
试品
；

Rp
—
—
并联
电阻
；
乙
一一
截断
电路
中
的
附加
阻抗
;

1
—
—
冲击
发生器
;

2
—
截断
间隙
;

3
主
电路
;

4
—
—
截断
电路
;

6
-
一
-
电压
测量
电

7
参考
接
地点
;

8
—
—
分流器
;

9
—
—
分压器
;

CR
一一
发生器
电容
;

CL
—
—
负载
电容
;

ct
—
试品
等效
电容
;

Lx
试品
等效
阻抗
;

Ri
—
—
内部
串联
电阻
;

Rx
—
—
外部
串联
电阻
;

Z
】
（
G
）
—
—
分压器
高压
侧
阻抗
（
电容
）
；

Z2
（
C2
）
—
—
分压器
低压
侧
阻抗
（
电容
）
。

图
1
典型
的
冲击
试验
电路

y7

Q
Q
—
—
i

I

t

i
i
J
-

j
i
Hi

I
.

i
!

J
i
i
M

Z2

（
C
‘
2
）
、

1
1
1
I5
I

1
2
3
4
6

图中
：

1
—
电压
测量
电路
；

2
—
_
油箱
电流
；

3
—
—
中性点
或
绕组
电流
；

4
电容
传递
电流
；

5
-
一一
分流器
；

6
—
—
电压
测量
电路
和
传递
电压
；

Zi
（
G
）
,
Z2
（
C2
）
—
—
分压器
阻抗
（
电容
）
（
也
可见
图
l
）
o

图
2
雷电
冲击
试验
中
的
端子
接线
和
适用
的
故障
探测
方法

a
）
变压器
的
操作
冲击波
形

图
3
变压器
和
电抗器
的
操作
冲击波
形

b
）
电抗器
的
操作
冲击波
形
图中
：

1
电压
波形
；

2
—
—
电流
波形
；

T
—
—
冲击波
30%
峰值
瞬间
与
90%
峰值
瞬间
之间
的
时间
；

Tt
视在
波前
时间
；

T
,
—
—
第
1
个
过
零点
的
时间
；

Ti
-
一大
于
90%
规定
峰值
的
时间
。

图
3
（
续
）

co
s
LU
n
:
o
.

图中
：

i
-
—
-
电压
测量
电路

2
电流
测量
电路

3
负载电阻
，
见
8
.
2
.

Z1
(
C1
)
,
Z2
(
C2
)
—
分压器
阻
注
：
三角形
联结
绕组
的
冲击
施加
方

图
4
操作
冲

A
.
1
概述

冲击波
是
由
装有
一组
电容器
并联
压
、
放电
时
电容器
串联
的
级数
吃
笋臨
载
的
阻抗
确定
的
。

变压器
雷电
冲击
试卵触
少程
以下
两种
情况
：
/

对于
高阻
唬
4
—
—
对于
低阻

A.2
髙
阻抗
绕

00
mH
）

其中
:

Cg
—
—
冲击
发生

C
=
G
+
Cl
+
G
（
见

R
*
=
Ri
+
政
总串

Rp
—
并联
电阻
（
见图
D
?

波前
时间
为
:

或
:

半
峰值
时间
为
:

或
:

附录
A

（
资料性
咐
录
）

波形
控制
原理

的
效率
决定
的
。
波形

ill
原理
，
可用
图
A
.
1

攻备
所
产生
的
。
电压
的
幅值
是
由
初始
充电
电
由
冲击
发生器
的
电容
和
电阻
以及
负

2
所有
數
简化
图形
来
说明
。
它们
可
分为

波形
控

“
°
3
*
R
，
丄
札
X
Cg
!
|
_
C
（
图
A
.
la
）

（
图
A
.
lb
）

A.2

T2
eO
?
7
（
R
+
Rp
）
（
Cg
+
C
）
（
图
A
.
la
）

A
.
3

对于
RP
?
RS
和
Cg
?
C
：

T2
oO.7
Rp
（
Cg
+
C
）
（
图
A
.
lb
）

A
.
4

Ti
2
3R
X
C
,
Tq
0
.
7Rp
X
Cg
(
A
.
5
)

通常
，
波前
和
波尾
参数
都
是
根据
纯
电容
负载
时
的
原理
来
进行
调节
的
。
但
应当
指
岀
，
变压器
的
等效
电
容
G
是
包括
在
C
之内
的
，
且
其
在
波前
和
波尾时
有
不同
的
实际
值
。

对于
波前
时间
，
G
可
按
计算
，
其中
CB
为
套管
电容
，
G
为
绕组
串联
电容
，
G
为
绕
组
的
对
地
电容
。

对于
波尾
，
g
可用
cB
加上
a
的
某
一部分
来
估算
，
它
与
起始
电压
分布
有关
。
很
显然
，
在
大多数
实际
情况
中
(
见式
(
A.5
)
)
,
对于
波尾
考虑
而言
,
G
值
是
次要
的
。

对于
等效
电感
L
,
在
20
mH
?
100
mH
范围
内
的
绕组
，
绕组
阻抗
明显
地使
放电
时间常数
(
r
=
7
?
pCg
)
减小
了
。
此时
，
兀
不能
直接
按式
(
A
.
5
)
调节
。
为了
考虑
这种
影响
，
经验
表明
：
必须
增加
R
值
，
使
其
比
按
式
(
A
.
5
)
求
出值
大
2
倍
?
10
倍
。

A
.
3
低
阻抗
绕组
(
￡
,
<
20
mH
)

对于
波前
调节
，
与
高
阻抗
绕组
的
情况
相同
。

对于
波尾
调节
，
试品
可用
图
A
.
2
所示
的
等效
电感
表示
。

图
A
.
2
低
阻抗
绕组
的
波尾
控制

根据
电路
中
阻尼
系数
，
的
大小
，
试验
电压
以
或
呈
振荡
型
或
呈
指数
型
。
在
临界阻尼
以
=
1
)
或
过
临界
阻尼
以
>
1
)
电路
中
可
得到
指数
的
电压
波形
。
然而
，
一般
是
不
采用
这种
波形
的
，
因为
在
这种
情况
下
，
与
此
相应
的
电阻值
将
过
大
，
使波前
时间
延长
到
不能
接受
的
程度
。

当
&
VI
时
,
试验
电压
为
：

Ut
=
Ue
~
at
(
cosctj
t
—
—
sinco
z
)

CD

(
A
.
6
)

式
中
：

a
>
2
=
c
?
o
—
尸

就
=
杰

_
艮

a
—
2L
,

a

tan0
=
—
—

s
vT
=
P

并且
阻尼
系数
为
：

此
电压
为
一
衰减
振荡波
(
如图
A
.
3
所示
)
。

为了
初步
估算
卩
，
令尺
为
零
。
此时
式
(
A
.
6
)
变为
：

Ut
=
UcOSOi0t
半
峰值
时间
为
：

T2
=
~
X
—
=
y
/
L
,
Cg
(
A
.
7
)

但
在
这种
理想
条件
下
，
将
得到
反
极性
峰值
为
100%
的
非
衰减
型
振荡波
。

如此
高
的
反
极性
振荡
，
可能
会
使
绕组
匝
绝缘
和
绕组
之间
的
绝缘
受到
过高
的
电气
应力
，
从而
引起
局部
放电
,
并且
仅仅
是
由于
试验
的
限制
，
迫使
加强
电极
结构
绝缘
。
因此
,
应
将
反
极性
峰值
限制
为
起始
峰值
电
压
的
50%
。

由于
反
极性
峰值
U
,
限值
为
50%
以内
，
故会
出现
明显
的
衰减
，
由此
，
半
峰值
时间
将
比
按式
(
A
.
7
)
计算
出
的
值
还要
小
。
此时
，
衰减系数
&
=
0.25
,
故半
峰值
时间
为
：

T2
=
70
.
5L
,
Cg
(
A
.
8
)

式
(
A
.
7
)
和
(
A
.
8
)
表示
出
调节
试品
电感
Lt
或
冲击
发生器
电容
Cg
以
控制
波尾
的
准则
。

L
.
是
受
非
被
试
绕组
接线
方式
影响
的
，
如果
将
非
被
试
绕组
短路
接地
(
即
通常
釆
用
的
接线
方式
)
，
L
便
是
变压器
的
漏抗
。
以
这种
接线
方式
进行
试验
，
即使
波尾
较
短
,
一般
仍会
在
绕组
之间
或
绕组
的
各
部分
之间
的
绝缘
产生
最大
的
电气
应力
。
但是
，
由于
波尾
短
，
电压
持续时间
也
短
，
所以
这种
较
短
的
波尾
不会
象
其他
可能
的
接线
方式
那样
，
使
绕组
中部
对
地
的
绝缘
产生
较大
的
电气
应力
。

如果
在
非
被
试
绕组
上
接入
电阻
负载
时
，
等效
电感
增大
,
但
非
被
试
绕组
端子
上
的
电压
，
对于
星接
绕组
，
应
不
超过
雷电
冲击
耐受
电压
值
的
75%
；
或者
对于
角接
绕组
，
应
不
超过
雷电
冲击
耐受
电压
值
的
50%
。

Q
可随
冲击
发生器
的
各级
串联
或
并
联接
线
变动
而
改变
。
按式
(
A
.
9
)
,
所
需
的
最小
冲击
发生器
电
容为
：

G
e
2
g
(
A
.
9
)

但是
，
当
L
太小
或者
因
上述
的
电压
限制
，
不能
再
靠
非
被
试
绕组
端子
经
电阻
接地
的
方法
来
加大
L
,
时
，
式
(
A
.
9
)
不是
总能
得到
满足
的
。
此时
，
电路
中
的
放电
时间常数
为
：

J
舂
(
A
.
10
)

此式
表示
调节
波尾
的
另
一种
方法
。
然而
过分
减少
R
将
使
冲击波
波峰
处
岀
现过
大
的
过
冲
或
叠加
振
荡
，
此外
，
如前所述
，
也
将
使
反
极性
幅值
过
大
。
此时
，
建议
采用
一种
附加
的
负载
电容
CL
来
控制
波前
，
此
负载
电容
将
抑制
串联
电阻
R
较
小时
的
不良影响
。

如果
上述
控制
波尾
的
方法
还
不能
得到
合适
的
半
峰值
时间
，
则
需要
采取
折衷
的
方法
，
或是
接受
更
小
的
半
峰值
时间
；
或是
按图
A
.
6
将
被
试
绕组
的
非
被
试
端子
经
电阻
接地
。
此时
，
非
被
试
端子
的
电压
限值
，
对于
星接
绕组
，
为
其
雷电
冲击
耐受
水平
的
75%
；
对于
角接
绕组
，
为
其
雷电
冲击
耐受
水平
的
50%
。
因此
，
最好

21

还是
釆
用
更
小
的
半
峰值
时间
。

图
A
.
4
中
的
项
3
表示
绕组
一端
直接
接地
的
变压器
等值
图
。
如果
串联
电容
G
及
G
比
对
地
电容
G
大
，
其
起始
电压
分布
如图
中
的
曲线
M
,
最终
的
电压
分布
如图
中
曲线
N
,
这
表示
振荡
包络线
是
在
曲线
M
和
M
'
之间
。
如果
G
及
G
均
远
小于
G
,
则
其
起始
电压
分布
如图
中
的
曲线
O
,
这
表示
振荡
包络线
是
在
曲线
。
和
0
'
之间
。
对于
这种
接线
方法
，
绕组
某些
部分
上
的
电压
可能
会
超过
线端
上
的
外施
电压
。
不过
，
一般
来说
,
这些
绕组
的
时间常数
都
较长
，
点
T
振荡
至
其
最
大幅
值
的
时间
通常
足够
长
，
而
此时
施加
在
端子
上
的
电压
已降
至
峰值
的
50%
以下
。
因此
，
这种
接线
方法
不会
在
绕组
对
地
之间
产生
一个
持续
的
较
高
的
电气
应
力
，
但
它
会
在
绕组
内部
的
绝缘
上
产生
较
高
的
电气
应力
。

此
试验
接线
方法
特别
适合
于
吵
的
响应
。

□
这种
接线
方法
改变
了
匝
间
和
段
（
层
）
间
的
亩
气
应力
，
蛮化
的
大小
与
聲
绢
时
简
*
2
有关
.
图
亠
作
的
项
3
表示
绕组
非
被
试
端子
经
电阻
接地
的
典型
的
变压器
等效网络
图
。
如果
串联
电容
G
和
G
均
比
对
地
电容
G
大
很多
，
则
起始
电压
分布
与
图
中曲
线
P
类似
，
最终
的
电压
分布
将
与
曲线
Q
类似
，
从而
电阻
上
的
电压
为
全部
或
几乎
全部
的
电压
值
，
振荡
包络
线
是
在
曲线
P
和
P
'
之间
；
当对
地
电容
比
串联
电容
大时
，
起始
电压
分布
与
图
中
的
曲线
S
类似
，
而
最终
的
电
压
分布
可以
再次
假设
为
曲线
Q
,
振荡
包络线
是
在
曲线
S
和
S
'
之间
。
可能
再次
在
绕组
某些
部分
产生
过高
的
对
地
电压
。
实际上
，
通常
接入
的
电阻值
不会
过大
，
只
要求
其波尾
时间
适当
，
且
使
该
电阻
两端
之间
的
电
压
限制
到
不
超过
该
绕组
接地
端子
上
的
雷电
冲击
耐压
水平
的
75%
。
在
后
一个
实例
中
，
如果
用于
产生
适当
长度
波尾
的
电阻值
更
小
，
则
最终
的
电压
分布
曲线
将
降低
至
Q
'
,
振荡
包络线
是
在
S
和
S
”
之间
。
应
测量
波
尾
时间
和
电阻
两端
的
电压
，
以
确定
所用
的
电阻值
的
大小
。

尽管
此
电阻
可能
会
使
故障
探测
灵敏度
略有
降低
,
但是
这种
试验
接线
方法
能
对线
端
施加
合适
的
波形

且
又
适合
于
接地
电流
测量
。
由于
全部
冲击
电压
最初
是
施加
在
呈
串联
连接
的
绕组
和
电阻
上
，
因此
，
绕组
两
端
之间
的
电气
应力
将会
减小
。

rO
O
-
a

=
?
c8

波

寸间
较长
，
变压器
的

等效
电容
C
,

通常
能
增加
波尾梆麟
使
其

波尾
期间
,

其中
：

1
—
—
冲击
电压
发生器

2
放电
间隙

3
—
—
变压器

X
地
。

绕组
经
电阻
接

在
冲击
发
路
的
总
电感
，
方法
靠
的
是
：
中
。
在
这种
在
调节

试
绕组
之间
接入
一个

感
，
件
,
有时
该

于
■
独
使用
伊击
发生器
时所

间
，
能量
是从
冲击
发生器
传递
到
电感
中

感
还
与
R
*
并联
4
见图
A.6
)
,
以
增加
电
生
的
波尾
时间
。
这种
接线
量
是从
电感
传递
至
绕组

下
所
增加
的
波尾
时间
与
绕组
的
特性
和
所用
的
电感
值有

亍
波
的
波前
时间
时
，
也
可
釆
用
上述
的
一些
考虑
。
但是
，
由

绕组
的
对
地
有效
电容

其中
：

1
—
—
现已
发展
了
一种
加大
半峰

2
被试
端子
；

3
—
—
非
被
试
端子
。

二个
附加
的
电感
元件
以
增加
电路
中
的
总
电感

图
A.6
低
阻抗
绕组
的
电阻
接地

附录
B

（
资料性
附录
）

典型
的
波形图
和
数字
记录

以后
各页
中
的
有
、
无故障
的
波形图
和
数字
记录
，
是
根据
同心
式
绕组
布置
的
心式
电力
变压器
和
并联
电
抗器
在
实际
试验
中
的
记录
复制
的
。
应
强调
注意
的
是
:
这些
波形图
仅
是
典型
的
，
对于
任何
一台
电压
不同
且
设计
制造
也
不
一样
的
变压器
或
电抗器
，
其上
所
出现
的
畸变
即使
与
本
附录
所
列举
的
波形
畸变
很
相似
，
也
不
能
认为
是
由
同一
原因
引起
的
。
图中
所
列举
故障
的
具体
说明
仅仅
是
作为
一般
的
准则
提出
的
。

表
B
,
1
波形图
和
数字
记录
实例
一览表

图号
实
例
条款
号

雷电
冲击
试验

全波
故障

B
.
1
被试
高压
绕组
线端
对
中性点
的
击穿
9
.
1.2
；
9
.
1.3

B.2
被试
高压
绕组
入口处
线饼
（
线段
）
间
的
击穿
9.1
.
2
；
9.1
.
4

B
.
3
粗调
分接
绕组
层间
的
击穿
9.1
.
2
；
9
.
1.3

B.4
分接
绕组
外
部分
接
引线
间
的
击穿
9
.
1.2

B
.
5
细调
分接
绕组
的
一段
击穿
9
.
1.2

B
.
6
主
高压
绕组
并联
导线
之间
的
击穿
9.1
.
2

B.7
套管
内部
电容
屏间
的
击穿
9
.
1.4

截波
故障

B
.
8
被
试主
高压
绕组
的
匝
间
击穿
9
.
1.4
；
10

B
.
9
细调
分接
绕组
的
匝
间
击穿
9
.
1
.
4
；
10

截波
-
截断
时间
不
同时
的
影响

B
.
10
截断
时间
相同
时
的
试验
9
.
1
.
4
；
10

B
.
11
截断
时间
相差
较大
和
较
小时
的
试验
9
.
1.4
；
10

非
故障
引起
的
畸变

B
.
12
分接
开关
中
的
非线性
电阻
元件
的
影响
9
.
1
.
1

B
.
13
冲击
发生器
引燃
动作
不同
的
影响
9
.
1
.
1

操作
冲击
试验

B
.
14
变压器
试验
合格
8
.
2
.
2.1

B
.
15
变压器
主
高压
绕组
的
击穿
9.2
.
1

B
.
16
电抗器
试验
合格
8
.
3.1
；
8
.
3
.
4

表
B
.
1
（
续
）

图号
实
例
条款
号

传递函数
分析

B
.
17
全波
和
截波
传递函数
的
比较
9
.
1.4
；
10

非标准
波形
的
估算

B
.
18
数字
记录仪
曲线
平滑
算法
的
影响
7.5
.
2
；
7.5
.
4
.
1
;
10

B
.
19
带
叠加
振荡波
的
估算
7.5
.
2
；
7.5
.
4.1
;
10

B.20
层式
绕组
上
的
非标准
截波
7.2
.
2
；
10

B
.
21
用
不同
数字
记录仪
对
非标准
波形
的
比较
7.5
.
2
；
10
；
7.5
.
4.1

由
试验
电路
问题
产生
的
响应

B
.
22
由
测量
电缆
对
地
闪络
所
引起
的
试验
电路
问题
10

试品
故障
的
响应

B
.
23
分接
开关
分
接头
之间
及
粗调
分接
绕组
与
细调
分接
绕组
之间
的
全波
雷电
冲击
故障
10

a
）
降低
电压
峑
无故障

(
100
绿

其中
：

施加
的
冲击
电压
，
扫描时间
为
100

—
传递
到
低压
绕组
的
电压
，
扫描时间
为
100
?
^

3
—
—
中性点
电流
，
扫描时间
为
25
MSo

图
B
.
1
雷电
冲击
，
全波
故障
—
—
400
kV
发电机
变压器
高压
绕组
线端
对
中性点
的
击穿

(
2
)

(
100%
)

[
(
注
1
)

波
（
100%
）
k
（
注
1
和
注
2
）

其中
:

1
—
—
施加
的
冲击
电压
,
2
一一
中性点
电流
，
扫描时间

注
1
：
由于
故障
是
在
截断
前出

全波
故

注
2
：
在
电压
和
中性点
电流
波形

图
B
.
2
雷电
冲击

a
）
降低
电压
全波
（
62.5%
）
b
）
降低
电压
全波
（
75%
）

无故障
有
故障

（
幅值
未
调整
相等
）

其中
：

1
—
—
施加
的
冲击
电压
，
扫描时间
为
100
MS
；

2
—
—
由
邻近
的
短接
绕组
流入地
中
的
电容
传递
电流
，
扫描时间
为
100
仃
；

3
—
—
中性点
电流
，
扫描时间
为
100
牧

注
：
电压
、
电容
传递
电流
和
中性点
电流
波形图
中
，
均
清楚
地
表明
故障
是
在
30
咨后
出现
的
。

图
B.3
雷电
冲击
,
400
kV
/
220
kV
变压器
粗调
分接
绕组
的
层间
击穿

其中
:

1
施加
的
冲击
电压
，
扫描时间
为
100
ms
;

2
-
—
—
中性点
电流
，
扫描时间
为
100
MS
;

3
-
—
中性点
电流
，
扫描时间
为
25
”
；

4
-
—
—
中性点
电流
，
扫描时间
为
250

注
：
在
第二次
施加
全
电压
时
，
所有
记录
均
显示
出
少量
的
变化
,
这
表明
有
故障
出现
。

图
B.4
雷电
冲击
，
全波
故障
—
—
400
kV
发电机
变压器
分接
绕组
外部

两根
相差
1
.
1%
线段
的
引线
之间
的
击穿

降低
电压
全
:

向
地
中

雷电
冲击

细调
分

一段
击穿

全波
（
100%
）
有
故障

全波
（
100%
）
有
故障

降低
电压
全波
（
62
.
无故障

描
时间
为
100

电流
,

其中
：

1
—
—
施加
的
冲击

2
—
—
由
邻近
的
字
注
：
电压
和
电
払

其中
：

1
施加
的
冲击
电压
，
扫描时间
为
100

2
—
—
中性点
电流
，
扫描时间
为
100
/
is
；

3
—
—
由
邻近
的
短接
绕组
流向地
中
的
电容
传递
电流
，
扫描时间
为
100
ms
o

注
：
中性点
电流
和
电容
传递
电流
波形图
均
清楚
地
表明
故障
出现
在
30
q
?
35
Q
之间
，
而外
施
电压
波形图
却
没有
显
ZK
o

图
B.6
雷电
冲击
，
全波
故障
—
—
220
/
110
kV
变压器
主
高压
绕组
中
多根
并联
导线
之间
的
击穿

等
）

可
认为
是
全

现在
鳏循
之局
T
截断
瞬间
之前
。

套管
内部
电容
屏
之间
的
击穿

障

图
B.7

￡

其中
：

1
—
—
施加
的

2
—
—
中性点
电
卬
注
1
：
由于
故障
島

注
2
：
从
电压
下降

间
前
出屈
的
，
因

.
点
丄
流
波形图
上均
清楚
地
表明
故障

，
扫描时间
k
时间
为
15

a
）
全波
（
100
无故障

波
（
115%
）
有
故障
（
注
1
）

障
。

(
3
)

a
）
降低
电压
截波
（
60%
）

无故障

其中
：

1
施加
的
冲击
电压
，
扫描时间
为
10
“
s
;

2
由
邻近
的
短接
绕组
流向地
中
的
电容
传递
电流
，
扫描时间
为
50
ms
;

3
—
—
中性点
电流
，
扫描时间
为
50
MSo

注
：
传递
电流
和
中性点
电流
波形图
均
清楚
地
表明
故障
出现
在
10
卩
s
?
15
”
之间
。

图
B.8
雷电
冲击
，
截波
故障
—
—
115
kV
变压器
主
高压
绕组
的
匝
间
击穿

其中
:

1
施加
的
冲击
电压
截波
，
扫描时间
为
50
卩
s
；

2
—
—
由
邻近
的
短接
绕组
流向地
中
的
电容
传递
电流
，
扫描时间
为
50

注
：
电压
波形图
和
中性点
电流
波形图
均
表明
截断
后
即
出现
了
故障
。

图
B.9
雷电
冲击
，
截波
故障
一
220
kV
$
压器
细调
分接
绕组
的
匝
间
击穿

1
施加
的
冲击
电压
，
扫描时间
为
10
ps
；

2
—
—
中性点
电流
，
扫描时间
为
100

注
：
当
截断
时间
相同
时
，
电压
和
中性点
电流
波形图
也
相同
。

图
B
.
10
雷电
冲击
截波
—
—
115
kV
变压器
在
不同
电压
值
但
截波
时间
相同
时
的
冲击
试验
波形

s
LU
cr

其中
：

1
施加
的
冲击
电压
，
扫描时间

2
—
电容
传递
电流
，
扫描时间
为
25
n

3
施加
的
冲击
电压
，
扫描时间
为
50
gs
]

4
—
—
-
电容
传递
电流
，
扫描时间
为
50
Mso

图
B
.
11
雷电
冲击
截波
—
—
220
kV
变压器
试验
时
不同
截断
时间
的
影响

注
1
：
三个
波形图
都
表示
中性点
电流
，
扫描时间
为
75
卜
。

注
2
：
上面
示出
的
波形
变化
比
通常
有
非线性
电阻
元件
时
更
明显
。

图
B
.
12
雷电
冲击
全波
—
—
独立
绕组
变压器
的
中性点
侧有载
分接
开关
装有
非线性
电阻
元件
时
的
影响

其中
：

1
—
—
施加
的
冲击
电压
波
，
扫描时间
为
50
Ms
;

2
—
—
电容
传递
电流
，
扫描时间
为
50
仃
。

注
：
通过
对
100%
电压
值下
的
电容
传递
电流
和
62.5%
电压
值下
的
电容
传递
电流
波形
之间
的
对比
，
表明
起始
高频
部
分有
变化
。

图
B
.
13
雷电
冲击
全波
—
—
400
kV
变压器
试验
时
冲击
发生器
在
不同
电压
值下
引燃
动作
不
同时
的
影响

a
）
62.5%
试验
水平

b
）
第一个
100%
试验
水平

c
）
第二个
100%
试验
水平

其中
：

1
—
—
施加
的
操作
冲击
，
扫描时间
为
5
000
/
is
；

2
非
被
试相
绕组
各
端子
连在一起
与
地
之间
的
感应
操作
冲击
电压
（
为
外施
电压
的
52%
,
正
极性
）
，
扫描时间
为
5
000
fist

3
—
—
中性点
电流
，
扫描时间
为
5
000
=

图
B
.
14
操作
冲击
—
—
400
kV
三相
发电机
变压器
试验
合格

故
I

时间
为
毎
00
MS
；

5000
til

co
/

LU

90
%
试验
水平

无故障
1

其中
：

1
—
—
施加
的
操作
弋暇

2
—
—
中性点
电流
，
神
*

3
—
—
中性点
电流
，
扫
g
注
：
在
100%
试验
电压
值

图
B
.
15
操作
）
i

匆在
3
洒
有竺
咨

单相
弓
25
N
爰
电机
变匡

高压
绕组
纵向
闪络
击穿

S

00%
)

Ti
为
200
必
2
资

时间
为
懺
Bi

5
000

冲击

.
?
威
■

单相
525
kV
、
33

低
试验
水平

其中
：

1
—
—
施加
的
冲

2
—
—
中性点
电流
，

图
B
.

b
）
试验
氷平

联电
航器
试验
合格

100

0
-
100
-
200
-
300
-
400
-
500

—
—
RFW
…
…
FCW

40
60
80

120

时间
/
3

o

-
200

-
400

一
800

-
600

600

20
40
60
80
100
120

时间
/
3

—
电流
RFW
…
…
电流
FCW

(
3
)

(
4
)

0.012

0.01

0
.
008

0
.
006

0
.
004

0
.
002

0

~
0.002
—
*
■
?
"
1
[
注
：
在
同一
台
变压器
的
同一
端子
上
对
降低
的
雷电
冲击
全波
（
RFW
）
和
全
电压
截波
（
FCW
）
进行
比较
。
因为
，
对于
导纳

传递函数
来说
，
截波
包含
了
更
多
的
高频
输入
，
故
在
RFW
和
FCWT
的
传递函数
之间
的
偏差
，
只
在
高频
处
出现
。

其中
:
]
[
—
降低
电压
全波
RFW
；
]
[
—
全
电压
截波
FCW
；
]
[
3
—
RFW
下
的
中性点
电流
;
]
[
—
FCW
下
的
中性点
电流
；
]
[
—
RFW
下
的
传递
（
导纳
）
函数
；
]
[
—
FCW
下
的
传递
（
导纳
）
函数
。

图
B.17
雷电
冲击
—
—
全波
和
截波
传递函数
的
比较
]
!
"
I
"
I
f
,

0
200
400
600
800
1
000
1
200

频率
/
kHz

注
：
按
GB
/
T
16927.1
,
通过
波尾
下降
部分
的
切线
，
估算
波形
有
19%
的
过
冲
，
故幅值
估算
误差
可能
超过
10%
.

图
B
.
18
雷电
冲击
全波
—
—
非标准
波形
的
估算
一
数字
记录仪
中
的
内置
平滑
算法
的
影响

注
：
根据
叠加
振荡
的
第一段
波形图
，
用
数字
记录仪
估算
的
半
峰值
时间
为
5
”
,
而
按
GB
/
T
16927
.
1
估算
则
为
50

图
B
.
19
雷电
冲击
全波
一
非标准
波形
，
叠加
的
振荡
波幅
值
大于
50%
且
频率
小于
0.5
MHz

b
）
中性点
电流

注
：
层式
绕组
上
的
非标准
截波
。
层间
阻抗
避免
了
截波
对
地
电压
的
迅速
下降
，
也
不
产生
围绕
零点
的
振荡
。

图
B.20
雷电
冲击
截波
—
—
层式
绕组
的
非标准
截波

b
）
闪络
消除
后
，
所有
的
实时
曲线
和
传递函数
曲线
均
完全一致

图
B
.
22
雷电
冲击
全波
—
—
由
测量
电缆
对
地
闪络
引起
的
试验
电路
问题

a
)
300
MVA
,
400
/
110
/
30
kV
变压器
分接
开关
引线
间
的
闪络

b
)
粗调
分接
绕组
与
细调
分接
绕组
之间
的
闪络

注
：
实时
响应
和
传递函数
上
都
有
明显
的
变化
。

图
B
.
23
雷电
冲击
全波
—
—
分接
开关
的
分接
引线
之间
及
粗调
分接
绕组
与

细调
分接
绕组
之间
闪络
的
故障
数字
记录

中华人民共和国

国家标准

电力
变压器
第
4
部分
：
电力
变压器
和

电抗器
的
雷电
冲击
和
操作
冲击
试验
导则

GB
/
T
1094
.
4
—
2005

*

中国
标准
出版社
出版发行

北京
复兴门外
三里河
北街
16
号

邮政编码
：
100045

网址
www
.
bzcbs
.
com

电话
：
68523946
68517548

中国
标准
出版社
秦皇岛
印刷厂
印刷

各地
新华书店
经销

*

开本
880X1230
1
/
16
印张
3.25
字数
89
千字

2006
年
2
月
第一版
2006
年
2
月
第一次
印刷

*

书
号
:
155066
?
1
-
27053
定价
21.00
元

如有
印装
差错
由
本社
发行中心
调换

版权
专有
侵权
必究

举报电话
：
(
010
)
68533533

