ICS
29
.
180

K
41

中华人民共和国
国家标准

GB
/
T
1094
.
7
—
2008

代替
GB
/
T
15164
—
1994

电力
变压器
第
7
部分
:
油
浸式

电力
变压器
负载
导则

Power
transformers
—
Part
7
:
Loading
guide
for

oil
-
immersed
power
transformers

(
IEC
60076
-
7
：
2005
,
MOD
)

2008
-
09
-
24
发布

:
wsmwwi
-
布

、
ill
武佳网
inozhun
.
org

目
次

前言
n

引言
v

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
1

4
符号
与
缩写
3

5
超
铭牌
额定值
负载
效应
5

6
相对
老化
率
和
变压器
绝缘
寿命
6

7
限制
8

8
温度
测定
10

9
分接
开关
的
影响
19

附录
A
（
资料性
附录
）
非热
改性
和
热
改性
绝缘纸
21

附录
B
（
资料性
附录
）
计算
和
提供
过载
数据
实例
22

附录
C
（
资料性
附录
）
指数
方程
实例
25

附录
D
（
资料性
附录
）
绕组
和
油
时间常数
计算
29

附录
E
（
资料性
附录
）
微分方程
解法
的
例证
30

附录
F
（
资料性
附录
）
附录
C
中
例子
的
流程图
37

参考文献
39

GB
1094
?
电力
变压器
》
目前
包含
了
下列
几
部分
：

—
—
第
1
部分
:
总则
；

—
—
第
2
部分
:
温升
；

—
—
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙
；

—
—
第
4
部分
：
电力
变压器
和
电抗器
的
雷电
冲击
和
操作
冲击
试验
导则
；

—
—
第
5
部分
:
承受
短路
的
能力
；

—
—
第
7
部分
:
油
浸式
电力
变压器
负载
导则
；

—
—
第
10
部分
:
声级
测定
；

—
—
第
10.1
部分
:
声级
测定
应用
导则
；

—
—
第
11
部分
:
干式
变压器
。

本
部分
为
GB
1094
的
第
7
部分
。
本
部分
的
前版
标准
代号
为
GB
/
T
15164
,
对应
的
IEC
标准
代号
为
IEC
60354
。
由于
IEC
有关
电力
变压器
的
标准
代号
现均
调整
为
IEC
60076
系列
，
为了
与
IEC
的
标准
代
号
相
协调
且
使用方便
，
本次
修订
也
将
标准
代号
按新
IEC
标准
系列
进行
调整
。

本
部分
修改
采用
1EC
60076
-
7
:
2005
?
电力
变压器
第
7
部分
:
油
浸式
电力
变压器
负载
导则
》
（
英文版
）
。
本
部分
根据
IEC
60076
-
7
=
2005
按
修改
采用
原则
重新
起草
。

考虑
到
我国
国情
,
在
采用
1EC
60076
-
7
=
2005
时
，
本
部分
做
了
一些
修改
。
有关
技术性
差异
已
编入
正
文中
并
在
它们
所
涉及
的
条款
的
页
边
空白处
用
垂直
单线
标识
。
本
部分
与
IEC
60076
-
7
=
2005
的
主要
差异
如下
：

1
）
引用
了
釆
用
国际标准
的
我国
标准
，
而
非
直接
引用
国际标准
；

2
）
为
便于
使用
，
本
部分
还
进行
了
下列
编辑
性
修改
：

—
—
删除
了
IEC
60076
-
7
=
2005
的
前言
；

—
—
用
小数点
”
代替
作为
小数点
的
逗号
“
,
”
；

—
—
调整
了
附录
的
顺序号
，
将
IEC
60076
-
7
:
2005
中
5
.
6
关于
非热
改性
和
热
改性
绝缘纸
的
内容
调整
为本
部分
的
附录
A
（
资料性
附录
）
的
内容
，
将
IEC
60076
-
7
=
2005
的
附录
A
调整
为
本部
分
的
附录
D
,
1EC
60076
-
7
,
2005
的
附录
B
在
本
部分
中
调整
为
附录
C
,
将
IEC
60076
-
7
=
2005
的
附录
C
、
附录
D
和
附录
E
依次
调整
为本
部分
的
附录
E
、
附录
F
和
附录
将
IEC
60076
-
7
=
2005
正文
中
的
图
、
表
编号
在
本
部分
中
依次
向前
调整
一个
数
。

本
部分
代替
GB
/
T
15164
—
1994
《
油
浸式
电力
变压器
负载
导则
》
。

本
部分
与
GB
/
T
15164
—
1994
^
比
主要
变化
如下
：

a
）
编写
格式
按
GB
/
T
1
.
1
-
2000
＜
标准化
工作
导则
第
1
部分
：
标准
的
结构
和
编写
规则
》
和
GB
/
T
20000
.
2
-
200H
标准化
工作指南
第
2
部分
；
采用
国际标准
的
规则
》
的
规定
进行
了
修改
；

b
）
标准
名称
由
《
油
浸式
电力
变压器
负载
导则
》
改为
《
电力
变压器
第
7
部分
:
油
浸式
电力
变压器
负
载导
则
》
；

c
）
增加
了
关于
热点
、
相对
热
老化
率
、
变压器
绝缘
寿命
、
寿命
损失
百分数
、
热
改性
纸
、
非
导向
油流
、
导
向
油流
和
设计
环境温度
的
术语
和
定义
；

d
）
增加
了
一些
用于
计算
温升
和
损耗
的
符号
和
缩写
；

e
）
增加
了
关于
非热
改性
和
热
改性
绝缘纸
的
内容
，
并
将
其
作为
资料性
附录
A
；

f
）
增加
了
有关
绝缘
寿命
的
内容
；

g
）
修改
了
超
铭牌
额定值
负载
时
的
绕组
热点
温度
和
金属
部件
的
热点
温度
；

h
）
增加
了
用
光纤
传感器
直接
测量
变压器
热点
温升
的
内容
；

i
）
增加
了
确定
热点
系数
时应
考虑
的
一些
内容
；

j
）
增加
了
关于
在
变化
的
环境温度
和
负载
条件
下
的
顶层
油
温和
热点
温度
的
内容
，
并
提供
了
两种
可
用于
描述
热点
温度
的
方法
；

k
）
增加
了
关于
分接
开关
影响
的
内容
；

l
）
删除
了
原
标准
中
的
正常
周期
负载
图
和
急救
周期
负载
表
；

m
）
对
附录
的
内容
进行
了
调整
。

本
部分
由
中国
电器
工业协会
提出
。

本
部分
由
全国
变压器
标准化
技术
委员会
（
SAC
/
TC
44
）
归口
。

本
部分
起草
单位
:
沈阳
变压器
研究所
、
西安
西电
变压器
有限责任
公司
、
特变
电工
沈阳
变压器
集团
有
限
公司
、
保定
天威保变
电气
股份
有限公司
、
特变
电工
衡阳
变压器
有限公司
、
上海市
电力公司
、
中
电
电气
集
团
有限公司
、
保定
天威集团
特变
电气
有限公司
、
山东
达驰
电气
股份
有限公司
。

本
部分
主要
起草人
，
孙军
、
谢庆峰
、
孙树波
、
刘
东升
、
贾贺强
、
姜
益民
、
徐子宏
、
孙新忠
、
白峰君
。

本
部分
所
代替
标准
的
历次
版本
发布
情况
为
：
GB
/
T
15164
—
1994
。

本
部分
从
运行
温度
和
热
老化
观点
提供
了
电力
变压器
的
规范
和
负载
导则
。
它
提供
了
超
铭牌
额定
容量
的
负载
推荐值
，
并
为
设计
人员
选择
新
设备
的
适当
额定
参数
和
负载
条件
提供
了
指导
。

GB
1094.2
是
合同
的
基础
，
它
包括
了
油
浸式
变压器
在
连续
额定负载
下温
升值
的
要求
和
温升
试验
。
应
注意
GB
1094.2
指
的
是
绕组
平均
温升
，
而本
部分
主要
指
的
是
热点
温度
,
且
该值
只作
指导
用
。

本
部分
给出
了
一些
数学模型
，
用来
判断
不同
负载
在
不同
冷却
介质
温度
下
和
在
该
负载
呈
瞬时
或
周期
性
变化
时
的
结果
。
该
模型
用来
对
变压器
运行
温度
进行
计算
，
特别
是
对
绕组
最
热
部位
的
温度
进行
计算
。
此
热点
温度
又
是
用来
估算
在
某个
特定
期间
内
的
额定
热
老化
率
和
寿命
损失
百分数
。
模型
涉及
小型
变压器
（
本
部分
称之为
配电
变压器
）
和
电力
变压器
。

与
GB
/
T
15164J994
的
主要
差别
在于
增加
了
光纤
温度传感器
在
变压器
中
的
应用
，
因而
从根本上
增
大
了
获取
电力
变压器
正确
热
模型
的
可能性
，
特别
是
在
负载
电流
逐级
变化
的
情况
下
。
这种
可能性
就
使得
本
部分
所用
的
“
油
指数
工
”
和
“
绕组
指数
了
"
与
GB
1094.2
-
1996
所用
的
有些
不同
，
对
电力
变压器
来说
：

—
—
对于
ON
冷却
方式
,
GB
1094
.
2
中工
=
0
.
9
；
而本
部分
中工
=
0
.
8
。

—
对于
ON
和
OF
冷却
方式
,
GB
1094
.
2
中
y
=
L
6
；
而本
部分
中
y
=
L
3
。

对于
配电
变压器
，
本
部分
和
GB
1094
.
2
中
所用
的
工和
了
值
都
相同
。

本
部分
还
按
温度
计算
或
测量
结果
推荐
了
允许
的
负载
限值
。
这些
推荐值
涉及
不同
形式
的
负载
工
况
—
—
连续
负载
、
正常
周期性
稳定
负载
或
暂时
急救
负载
。
这些
推荐值
涉及
配电
变压器
、
中型
电力
变压器
和
大型
电力
变压器
。

第
1
章
?
第
7
章
包括
了
不同
类型
变压器
的
定义
、
一般
的
背景
信息
和
运行
方面
的
各种
规定
限值
。

第
8
章
包括
了
温度
的
确定
，
提供
了
用于
估算
稳态
和
暂态
条件
下
热点
温度
的
数学模型
。

第
9
章
包括
了
分接
位置
影响
的
简要
说明
。

应用
实例
在
附录
B
、
附录
C
和
附录
E
中
给出
。

电力
变压器
第
7
部分
：
油
浸式

电力
变压器
负载
导则

1
范围

GB
1094
的
本
部分
适用
于油
浸式
变压器
。
它
阐述
了
变压器
在
不同
环境温度
和
负载
条件
下
的
运行
对
其
寿命
的
影响
。

注
：
对于
电炉
变压器
，
制造
方应
向
用户
咨询
特殊
负载
曲线
。

2
规范性
引用
文件

下列
文件
中
的
条款
通过
GB
1094
的
本
部分
的
引用
而
成为
本
部分
的
条款
。
凡是
注
日期
的
引用
文件
，
其
随后
所有
的
修改
单
(
不
包括
勘误
的
内容
)
或
修订版
均
不适
用于
本
部分
，
然而
，
鼓励
根据
本
部分
达成协议
的
各方
研究
是否
可
使用
这些
文件
的
最新
版本
。
凡是
不注
日期
的
引用
文件
,
其
最新
版本
适用
于本
部分
。

GB
1094.1
—
1996
电力
变压器
第
1
部分
；
总则
(
eqv
IEC
60076
-
1
=
1993
)

GB
1094
.
2
—
1996
电力
变压器
第
2
部分
：
温升
(
eqv
IEC
60076
-
2
=
1993
)

GB
1094.5
—
2008
电力
变压器
第
5
部分
：
承受
短路
的
能力
(
IEC
60076
-
5
：
2006
,
MOD
)
ANSI
/
IEEE
C57.100
油
浸式
配电
变压器
和
电力
变压器
热
评定
的
IEEE
标准
试验
程序
ASTMA982
纸
和
纸板
中
有机
氮
标准
试验
方法

3
术语
和
定义

本
部分
采用
下列
术语
和
定义
。

3
.
1

配电
变压器
distribution
transformer

三相
最大
额定
容量
为
2
500
kVA
,
单相
最大
容量
为
833
kVA
的
电力
变压器
。

3.2

中型
变压器
medium
power
transformer

三相
最大
额定
容量
为
100
MVA
,
单相
最大
容量
为
33
.
3
MVA
的
电力
变压器
。

3.3

大型
变压器
large
power
transformer

超过
3
.
2
规定
的
容量
限值
的
电力
变压器
。

3.4

周期性
负载
cyclic
loading

周期性
变化
的
负载
(
周期
持续时间
通常
为
24
h
)
,
该
负载
是
按
一个
周期
内
累积
的
老化
量
来
考虑
的
,
它
可以
是
正常
负载
，
也
可以
是
长期
急救
负载
。

3.5

正常
周期性
负载
normal
cyclic
loading

在
周期性
负载
中
，
在
某
段时间
内
环境温度
较
高
，
或
施加
了
超
额定负载
的
电流
,
但
可以
由
其他
时间
内
环境温度
较
低
，
或
施加
低于
额定负载
电流
的
电流
所
补偿
。
从
热
老化
的
观点
出发
，
只要
相对
热
老化
率
大于
1
的
各
周期
中
的
老化
值能
被
相对
热
老化
率
小于
1
的
老化
值
所
补偿
，
那么
，
这种
周期性
负载
可以
认为
与
正
常
环境温度
下
施加
额定负载
是
等效
的
。
这一
原理
可
用于
长时间
的
周期性
负载
运行
中
。

3.6

长期
急救
负载
long
-
time
emergency
loading

由于
系统
中
某些
设备
长时间
退出
运行
而
引起
的
一种
负载
方式
，
在
变压器
达到
一个
新
的
、
较
高
的
稳态
温度
之前
，
这些
设备
不会
重新
投入
运行
。

3.7

短期
急救
负载
short
-
time
emergency
loading

由于
系统
中
发生
了
一个
或
多个
事故
，
严重
干扰
了
系统
的
正常
负载
分配
，
从而
产生
的
暂态
（
少于
30
min
）
严重
过
负载
。

3.8

热点
hot
-
spot

若
无
另行规定
，
是
指
各
绕组
中
的
最
热点
。

3.9

相对
热
老化
率
relative
thermal
ageing
rate

在
给定
的
热点
温度
下
，
与
参考
热点
温度
下
的
绝缘
老化
率
相比
，
变压器
的
绝缘
老化
呈
降低
或
加快
的
速率
。

3
.
10

变压器
绝缘
寿命
transformer
insulation
life

从
绝缘
起始
状态
到
正常
运行
中
由于
热
老化
、
绝缘
场强
、
短路
应力
或
机械
位移
而
导致
高
电气
故障
危险
率
发生
的
最终
状态
之间
的
全部
时间
。

3
.
11

寿命
损失
百分数
per
cent
loss
of
life

一段时间
（
通常
为
24h
）
内以
小时
计
的
等效
老化
值
乘以
100
再
除以
变压器
的
预期
绝缘
寿命
。
此以
小
时计
的
等效
老化
值
由
相对
老化
率
与
小时数
相乘
得出
。

3
.
12

热
改性
纸
thermally
upgraded
paper

经过
化学
处理
的
纤维素
纸
,
其
分解
率
得以
降低
。
通过
局部
消除
水分
形成
的
媒质
（
如
在
氤乙化物
中
）
或
通过
使用
稳定剂
（
如
在
胺
化物
、
双林
胺
中
）
来
抑制
水分
形成
以
减少
老化
的
影响
。
如果
纸
的
寿命
满足
了
ANSI
/
IEEE
C57
.
100
准则
的
要求
:
在
110
°
C
的
密闭
管中
放置
65
000
h
或
在
按
下式
给出
的
其他
时间
/
温
度
组合
下
仍
保持
50%
的
张力
，
则
可
认为
纸
已
得到
改性
：

Tzme
（
h
）
=
r
65
000
X
e
［
尚
齢
温
瓢
］
（
\
）

由于
现在
使用
的
热
改性
化学药品
含氮
，
而
在
硫酸盐
纸浆
中
没有
氮
，
因此
化学
改性
的
程度
是
通过
对处
理过
的
纸
中
的
氮
含
毋
进行
测定
来
确定
的
。
当
按
ASTM
D
-
982
进行
测量
时
,
热
改性
纸
的
含氮
量
典型值
介
于
1%
和
4%
之间
。

注
：
本
定义
于
2003
年
10
月
7
日
由
IEEE
变压器
委员会
热
改性
纸
定义
工作组
批准
.

3
.
13

非
导向
强迫
油流
non
-
directed
forced
-
oil
flow

OF

表示
从
热交换器
或
散热器
泵
出
的
油
自由
地
流入
油箱
中
，
不
强迫
其
流过
绕组
（
绕组
内部
的
油流
可以
在
垂直
冷却
通道
中轴
向
流动
,
也
可以
在
水平
冷却
通道
中辐向
流动
，
可以
带
或
不带
曲折
形
流动
K

3.14

非
导向
自然
油流
，
non
-
directed
natural
-
oil
flow

ON

表示
从
热交换器
或
散热器
流出
的
油
自由
地
流入
油箱
中
，
不
强迫
其
流过
绕组
（
绕组
内部
的
油流
可以
在



垂直
冷却
通道
中轴
向
流动
,
也
可以
在
水平
冷却
通道
中辐向
流动
，
可以
带
或
不带
曲折
形
流动
）
。

3
.
15

导向
油流
directed
oil
flow

OD

表示
从
热交换器
或
散热器
泵
出
的
油
大部分
是
强迫
地
流过
绕组
（
绕组
内部
的
油流
可以
是
在
垂直
冷却
通道
中轴
向
流动
，
也
可以
在
水平
冷却
通道
中
曲折
形
流动
"

3
.
16

设计
环境温度
design
ambient
temperature

用于
规定
允许
绕组
平均
温升
、
顶层
油温
升及
热点
温升
的
环境温度
。

4
符号
与
缩写

符
号
意
义
单
位

C
热容
J
/
K

C
比热容
J
/
(
kg
-
K
)

DP
聚合度

D
差分
方程
中
的
差分
算子

g
绕组
平均温度
対
油
平均温度
（
油箱
内
）
的
梯度
K

gr
额定电流
下
绕组
平均温度
对油
平均温度
（
油箱
内
）
的
梯度
K

铁心
和
线圈
装配
体
的
质量
kg

皿
油箱
和
配件
的
质量
kg

油质
鱼
kg

mw
线圈
质
最
kg

H
热点
系数

kn
热
模型
常数

热
模型
常数

如
热
模型
常数

K
负载
系数
（
负载
电流
/
额定电流
）

L
所
考虑
时间
期限
的
总
老化
h

n
所
考虑
期间
内
每个
时间
间隔
的
序数

N
所
考虑
期间
内
的
时间
间隔
的
总数

OD
ODAN
、
ODAF
或
ODWF
冷却

OF
OFAN
.
OFAF
或
OFWF
冷却

ON
ONAN
或
ONAF
冷却

p
施加
损耗
W

p
.
绕组
涡流损耗
标么值
p
?
u
.

Pw
绕组
损耗
w

R
额定电流
下
负载
损耗
与
空载
损耗
的
比值

Rr
主分
接下
负莪
损耗
与
空载
损耗
的
比值



表
（
续
）

符
号
意
义
单
位

Rr
+
k
r
+
1
分
接下
负载
损耗
与
空载
损耗
的
比值

Rein
最小
分
接下
负载
损耗
与
空载
损耗
的
比值

Rax
最大
分
接下
负载
损耗
与
空载
损耗
的
比值

J
拉普拉斯
算子

t
时间
变
団
min

tapr
主分
接数

tap
+
r
+
1
分接数

taPein
最小
分接数

tapMI
最大
分接数
1

V
相对
老化
率

V
.
第门个
时间
间隔
内
的
相对
老化
率

X
总
损耗
对
顶层
油
（
油箱
内
）
温升
的
指数
幕
（
油
指数
）

y
电流
对
绕组
温升
的
指数
幕
（
绕组
指数
）

9
.
环境温度
,
C

免
年
加权
环境温度
,
C

热点
温度
,
C

如
月
平均温度
,
C

n

Ufra
-
iQM
最热
月
的
月
平均温度
，
按
GB
1094
.
2
的
规定
,
c

0o
所
考虑
负载
下
的
顶层
油
（
油箱
内
）
的
温度
,
C

%
年
平均温度
，
按
GB
1094.2
的
规定
,
C

ro
平均
的
油
时间常数
min

rw
绕组
时间常数
min

阪
额定负载
（
空载
损耗
十
负载
损耗
）
下
底部
油
（
油箱
内
）
温升
K

瓯
所
考虑
负载
下
的
热点
温度
对
顶层
油温
（
油箱
内
）
的
梯度
K

△
但
开始
时
热点
温度
对
顶层
油温
（
油箱
内
）
的
梯度
K

A
色
，
额定电流
下
热点
温度
对
顶层
油温
（
油箱
内
）
的
梯度
K

割
。
所
考虑
负载
下
的
顶层
油
（
油箱
内
）
温升
K

A
如
开始
时
的
顶层
油
（
油箱
内
）
温升
K

厶
歸
所
考虑
负载
下
的
平均
油
（
油箱
内
）
温升
K

A0om
,
额定负载
〔
空载
损耗
十
负载
损耗
）
下
平均
油
（
油箱
内
）
温升
K

额定
损耗
（
空载
损耗
十
负载
损耗
）
下
顶层
油
（
油箱
内
）
稳态
温升
K

由于
包围
体而
修正
的
顶层
油温
升
（
油箱
内
）
K

A
（
通
）
由于
包围
体而
附加
的
顶层
油温
升
（
油箱
内
）
K



5
超
铭牌
额定值
负载
效应

5.1
概述

正常
预期
寿命
值
通常
是
以
设计
的
环境温度
和
额定
运行
条件
下
的
连续
工况
为
基础
的
。
当
负载
超过
铭
牌
额定值
和
/
或
环境温度
高于
设计
环境温度
时
，
变压器
将
遭受
一定
程度
的
危险
，
并且
老化
加速
。
本
部分
的
目的
是
要
确认
这些
危险
，
并
指导
变压器
如何
在
限定
条件
下
进行
超
铭牌
额定值
的
负载
运行
。
通过
用户
明确
地
规定
最大
负载
条件
和
供应方
在
变压器
设计
中
考虑
了
这些
最大
负载
条件
，
从而
将
此
危险
的
程度
予
以
降低
。

5.2
一般
后果

变压器
超
铭牌
额定值
负载
的
后果
如下
：

a
）
绕组
、
线
夹
、
引线
、
绝缘
及油
的
温度
将会
升高
，
且
有
可能
达到
不可
接受
的
程度
；

b
）
铁心
外
的
漏磁通
密度
将
增加
，
从而
使
与
此
漏磁通
耦合
的
金属
部件
由于
涡流
效应
而
发热
；

c
）
随着
温度
变化
，
绝缘
和
油
中
的
水分
和
气体
含量
将会
发生变化
；

d
）
套管
、
分接
开关
、
电缆
终端
接线
装置
和
电流
互感器
等
也
将
受到
较
高
的
热应力
，
从而
使
其
结构
和
使用
安全
裕度
受到
影响
。

主
磁通
与
增加
的
漏磁通
合在一起
，
会
使
铁心
过
励磁
能力
受到限制

注
：
对于
带有
负载
的
心式
变压器
，
当其能
谶
由
外
绕组
（
通常
为
HV
）
流向
内
绕组
（
通常
为
LV
）
时
，
铁
心中
的
由主
磁通
和
漏磁通
合成
的
最大
磁通
密度
出现
于
铁扼处
。

试验
已
表明
，
此
磁通
小于
或
等于
同一
电压
值
施加
于
空载
变压器
的
外部
绕组
端子
上时
所
产生
的
磁通
。
对于
施加
了
负载
的
变压器
，
其心柱
中
的
磁通
由内
绕组
端子
上
的
电压
来
决定
，
其值
与
空载
下
施加
同一
电压
值时
所
产生
的
磁通
几乎
相等
。

对于
能
最
由
内
绕组
流向
外
绕组
的
心式
变压器
，
最大
磁通
密度
出现
在
铁心
柱中
。
其值
仅
比
空载
下
施加
相同
电压
时
产生
的
磁通
稍大
。
铁純
中
的
磁通
密度
则
由
外部
绕组
中
的
电压
来
确定
。

因此
，
当
施加
的
负载
超过
铭牌
额定值
时
，
应
观察
该
变压器
的
两侧
电压
，
只要
其
励磁
侧
的
电压
仍
低于
GB
1094
.
1
-
1996
第
4
章
规定
的
限值
，
就
不必
限制
励磁
.
当
某些
地区
的
电网
在
急救
状态
下
仍
能
保持
正常
运行
时
,
则
在
急救
条件
下
为
保持
负载
电压
而
出现
的
过
励磁
，
将
使
铁心
件
中
的
磁密
绝不会
超过
铁心
外部
混
磁通
的
值
（
对于
冷轧
晶粒
取向
硅
铜片
，
当其
大于
L9T
时
，
这种
饱和
效应
便
迅速
开始
出现
）
。
由于
漏磁通
中
含有
高频
分
道
，
故此
漏磁通
也
可能
使
铁心
表面
和
附近
的
金属件
（
如
绕组
夹紧
件
，
甚至
在
绕组
内部
）
产生
不可
预计
的
高温
，
从
而
可能
危及
变压器
。
通常
,
在
各种
情况
下
，
绕组
短时
过载
时间
非常
短
，
因此
，
铁心
不能
在
这种
过
励磁
下
出现
过
热
的
现象
,
这是
由于
铁心
的
热
时间常数
较大
的
原因
。

因此
，
随着
电流
和
温度
的
升高
,
增加
了
变压器
过早
损坏
的
危险性
。
这种
危险
可能
是
直接
的
短期
性
质
，
也
可能
是
由于
变压器
绝缘
热
老化
多年
积累
造成
的
。

5.3
短期
急救
负载
的
影响
和
危害

短期
增加
负载
将会
使
运行
条件
中
的
故障
风险
增加
。
短期
急救
过
负载
会
使
导体
热点
温度
上升
，
可能
使
绝缘
强度
呈
暂时性
的
降低
。
但是
,
接受
这种
短时
过载
条件
可能
比
失去
供电
更好
些
。
这类
过
负载
预计
是
很少
发生
的
，
然而
，
一旦
出现
时
，
应
在
短时间
内
迅速
降低
负载
或
切除
变压器
，
以免
发生
故障
。
这种
负载
允许
时间
小于
整个
变压器
的
热
时间常数
，
并且
它
也
与
过
负载
前
的
运行
温度
有关
。
一般来说
，
它
小于
半
小时
。

a
）
短期
故障
的
主要
危险
是
由于
在
高
场强
区域
内
（
即
在
绕组
和
引线
处
）
内
可能
出现
气泡
，
使
其
绝缘
强度
下降
。
对于
绕组
绝缘
含水量
约
为
2%
的
变压器
，
在
热点
温度
超过
140
°
C
时
,
很
可能
产生
气
泡
。
当
水分
含量
增加
时
，
此
温度
限值
将会
降低
；

D
方括号
中
的
数字
指
参考文献
的
编号
。

b
）
当大
金属
结构件
由于
漏磁
发热时
，
在
其
表面
处
（
油中
或
固体
绝缘
内
）
会
岀
现
气泡
，
或者
当油过
饱和
时
也
会
出现
气泡
、
然而
，
这种
气泡
通常
是
在
场强
低
的
区域
中
产生
，
且
只当
它
向
高
场强
区
域
流动
时
，
才
会
引起
绝缘
强度
明显降低
。

变压器
内部
的
裸
金属
部件
（
除
绕组
外
）
，
若
不是
与
纤维
绝缘材料
有
直接
的
热
接触
，
而是
与非
纤维
绝
缘
材料
（
如芳族
聚酸胺
纸
、
玻璃纤维
）
和
油
接触
，
则
其
温度
可能
迅速
升高
,
但
它
不应
超过
180
P
；

c
）
在
较
高
温度
下
，
变压器
的
机械
特性
会
出现
暂时
的
变劣
，
这
可能
降低
其
短路
强度
；

d
）
套管
内部
的
压力
升高
可能
会
漏油
，
从而
引起
故障
,
如果
绝缘
的
温度
超过
140
电容式
套管
内

部
也
将
产生
气泡
；

e
）
储油
柜中
的
油
因油
膨胀
可能
会
溢出
；

f
）
分接
开关
在
很大
电流
下
可能
无法
切断
。

绕组
、
铁心
和
结构件
中
的
最大
热点
温度
限值
是
按
短期
危险
进行
考虑
的
（
见
第
7
章
）
。

当
负载
降到
正常
水平
时
,
短期
危险
一般
会
消失
。
但是
，
它们
应当
被
所有
当事人
（
包括
计划
员
、
资产
所
有者
和
操作员
）
确认
并
接受
n

5.4
长期
急救
负载
的
影响

它
不是
正常
工作
条件
，
这类
过
负载
预计
是
很少
发生
的
，
然而
，
一旦
出现
时
，
它
可能
持续
数周
甚至
几个
月
的
时间
，
并
能
导致
相当可观
的
老化
。

a
）
导线
绝缘
机械
特性
在
较
高
的
温度
下
，
热劣化
过程
将
加快
，
如果
热劣化
到
一定
程度
时
，
变压器
的
有效
寿命
将
缩短
，
若
此时
遇到
系统
短路
或
运行
事故
，
变压器
的
寿命
损失
将
更加
严重
；

b
）
其他
绝缘
件
，
特别
是
承受
轴向
压力
的
绕组
压板
，
老化
率
在
较
高
温度
下
也
可能
加快
；

c
）
由于
电流
大
和
温度
高
，
分接
开关
的
接触
电阻
可能
增加
，
在
严重
的
情况
下
，
可能
会
出现
热
失控
现象
；

d
）
变压器
的
密封材料
在
高温
下
，
可能
发脆
。

相对
老化
率
和
寿命
损失
百分数
的
计算
准则
是
按
长期
危险
进行
考虑
的
。

5.5
变压器
容量
的
大小

变压器
超
铭牌
额定值
负载
的
效应
与其
容量
大小
有关
，
若
容量
增加
，
则
：

—
—
漏磁
密度
增加
；

短路
力
增加
；

—
—
承受
高
场强
作用
的
绝缘
质量
增加
；

—
—
确定
热点
温度
的
难度
更大
。

因此
，
大型
变压器
超
铭牌
额定值
负载
时
，
较
小型
变压器
更
易
遭受
损坏
，
故障
的
后果
也
比
小型
变压器
更加
严重
。

为了
使
变压器
在
预期
负载
条件
下
运行
,
且
把
运行
危险
控制
在
适当
的
程度
中
，
本
部分
将
变压器
分
三种
类型
进行
考虑
：

a
）
配电
,
变压器
应
只
考虑
绕组
热点
温度
和
热劣化
；

b
）
中型
变压器
应
考虑
各种
不同
的
冷却
方式
；

C
）
大型
变压器
的
漏磁通
影响
很大
，
且
故障
的
后果
很
严重
。

5.6
非热
改性
和
热
改性
绝缘纸

非热
改性
和
热
改性
绝缘纸
的
内容
参见
附录
A
。

6
相对
老化
率
和
变压器
绝缘
寿命

6.1
概述

至今
还
没有
简单
且
唯一
的
寿命
终止
准则
可用
来
定量
阐述
变压器
的
剩余
寿命
，
但是
，
有
了
这样
的
准



则
，
将
对
变压器
使用者
有用
，
因此
，
还是
要
适当
地
关注
变压器
绝缘
的
老化
过程
和
老化
条件
。

6.2
相对
老化
率

尽管
绝缘
的
老化
或
劣化
是
温度
、
含水量
、
含氧量
和
含酸
量
的
时间
函数
，
但是
，
本
部分
所
展示
的
模式
只
是
将
绝缘
温度
作为
控制参数
。

由于
温度
分布
不
均匀
，
在
最高
温度
下
运行
的
那
部分
一般
将
遭受
最
严重
的
劣化
，
因此
，
老化
率
是
以绕
组
热点
温度
为
基准
的
。
此时
，
非热
改性
纸
的
相对
老化
率
V
按式
(
2
)
确定
，
热
改性
纸
的
相对
老化
率
V
按式
(
3
)
确定
⑴
。

V
=
2
化
-
98
)
/
6
(
2
)

(
R
\



式
中
：

代
—
—
热点
温度
，
°
C
。

式
(
2
)
和
式
(
3
)
表明
了
V
对
热点
温度
非常
敏感
，
如表
1
所示
。

表
1
由
热点
温度
引起
的
相对
老化
率
V



非热
改性
纸
绝缘
热
改性
纸
绝缘

80
0.125
0.036

86
0.25
0.073

92
0.5
0.145

98
1.0
0.282

104
2.0
0.536

110
4.0
1.0

116
8.0
1.83

122
16.0
3.29

128
32.0
5.8

134
64.0
10
.
1

140
128.0
17.2



6.3
寿命
损失
计算

在
一定
时期
内
的
寿命
损失
L
见式
(
4
)
:

7
N

L
=
\
VAt
或
L
=
^
V
?
Xtn
(
4
)

式
中
：

K
—
—
按式
(
2
)
或式
(
3
)
,
为
第
〃
个
时间
间隔
内
的
相对
老化
率
；

tn
第孔个
时间
间隔
的
时间
；

n
—
—
所
考虑
期间
内
每个
时间
间隔
的
序数
；

N
—
—
所
考虑
期间
内
的
时间
间隔
的
总数
。

6.4
绝缘
寿命

参考文献
［
4
］
提出
了
四种
不同
的
剩余
寿命
标准
，
即
热
改性
纸
四种
不同
的
寿命
时间
值
，
如表
2
所示
。

表
2
在
110
I
参考
温度
下
充分
干燥
、
无
氧气
的
热
改性
绝缘
系统
的
正常
绝缘
寿命

基
数
正常
绝缘
寿命

h
年

绝缘
保留
了
50%
张力
65
000
7.42

绝缘
保留
了
25%
张力
135
000
15.41

绝缘
保留
的
聚合度
为
200
150
000
17
.
12

配电
变压器
功能
寿命
试验
数据
180
000
20
.
55

表
2
中
的
寿命
时间
仅供参考
，
因为
大部分
电力
变压器
在
其
实际
寿命
期限内
都
是
低于
满
负载
运行
。
热点
温度
只要
比
额定值
低
6
其
额定
寿命
损失
就
会
减半
，
变压器
绝缘
的
实际
寿命
时间
就
会
成倍增加
。

谨
；
对于
连接
到
作为
基本
负载
发电机
的
发电机
变压器
、
向
不变
负载
供电
的
其他
变压器
或
运行
在
相对
恒定
环境温度
下
的
变压器
，
它们
的
实际
寿命
需要
特殊
考虑
。

7
限制

7
.
1
电流
和
温度
限制

当超
铭牌
额定值
负载
运行
时
，
不
应
超过
表
3
中
规定
的
所有
的
限值
，
此时
，
也
要
考虑
7
.
2
?
7.4
规定
的
特定
限制
。

表
3
超
铭牌
额定值
负载
时
的
电流
和
温度
限值

负载
类型
配电
变压器

（
见注
）
中型
变压器

（
见注
）
大型
变压器

（
见注
）

正常
周期性
负载

电流
（
p
.
u
,
）
1.5
1.5
1.3

绕组
热点
温度
和
与
纤维
绝缘材料
接触
的
金属
部件
的
温度
PC
120
120
120

其他
金属
部件
的
热点
温度
（
与
油
、
芳族
聚酰胺
纸
、
玻璃纤维
材料
接
触
）
/
p
140
140
140

顶层
油温
/
P
105
105
105

长期
急救
负载

电流
(
p
.
U
.
)
1.8
1
.
5
1
.
3

绕组
热点
温度
和
与
纤维
绝缘材料
接触
的
金属
部件
的
温度
PC
140
140
140

其他
金属
部件
的
热点
温度
（
与
油
、
芳族
聚酰胺
纸
、
玻璃纤维
材料
接
触
）
PC
160
160
160

顶层
油温
/
P
115
115
115

短期
急救
负载

电流
(
p
.
U
,
)
2.0
1.8
1
.
5

绕组
热点
温度
和
与
纤维
绝缘材料
接触
的
金属
部件
的
温度
PC
见
7.2
.
1
160
160

其他
金属
部件
的
热点
温度
（
与
油
、
芳族
聚酰胺
纸
、
玻璃纤维
材料
接
触
）
PC
见
7
.
2.1
180
180

顶层
油温
PC
见
7.2
.
1
115
115

注
：
温度
和
电流
限值
不
同时
适用
。
电流
可以
比表中
的
限值
低
一些
，
以
满足
温度
限制
的
要求
。
相反
地
，
温度
可以
比
表中
的
限值
低
一些
，
以
满足
电流
限制
的
要求
。

7.2
配电
变压器
的
特定
限制

7.2
.
1
电流
和
温度
限制

负载
电流
、
热点
温度
、
顶层
油温
及
除
绕组
和
引线
外
的
金属
部件
的
温度
，
均
不应
超过
表
3
规定
的
限值
，
表中
未
规定
配电
变压器
短期
急救
负载
的
顶层
油
温度
和
热点
温度
限值
，
这
是因为
要
在
配电
变压器
上
控制
急救
负载
的
持续时间
，
通常
是
不
现实
的
。
应当
注意
到
，
当
热点
温度
超过
14
。
P
时
，
可能
产生
气泡
,
从而
使
变压器
的
绝缘
强度
下降
（
见
5
.
3
）
。

7.2
.
2
附件
和
其他
考虑

除
绕组
外
，
变压器
的
其他
部件
（
如
套管
、
电缆
终端
连接件
,
分接
开关
和
引线
等
）
在
负载
电流
超过
1
.
5
倍
额定电流
时
，
可能
会
对
运行
有
限制
。
油
膨胀
及油
压力
也
会
使
变压器
运行
受到限制
。

7.2
.
3
户内
式
变压器

当
变压器
在
户内
使用
时
，
由于
包围
体
的
影响
，
应对
额定
顶层
油温
升
进行
修正
，
这一
附加
的
温
升值
最
好
通过
试验
（
见
8.3
.
2
）
来
确定
。

7.2
.
4
户外
环境
条件

风
、
雨及
阳光
会
影响
配电
变压器
的
负载
能力
，
但
由于
这种
影响
无
规律性
，
考虑
这些
因素
是
不
现实
的
。

7.3
中型
电力
变压器
的
特定
限制

7.3
.
1
电流
和
温度
限制

负载
电流
、
热点
温度
、
顶层
油温
及
除
绕组
和
引线
外
的
各种
金属
部件
的
温度
，
均
不应
超过
表
3
规定
的
限值
。
此外
，
还
应当
注意
，
当
热点
温度
超过
14
。
P
时
,
可能
产生
气泡
，
可能
使
变压器
的
绝缘
强度
下降
（
见
5.3
）
。

7
.
3
.
2
附件
、
配套
设备
和
其他
考虑

除
绕组
外
，
变压器
的
其他
部件
（
如
套管
、
电缆
终端
连接件
、
分接
开关
和
引线
等
）
在
负载
电流
超过
1
.
5
倍
额定电流
时
，
可能
会
对
运行
有
限制
。
油
膨胀
及油
压力
也
会
使
变压器
运行
受到限制
。
对于
与
变压器
配
套用
的
设备
（
如
电缆
、
断路器
和
电流
互感器
等
）
也
有
必要
进行
考虑
。

7.3
.
3
承受
短路
的
要求

变压器
在
超
铭牌
额定值
负载
运行
期间
或
紧接
其后
的
期间
，
可能
不
满足
短路
的
热
要求
，
GB
1094
.
5
规
定
的
是
以
2
s
短路
持续时间
为
基准
。
但是
，
运行
中
的
短路
电流
持续时间
，
在
大多数
情况
下
小于
2
s
。
7.3
.
4
电压
限制

除了
已知
的
对
变
磁通
调压
的
其他
限制
（
见
GB
1094.1
）
外
，
应使
所
施加
的
电压
不
超过
变压器
任一
绕
组
额定
电压
（
主分接
）
或
分接
电压
（
其他
分接
）
的
1.05
倍
。

7.4
大型
电力
变压器
的
特定
限制

7.4
.
1
概述

对于
大型
电力
变压器
，
主要
是
重视
与
漏磁通
有关
的
附加
限制
。
因此
，
在
询价
或
订货
时应
明确
在
特定
运行
条件
下
所
必须
的
负载
能力
值
。

至于
绝缘
的
热劣化
，
对
所有
的
变压器
都
可用
相同
的
计算方法
来
计算
。

根据
目前
变压器
的
技术
状况
，
大型
变压器
最好
采用
比
小型
变压器
更
保守
且
独特
的
负载
方案
，
从
故障
的
后果
而言
，
对于
大型
变压器
采用
可靠
度高
的
负载
方案
是
非常
重要
的
。
因而
，
应
充分
重视
下述
各点
：

—
—
漏磁通
和
铁心
柱
或
铁轴
中主
磁通
相结合
（
见
5.2
）
,
使
大型
变压器
较
小型
变压器
更
易
受到
因过
励磁
而
引起
的
损坏
，
特别
是
当
负载
超过
铭牌
额定值
时
更是如此
。
漏磁通
的
增加
，
使
其他
金属
部
件
因
附加
涡流
而
-
发热
；

—
—
绝缘材料
机械性能
劣化
（
是
温度
和
时间
的
函数
）
的
后果
，
其中
包括
热膨胀
造成
的
磨损
，
使
大型
电

9

力
变压器
可能
比
小型
变压器
更加
严重
；

—
—
由
正常
温升
试验
得不到
绕组
以外
其他
部分
的
热点
温度
，
即使
变压器
在
额定电流
下
的
试验
未
出
现
异常现象
，
也
不能
得出
在
更
大
电流
下
的
任何
结论
，
因为
，
这种
外推法
在
设计阶段
可能
不会
予
以
考虑
；

—
—
根据
额定电流
下
的
温升
试验
结果
算出
的
超过
额定电流
的
绕组
热点
温
升值
，
对于
大型
变压器
而
言
，
其
可靠性
要
比
小型
变压器
低
。

7.4
.
2
电流
和
温度
限制

负载
电流
、
热点
温度
、
顶层
油温
及
除
绕组
和
引线
外
的
金属
部件
的
温度
，
均
不应
超过
表
3
规定
的
限值
。
此外
，
还应
注意
，
当
热点
温度
超过
140
P
时
,
可能
产生
气泡
，
从而
使
变压器
的
绝缘
强度
下降
（
见
5.3
）
。

7.4
.
3
附件
、
设备
和
其他
考虑

参见
7.3
.
2
。

7.4
.
4
承受
短路
的
要求

参见
7
,
3.3
。

7.4
.
5
电压
限制

参见
7.3
.
4
。

8
温度
测定

8.1
稳态
下
的
热点
温升

8.1
.
1
概述

为了
严格
准确
，
热点
温度
应以
其
邻近
的
油温
为
基准
，
此处
假设
是
绕组
内
的
顶层
油温
。
测量
表明
，
绕
组内
的
顶层
油温
可能
比
油箱
内
的
混合
顶层
油温
高达
15
K
,
此
差值
大小
与
冷却
方式
有关
。

对于
运行
中
的
大部分
变压器
而言
,
绕组
内
的
顶层
油温
不是
一个
准确
已知
的
。
从
另一方面
看
，
其中
大
多数
变压器
油箱
顶部
处
的
顶层
油温
可
通过
测址
或
计算
得到
。

本
部分
的
计算
原则
如下
：

△
%
—
—
额定
损耗
下
油箱
内
顶层
油温
对
环境温度
的
温升
,
K
；

△
乳
—
—
额定电流
下
热点
温度
对
油箱
内
顶层
油温
的
温升
,
K
。

参数
厶
九
可
在
温升
试验
中
用
直接
测量法
来
确定
，
也
可以
用经
直接
测量
验证
的
计算方法
来
确定
。
.
8.1
.
2
由
正當
温升
试验
数据
计算
热点
温升

图
1
所示
的
热
分布图
是
假设
的
,
它
是
一个
本来
很
复杂
的
热
分布
的
简化
图
。
在
简化
中作
了
如下
假设
：

a
）
不论
冷却
方式
如何
，
油箱
内
的
油温
从
底部
到
顶部
均
是
按
线性
增加
；

b
）
作为
初始
的
近似
，
在
绕组
任何
位置
处
绕组
导线
的
温升
,
从下到上
呈
线性
增加
，
此
直线
与
油
的
温
升
直线
平行
。
两
平行线
之间
的
差值
为
常数
gSg
,
为用
电阻
法
测出
的
绕组
平均温度
与
油箱
中油
平均温度
的
差值
）
；

c
）
热点
温升
比
8.1
.
2
b
）
所述
的
绕组
顶部
导线
的
温升高
，
这
是因为
必须
就
杂散
损耗
的
增加
、
各
局部
油流
的
差别
和
导线
上
可能
附加
的
纸层
等
给出
一些
裕度
。
考虑
到
这些
非线性
的
因素
，
令
热点
温
度
与
油箱
内
顶层
油温
之差
等于
即
△
曲
=

注
：
在
很多
情况
下
，
已
观察
到
油箱
出口处
的
油温
高于
油箱
温度计
座
中
的
油温
，
这时
，
油箱
出口处
的
油温
应
作为
负载
时
的
温度
。



图中
：

A
—
—
由
油箱
出口处
油
温和
油箱
温度计
座
中
油温
得出
的
顶层
油温
；

B
—
—
绕组
顶部
的
混合
油温
（
通常
假设
与
A
的
温度
相同
）
；

C
—
油箱
内
平均
油温
；

D
—
绕组
底部
油温
；

E
—
油箱
底部
；

gt
—
—
额定电流
下
绕组
平均温度
对油
（
油箱
内
）
平均温度
的
梯度
；

H
—
—
热点
系数
；

P
—
—
热点
温度
；

Q
—
用
电阻
法测
得
的
绕组
平均温度
；

X
轴
—
—
温度
；

Y
轴
一
相对
位置
；

■
—
—
測僵点
；

?
—
计算
点
。

图
1
热
分布图

8
.
1.3
直接
测量
热点
温升

在
20
世纪
80
年代
中期
已经
可以
用
光导纤维
探头
直接
进行
测量
了
，
从那时起
到
现在
,
一直
在
所
选择
的
变压器
上
进行
实际
测量
。

经验
表明
在
正常
绕组
顶部
不同
位置
处
可能
会
有
大于
10
K
的
温差
⑴
。
因此
，
不大可能
只
插入
1
个
?
3
个
传感器
就
能
检测
岀
真正
的
热点
。
这
就
需要
在
大量
插入
探头
以
发现
最佳
位置
的
必要性
与
由
光纤
探头
引起
附加
劳力
和
费用
之间
进行
折衷
。
建议
在
每个
需要
直接
测量
热点
温度
的
绕组
上
都
安装
这种
传感器
。

通常
，
靠近
绕组
顶部
的
导线
处于
最大
的
漏
磁场
和
最高
的
周围
油温
区域
。
因此
,
很
自然
地
认为
顶部
导
线
存在
着
最
热点
。
但是
,
测量
表明
最
热点
可能
移到
更
低
的
导线
处
。
因此
，
建议
从
绕组
顶部
处
开始
，
在
开
头
几根
绕组
导线
中
安装
传感器
［
刃
。
制造
方应
通过
单独
的
损耗
或
热
计算
值来
确定
这些
传感器
的
位置
。

关于
绕组
顶部
温度
变化
的
例子
如图
2
和
图
3
所示
责
o
光纤
探头
安装
在
400
MVA
、
ONAF
冷却
的
变
压器
上
。
所示
的
值
是
在
经过
15
h
过
负载
试验
结束
时
的
稳态
值
。
107
K
和
115K
是
各
绕组
的
热点
溫升
值
。
试验
结束
时
的
顶层
油温
升为
79
K
,
即
对于
120
kV
绕组
，
△
代
=
28
K
,
对于
410
kV
绕组
，
△
伊
=
36
Ko





图
2
—
个
120
kV
绕组
在
1.6
负载
系数
下
高于
空气
温度
的
局部
温升





图
3
一个
410
kV
绕组
在
1.6
负载
系数
下
高于
空气
温度
的
局部
温升

传感器
置于
辐向
垫块
的
长
槽内
，
这样
在
传感器
和
导线
金属
之间
只有
导线
绝缘
和
附加
的
薄纸
层
（
参见
图
4
）
。
校准
值
表明
用
这种
方式
得到
的
数值
相当
精确
的
。





图
4
垫块
未
装入
120
kV
绕组
之前
装在
该
垫块
上
的
二
只
光纤
传感器

热点
系数
H
是
指
最
热点
探头
温度
的
梯度
△
九
与
绕组
平均温度
对油
平均温度
的
梯度
gr
的
比值
。
在
所
举例
的
测量
中
，
对于
120
kV
绕组
,
g
值为
23
K
,
对于
410kV
绕组
,
g
值为
30
Ko
这
意味着
H
值
分别
为
1
.
22
和
1.20
。

8.1
.
4
热点
系数

热点
系数
H
是
绕组
特有
的
一个
参数
，
需要
时
应当
按
实际
情况
确定
。
研究
表明
热点
系数
H
与
变压
器
的
容量
大小
、
短路
阻抗
和
绕组
结构
有关
，
在
1.0
-
2
.
1
之间
变化
热点
系数
H
可
由
直接
测
蛍
（
参见
8.1
.
3
）
来
确定
，
也
可
由
以
基本
损耗
和
热
传递
规律
为
基础
的
计算方法
来
确定
,
并
通过
在
产品
上
或
在
变压器
模型
或
绕组
模型
上
直接
测量
来
验证
。
对于
短路
阻抗
W8%
的
标准
配电
变压器
，
H
取
1.1
对
负载
研究
来
说
就
足
蟻
精确
了
。
在
附录
B
的
计算
实例
中
，
对
配电
变压器
，
假设
H
=
对
中型
和
大型
变压器
，
假设
H
=
1.3
O

以
基本
损耗
和
热
传递
规律
为
基础
的
计算方法
应
考虑
下述
内容
"
J
:

a
）
绕组
油道
内
的
油流
。
对
每个
冷却
油道
，
都
要
模拟
热
传递
、
流速
和
由此
产生
的
油温
；

b
）
绕组
内
的
损耗
分布
。
绕组
导线
内
的
额外
的
局部
损耗
，
其
产生
的
一个
主要
原因
是
绕组
端部
的
辐
向
涡流损耗
，
这是
由于
在
端
部处
漏磁通
与
导线
截面
相交
而
引起
的
。
在
这些
受
影响
的
导线
内
的
总
损耗
，
应由
涡流损耗
、
环流
损耗
和
直流
电阻损耗
来
确定
。
承受
漏磁
发热
的
接线
头
也
应
进行
考
虑
,
如
线圈
与
线圈
的
接线
头及
一些
绕组
分接
黄铜
头
；

c
）
由
整个
绕组
中
所
使用
的
各种
厚度
的
绝缘
使
绕组
内
的
热传导
受
影响
；

d
）
局部
设计
特点
或
局部
油流
的
限制
：

—
—
层式
绕组
中
的
层
绝缘
厚度
可能
不同
，
且
邻近
冷却
油道
的
绝缘
影响
热
传递
；

—
在
具有
曲折
形
冷却
的
绕组
中
，
导流
圈
使
进入
油中
的
热
传递
能力
降低
（
参见
图
5
）
。

图
5
各段
之间
距离
均
相等
的
曲折
形
冷却
的
绕组
，
导流
圈
放在
各段
之间
的
油道
处

端部
匝
上
和
穿越
端
绝缘
的
绕组
出线
上
的
可能
的
额外
绝缘
；

在
配电
变压器
和
小
容量
电力
变压器
中
，
不是
所有
的
冷却
油道
都
伸到
绕组
周围
。
有些
冷却
油道
只
位于
铁心
外侧
绕组
的
一部分
处
（
参见
图
6
）
。
这种
“
收缩
性油道
布置
”
便
形成
了
一种
环绕
的
温
度
梯度
，
从
铁
鲍
下方
无
冷却
油道
的
绕组
中心
到
铁心
外部
有
冷却
油道
的
绕组
中心
。





图
6
铁貌
下
具有
呈
“
收缩
性
冷却
油道
布置
”
的
矩形
绕组
俯视图

8.2
在
变化
的
环境温度
和
负载
条件
下
的
顶层
油
温和
热点
温度

8.2
.
1
概述

对于
变化
的
负载
电流
和
环境温度
，
本条
提供
了
两种
可用
的
方法
来
描述
作为
时间
函数
的
热点
温度
。

a
）
指数
方程
解法
，
适用
于
按
阶跃
函数
变化
的
负载
。
本法
特别
适用
于
通过
试验
来
确定
热
传递
参数
,

尤其
是
由
制造
方来
确定
⑴
，
且
在
下列
情况
下
，
它
能
得出
正确
的
结果
：

—
—
每
一个
增加
负载
级
之后
接着
的
是
一个
降低
负载
级
，
反之亦然
；

—
—
在
N
个
连续
的
增加
负载
级
(
NN2
)
的
情况
下
，
其
(
N
—
1
)
个
前面
各级
负载
中
的
每
一级
时间
必须
足够
长
，
以
使
热点
对
顶层
油
的
温度梯度
厶
久
达到
稳定
值
。
同样
的
情况
也
适用
于
N
个
连续
的
降低
负载
级
(
NN2
)
。

b
)
差分
方程
解法
，
适用
于
任意
的
时变
负载
系数
K
和
时变
环境温度
本法
特别
适用
于
在线
监
测
[
购
，
尤其
是
它
对
负载
图形
没有
任何
的
限制
。

注
：
对
ON
和
OF
冷却
，
油
粘度
的
变化
抵消
了
导线
电阻
变化
的
影响
。
实际上
，
油
粘度
变化
的
冷却
效果
比
电阻
变化
的
加热
效果
要
强烈
。
表
4
中
的
绕组
指数
1.3
已
将
其
考虑
在内
了
。
对于
OD
冷却
，
油
粘度
对
温升
的
侈响
很小
，
应考
虑
电阻
变化
的
影响
.
OD
冷却
时
，
对
热点
温升
的
近似
修正
项
(
连其
符号
在内
)
^
0.15
X
(
^
h
-
^
)
o

8.2
.
2
指数
方程
解法

按
阶跃
函数
变化
的
负载
例子
如图
7
所示
(
有关
本例
的
详细
内容
参见
附录
B
)
,
每
一个
增加
负载
级
之
后
是
一个
降低
负载
级
。







735
min



久
—
—
绕组
热点
温度
；

<
?
o
—
—
油箱
内
的
顶层
油
的
温度
；

Ki
为
1.0
；
Kz
为
0.6
；
K
,
为
1.5
；
K
,
为
。
.
3
；
脳
为
2.1
。

图
7
与
负载
电流
级
变化
相对
应
的
温度
响应

热点
温度
等于
环境温度
、
油箱
内
顶层
油温
升
和
油箱
内
热点
温度
与
顶层
油温
之间
的
温差
三者
之
和
。
对应
于
负载
系数
K
的
温度
增加值
由式
(
5
)
给出
：

印
(
$
)
=
但
+
厶
如
+
{
割
叫
X
[
1
二
￥
%
"
]
—
}
X
方
(
D
+
△
如
+
{
Hg
,
Ky
—
割間
}
X
ft
(
￡
)

(
5
)

15

相应
地
，
对应
于
负载
系数
K
的
温度
降低
值由式
（
6
）
给出
：

0M
=
Q
+
△
久
X
卩
播
+
（
△
器
—
△
史
X
「
播
?
W
}
xg
（
￡
）
+
HglK
^
（
6
）
顶层
油
指数
x
和
绕组
指数
y
由表
4
给出
。

函数
方
（
￡
）
表示
了
按
稳态
值为
1
时
顶层
油温
升
的
相对
增加量
：

方
（
￡
）
=
（
i
_
e
<
-
^
nxv
）
（
7
）

式
中
：

如
—
—
表
4
中
给出
的
常数
；

ro
—
—
平均
油
时间常数
,
mino

函数
为
U
）
表示
了
按
稳态
值为
1
时
热点
对
顶层
油
温度梯度
的
相对
增加量
。
它
模拟
了
油
循环
的
速度
适应
增加
后
的
负载
水平
需要
一段时间
这一
事实
。

A
（
￡
）
=
如
X
（
l
—
f
心材
w
>
）
一
（
妇
-
1
）
X
（
1
_
广
"
"
*
妒
）
（
8
）

常数
如
、
妁
、
她
和
常数
W
、
L
都
是
变压器
的
特性
参数
。
如果
从
试验
开始
直至
达到
稳态
时
，
施加
损
耗
和
相应
的
冷却
条件
（
例如
AN
或
AF
）
始终
未
变
，
则
可
在
延长
的
“
空载
损耗
+
负载
损耗
”
温升
试验
中来
确定
这些
常数
。
此时
，
必须
确认
此
温升
试验
是
在
变压器
温度
接近
环境温度
时
开始
的
。
显然
，
統
I
、
知
2
和
rw
只有
在
变压器
安装
了
光纤
传感器
时
才能
确定
。
如果
在
延长
的
温升
试验
中
不能
确定
L
和
rw
值
，
也
可
改用
计算
的
方法
（
参见
附录
D
）
来
确定
。
当
没有
这些
变压器
特性
参数值
时
，
建议
使用
表
4
中所列
的
值
。
图
8
示出
了
其
相应
的
曲线图
。

注
1
：
只有
在
足够
长
的
温升
过程
中
能
保持
电流
和
冷却
条件
不变
，
才
可求
出
起始
溫升
曲线
的
斜率
。
时间常数
不能
按
国家标准
所
规定
的
温升
试验
来
确定
.

注
2
：
对于
配电
变压器
，
六
（
$
）
曲线
与
图
8
中
曲线
7
相似
，
即
配电
变压器
在
负载
电流
逐级
增加
时
，
不会
出现
像
ON
和
OF
冷却
方式
的
电力
变压器
那样
的
“
尖峰
”
值
.

函数
表示
了
总
降低
值为
1
时
顶层
油对
环境
温度梯度
的
相对
降低
量
：

/
3
（
￡
）
=
（
9
）

表
4
用于
指数
方程
的
热
特性
参數
推荐值

配电
变压器
中型
和
大型
电力
变压器

ONAN
ONAN
限制

（
见注
）
ONAN
ONAF
限制

（
见注
）
ONAF
OF
限制

（
见注
）
OF
OD

油
指数
Z
0.8
0.8
0.8
0.8
0.8
1.0
1.0
1.0

绕组
指数
了
1.6
1.3
1.3
1.3
1.3
1.3
1.3
2.0

常数
如
1.0
0.5
0
.
5
0
.
5
0
.
5
1
.
0
1.0
1.0

常数
如
1.0
3.0
2.0
3
.
0
2.0
1.45
1.3
1.0

常数
如
2.0
2.0
2.0
2
.
0
2.0
1.0
1.0
1.0

时间常数
七
180
210
210
150
150
90
90
90

时间常数
rw
4
10
10
7
7
7
7
7

注
：
如
iON
或
OF
冷却
的
变压器
，
绕组
是
曲折
形
冷却
的
，
当辐向
垫块
厚度
小于
3
mm
时
，
可能
会
使
油
循环
受到
限
制
，
即方
（
￡
）
的
最大值
比
垫块
厚度
A3
mm
时要
高
。









图中
：

1ONAN
—
油流
受限制

2ONAN

3ONAF
—
—
油流
受限制

4ONAF

5OF
—
—
油流
受限制

6OF

7OD
和
配电
变压器

图
8
由表
4
中
的
数值
得出
的
函数
E
(
r
)

指数
方程
解法
的
应用
实例
见
附录
C
。

8.2
.
3
微分方程
解法

本条
阐述
了
热
传递
微分方程
的
使用
，
它
适用
于
任意
的
时变
负载
系数
K
和
时变
环境温度
们
。
它们
是
数据处理
软件
的
基础
，
以
确定
作为
时间
函数
的
热点
温度
及
相应
的
绝缘
寿命
损失量
。
图
9
表示
了
微分
方
程
的
方框图
。





0
。
I



图
9
表示
微分方程
的
方框图



图
9
的
左边
列
岀
了
输入
的
负载
系数
K
和
环境温度
们
。
输出
为
热点
温度
但
，
列于
图
的
右边
,
拉氏变
量
s
实质
上
就是
微分
算子
d
/
dj

在
图
9
中
，
最
上面
支路
中
的
第二个
方框
表示
动态
的
热点
温升
。
其
第一项
（
带
分子
奶
I
）
表示
基本
热点
温升
，
它
不
考虑
通过
热点
的
油流
变化
的
影响
；
第二项
（
带
分子
K
幻一
1
）
表示
通过
热点
的
油流
变化率
，
它
是
一种
变化
非常
缓慢
的
现象
。
实际上
要
考虑
这两项
的
共同
作用
，
即
负载
电流
的
突然
上升
可能
导致
热点
温
升
紧随
负载
突变
之后
，
有
一个
意想不到
的
高峰
值
。
H
魄
和
其他
参数
已
在
8.2
.
2
中
讨论
过
,
它们
的
推荐值
在
表
4
中
给
岀
。

如果
顶层
油温
可以
测量
岀
并
表示
为
电信号
输入
计算
设备
中
，
则
图
中
虚线
所示
的
路径
为
另
一种
计算
公式
，
此时
，
只要
开关
投向
右位
。
不
要求
用
顶层
油
的
计算
路径
（
开关
投向
左位
）
。
所有
的
参数
已
在
8.2
.
2
中
给
岀
。

为
得到
适当
的
准确度
，
每个
时间
级
应
小于
最小
时间常数
B
的
一半
。
此外
,
W
和
ro
不能
设置
为
零
。
用
常规
的
差分
方程
对图
9
中
方框图
的
解释
详见
附录
Eo

8.3
环境温度

8.3
.
1
户外
空气冷却
式
变压器

岀
于
动态
考虑
，
例如
监视
或
短时
急救
负载
，
应
直接
使用
实际
的
温度
分布图
。

岀
于
设计
和
试验
考虑
，
下述
等效
的
温度
可
作为
环境温度
。

a
）
热
老化
计算
采用
年
加权
环境温度
；

b
）
最高
热点
温度
计算
采用
最热
月
的
月
平均温度
。

注
：
关于
环境温度
，
也
可见
GB
1094.2
—
1996
.

如果
在
负载
周期
内
，
环境温度
有
明显
的
变化
，
则
加权
环境温度
就是
一个
设想
的
恒值
环境温度
，
它
在
某
一段时间
内所
引起
的
老化
等效于
同一时间
内
由
实际
变化
的
环境温度
所
引起
的
老化
。
对于
温度
每
增加
6
K
,
老化
率
加倍
，
且
环境温度
可
认为
是
按
正弦曲线
变化
时
，
其年
加权
环境温度
傀见式
（
10
）
：

免
=
^
+
0.01
X
[
2
?
?
?
I
-
^
）
J
-
85
（
10
）

式
中
：

歸
…
—
—
最热
月
的
月
平均温度
（
等于
10
年
或
10
年
以上
该
月
的
日
最高
温度
平均值
与
日
最低温度
平均值
之
和
除以
2
,
单位
为
P
）
；

妇
—
—
年
平均温度
（
等于
月
平均温度
之
和
除以
12
,
单位
为
P
）
。

示例
:
用
月
平均值
（
用
月
加权
值
更
精确
）

对于
如
:

们
『
皿
=
30
°
C
有
2
个
月
、

n
=
20
P
有
4
个
月

h
=
有
4
个
月

5
?
=
0
X
：
有
2
个
月

附录
B
中
计算
实例
所用
的
环境温度
为
20
P
0

8.3
.
2
变压器
在
包围
体内
的
环境温度
修正

变压器
在
包围
体内
运行
时
，
其温升
将
增加
一个
附加值
，
此值
约
是
包围
体内
空
气温
升
的
一半
。

因此
，
安装
在
金属
或
混凝土
包围
体内
的
变压器
，
式
（
5
）
和
式
（
6
）
中
的
△
如应
由
如式
（
11
）
的
△
克
代替
：

函
“
=
△
%
+
△
（
△
%
）
（
11
）

式
中
：

△
（
△
久
）
—
—
额定负载
下
的
附加
顶层
油温
升
。



推荐
此
附加
温
升值
由
试验
来
确定
。
当
无
试验
结果
可用
时
，
可用
表
5
中
不同
包围
体
形式
的
推荐值
，
将
这些
值
被
2
除后
,
便
可
得到
近似
的
附加
顶层
油温
升
。

注
：
当
包围
体对
冷却器
没有
影响
时
，
不必
按式
(
以
)
进行
修正
.

表
5
包围
体
引起
的
环境温度
増
加
的
修正

包围
体
形式
安装
的
变压器
台数
加
到
加权
环境温度
上
的
修正
值
/

K

变压器
容量
/

kVA

250
500
750
1
000

自然通风
的
地下
拱顶
室
1

2

3
11

12

14
12

13

17
13

14

19
14

16

22

自然通风
不良
的
地下室
和
建筑物
内部
1

2

3
7

8

10
8

9

13
9

10

15
10

12

17

自然通风
良好
的
建筑物
和
有
强风
冷却
的
地下
拱顶
室及
地下室
1

2

3
3

4

6
4

5

9
5

6

10
6

7

13

配电
小室
(
见注
2
)
1
10
15
20
—

注
1
：
上述
温度
修正
值
是
采用
有
代表性
的
变压器
损耗
值
，
由
典型
的
配电
帖
负载
情况
估算
出
的
。
它们
是
在
地下
拱顶
室
和
变电
帖
中
所
进行
的
一系列
自然通风
和
强风
冷却
试验
的
基础
上
得出
的
，
也
是
以
在
配电站
和
变电
房中
进
行
的
随机
测
団
为
基础
得出
的
。

注
2
：
当
变压器
温升
试验
是
在
配电
小室
中
进行
，
且
可以
将
包围
体
与
变压器
看成
是
一个
整体
时
，
则
不必
进行
修正
.

8.3
.
3
水冷却
方式
变压器

对于
水冷却
方式
变压器
,
其
环境温度
为
入口
水
的
温度
，
它
随
时间
的
变化
幅度
比
空气
的
变化
幅度
小
。

9
分接
开关
的
影响

9
.
1
概述

式
(
5
)
和
式
(
6
)
中
所用
的
全部
参量
都
必须
与
变压器
运行
时
的
分接
相适应
。

例如
:
认为
高压
是
恒定
的
，
那么
对于
一个
给定
的
负载
，
就
需要
保持
一个
恒定
的
低压
。
如果
此
要求
是
在
变压器
低压
侧
位于
+
15%
分接
处时
，
则
必须
测量
或
计算
该分
接上
的
额定
油温
升
、
损耗
和
绕组
对油
的
温
度
梯度
。

也
可以
考虑
具有
线端
分接
开关
的
自
耦
变压器
，
在
分接
范围
的
某
一
终端
,
其
串联
绕组
将
具有
最大
的
电
流
，
而
在
分接
范围
的
另一端
,
其
公共
绕组
也
将
具有
最大
的
电流
。

9.2
短路
损耗

变压器
的
短路
损耗
是
分接
位置
的
函数
。
分接
绕组
和
主
绕组
可以
有
几种
不同
的
连接
方式
。
与
分
接位
置
呈
函数
关系
的
变压器
损耗
比
的
一般
计算方法
见图
10
。
额定
分接
位置
与
最小
分接
位置
和
最大
分接位
置
之间
的
计算
是
线性
函数
。





图中
：

x
—
分接
位置
；

y
损耗
比
。

图
10
与
分接
位置
呈
函数
关系
的
损耗
计算
原理

9
-
3
损耗
比

变压器
顶层
油温
升是
损耗
比
R
的
函数
。
假设
空载
损耗
是
常数
，
用
线性
近似
法
,
_
R
可
按
分接
位置
的
函数
来
确定
。

对于
高于
额定
分接
位置
的
分接
位置
(
由
tap
*
至
tapm
?
)
:

_
R
(
tap
)
=
R
*
+
(
tap
—
tap
*
)
X
thz
(
12
)

对于
低于
额定
分接
位置
以下
的
分接
位置
(
由
tap
*
至
tap
,
)
：

R
(
tap
)
=
R
+
(
tap
—
tapt
)
X
四
(
13
)

9.4
负载
系数

绕组
对油
的
温升
主要
与
负载
系数
K
有关
，
但
K
与
分接
位置
无关
。





附录
A

（
资料性
附录
）

非热
改性
和
热
改性
绝缘纸

使用
热
改性
绝缘纸
的
目的
是
中
和
在
变压器
使用
期限内
由
材料
水解
（
热
降解
）
产生
的
酸化
物
。
这种
水
解在
高温
下
特别
活跃
，
公布
的
研究
结果表明
，
在
高温
时
，
热
改性
绝缘纸
比
未经
处理
过
的
纸
保留
了
更
高
的
张力
和
抗裂
强度
百
分值
口以
［
成
。
类似
的
参考文献
也
显示
了
在
150
'
C
下时
非热
改性
纸
和
热
改性
纸
的
DP
随
时间
变化
曲线
（
参见
图
A.1
）
。

1
200

1000

800

DP

600

400

200

0

DP
—
—
聚合度
；

（
时间
（
h
）
；

△
—
热
改性
纸
的
值
；

?
—
非热
改性
纸
的
值
.

图
A
.
1
密封
管在
150
t
矿物油
中
加速
老化

另
一
参考文献
口
4
］
还
阐明
了
温度
和
含水量
的
影响
，
如表
A.1
所示
。

表
A
.
1
各种
不同
条件
下纸
的
寿命

纸
的
类型
.
老化
温度
寿命
/
年

干燥
且
无
空气
有
空气
且
湿度
为
2%

木
纸浆
so
r
118
5
.
7

90
*
C
38
1
.
9

98
*
C
15
0.8

改性
木
纸浆
80
*
C
72
76

90
*
C
34
27

98
*
C
18
12

所示
的
热
老化
特性
差异
已
在
工业
标准
中作
了
如下
的
考虑
：

?
相对
老化
率
V
=
l
-
0
,
是
取
分别
相应
于
非热
改性
纸
在
温度
为
98
也
下
的
老化
结果
值
，
热
改性
纸
在
温度
为
110P
下
的
老化
结果
值
。
一

注
：
图
A.1
和表
A.1
所示
的
结果
不拟
用来
计算
老化
和
估算
寿命
.
本
文件
中
之所以
将
它们
列入
，
只是
想
说明
非热改
性
绝缘纸
和
热
改性
绝缘纸
的
老化
特性
存在
着
差
笄
。

附录
B

(
资料性
附录
)

计算
和
提供
过载
数据
实例

本
附录
包括
一个
如何
利用
本
部分
给出
的
方程
去
计算
和
给出
过载
数据
的
实例
。
作为
一个
例子
，
表
B
.
1
给出
了
可能
用到
的
某些
性能参数
。

表
1
与
变压器
负载
能力
有关
的
举例
参数

配电
变压器
电力
变压器

ONAN
ONAN
ONAF
OF
OD

油
指数
J
-
0.8
0
.
8
0.8
1.0
1.0

绕组
指数
y
1
.
6
1
.
3
1.3
1
.
3
2.0

损耗
比
R
5
6
6
6
6

热点
系数
H
1
.
1
1
.
3
1.3
1
.
3
1.3

油
时间常数
码
180
210
150
90
90

绕组
时间常数
rw
4
10
7
7
7

环境温度
0
.
20
20
20
20
20

热点
温度
伉
98
98
98
98
98

额定电流
下
热点
对
顶层
油
(
油箱
内
)
的
温度梯度

△
妃
23
26
26
22
29

油
平均
温升
“
Ms
44
43
43
46
46

顶层
油
(
油箱
内
)
温升
55
52
52
56
49

底部
油温
升
*
'
鴻
，
33
34
34
36
43

如
1.0
0
.
5
0
.
5
1.0
1.0

如
1.0
2.0
2.0
1.3
1.0

2.0
2.0
2.0
L
。
1.0

a
)
油
平均
温升
和
底部
油温
升仅
作为
信息
给出
。



用
电子表格
程序
建立
一个
24
h
的
周期
，
时间
刻度
为
分钟
。
用
8.2
.
2
中
的
式
(
5
)
、
式
(
6
)
、
式
(
7
)
、
式

(
8
)
和
式
(
9
)
计算
作为
负载
函数
的
每分钟
的
热点
温度
。
△
幻
和
△
见
的
初始条件
可用
当
，
*
8
时
，
为

=
1
和
￡
U
)
=
O
来
确定
。

当
热点
温度
已知
时
，
相对
老化
率
可用
6.2
中
的
式
(
2
)
计算出来
。
用
6.3
中
的
式
(
4
)
,
将
每分钟
相对
老
化率
的
总和
除以
1
440
就
可以
得到
以
正常
天数
表示
的
寿命
损失
。

例如
，
考虑
预加
负载
(
KD
为
0.8
的
情况
，
然后
在
30
min
内
的
过载
K
=
L4
,
在
其余
时间
(
1410
min
)
又
回到
K
=
0
.
8
。
变压器
为
OF
冷却
，
因此
，
可
使用
表
B
.
1
(
OF
)
的
举例
参数
。

经过
稳态
预加
负载
后
的
初始
数值
为
：

K
】
=
0
.
8

△
久
=
38
.
7
K

△
队
：
=
16
.
5
K

从
开始
至
￡
=
30
min
后
，
数值
为
：

Kz
=
1.4

￡
"
=
30
)
=
0
.
28
,
￡
"
=
30
)
=
1.20

0
°
h
=
3O
)
=
76
.
7
C



0h
(
z
=
30
)
=
114.2
XX8.2
.
2
中
方程
(
5
)
)

从
开始
至
￡
=
31
min
后
，
数值
为
：

K
,
=
O
.
8

m
=
l
)
=
O
.
99

<
?
o
(
z
=
i
)
=
76.5
r

Z
?
h
(
r
=
l
)
=
92
.
9
TX8.2
.
2
中式
(
6
)
)

从
开始
至
￡
=
1
440
min
后
，
数值
为
：

K
,
=
0.8

/
3
(
i
=
l
410
)
=
1
.
6E
-
07

q
(
￡
=
l
410
)
=
58.7
Q

5h
(
t
=
l
410
)
=
75.2
XX8.2
.
2
中式
(
6
)
)

这
导致
寿命
损失
为
0
.
14
天
，
最高
热点
温升
为
94
Ko

可以
改变
上述
方法
中
所用
的
参数
，
以
获得
作为
Ki
和
K
,
函数
的
寿命
损失
表
。
当
过载
时间
改变
时
,

可以
得到
一套
这样
的
表
。

作为
例子
，
表
B
.
2
示出
了
过载
时间
为
30
min
的
表
。

表
B.2
负载
周期
内
的
允许
负载
工况
和
对应
的
日
寿命
损失
(
以
正常
日计
)

以及
最高
热点
温升
的
举例
表





表
B.2
（
续
）

0
.
25
0.5
0.7
0.8
0
.
9
1.0
1.1
1.2
1.3
1.4
1
.
5

&

1
.
9
0
,
48
0
.
95
2
.
39
4
.
32
8
.
58
18
.
9
47
.
0
134
.
7
X
X
X

119
125
132
137
142
148
154
162
X
X
X

2.0
】
.
34
2
.
61
6
.
45
】
】
.
5
22
.
5
48
.
】
X
X
X
X
X

129
134
141
146
151
157
X
X
X
X
X

冷却
方式
为
OF0
=
2O

预加
负载
为
K
，
负载
Ka
施加
30
min
,
负载
K
.
施加
1
410
min
.

注
：
表
B
.
2
中
的
斜体
数值
表示
不
考虑
表
3
限值
时
的
计算结果
.



这些
数据
也
可以
用
曲线
的
形式
表示
出
。
图
B.1
示出
了
K2
作为
K
|
的
函数
时
,
在
不同
过载
时间
和
单

位
寿命
损失
下
的
一个
实例
。



0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1.0
1
.
1

注
：
图
B
’
l
中
的
点线
表示
不
考虑
表
3
限值
时
的
计算结果
°

图
B
.
1
大型
QF
冷却
式
电力
变压器
：
正常
寿命
损失
时
的
允许
负载
工况

附录
C

（
资料性
附录
）

指数
方程
实例

C
.
1
概述

图
7
的
曲线
取自
一个
其实
寿命
的
例子
，
此例
的
详情
将
在
本
附录
中
给出
。
一台
250
MVA
.
ONAF
冷
却
的
变压器
按
下述
进行
试验
。
在
每个
时间段
内
，
负载
电流
保持
恒定
，
即
在
每个
负载
级
期间
，
由于
电阻
变
化
导致
损耗
变化
。
相应
的
程序框图
见
附录
F
。

表
C
.
1
250
MVA
变压器
的
负载
级数

时间段
/

min
负载
系数

0
—
190
1.0

190
-
365
0
.
6

365
?
500
1.5

500
—
710
0
.
3

710
—
735
2
.
1

735
?
750
0.0

在
两个
主
绕组
上
,
每个
都
安装
了
8
个
光纤
传感器
。
发现
最
热点
是
在
最
里面
的
主
绕组
上
（
118
kV
）
0
本例
中
，
将
按
8.2
.
2
所述
的
计算方法
来
确定
由
0
min
?
750
min
时间段
内
热点
温度
的
变化
,
并
将
它
与
测得
的
曲线
进行
对比
。

计算所
需
的
变压器
的
特征参数
为
：

4
=
25
.
6
P

△
久
=
38
.
3
K

R
=
1
000
（
因为
试验
是
用
短路
法
做
的
）

H
=
1.4
（
由
测量
确定
，
见
8.1
.
3
）

备
=
14
.
5
K

rw
=
4.6
min
~
8.7
mm
（
与
负载
情况
有关
。
计算
将
采用
表
4
中
列出
的
值
7
min
）

r0
=
162
min
?
170
min
（
与
负载
情况
有关
。
计算
将
采用
表
4
中
列出
的
值
150
min
）

绕组
采用
曲折
形
冷却
，
垫块
隔成
的
油隙
23
mm
。

C
.
2
0
min
?
190
min
时间段

△
如
=
12.7
K
（
本
试验
在
早晨
8
：
20
开始
进行
，
前一天
晚上
22
；
00
已
在
1.49
p
.
u
.
下
做
完
了
过
负载
试验
）

K
=
1.0

△
歸
=
0
.
0
K

式
（
5
）
、
式
（
7
）
和
式
（
8
）
表示
出
热点
变化
是
时间
的
函数
，
因此
，
由式
（
5
）
可
得
：

队
。
）
=
25
.
6
+
12.7
+
{
38
.
3
X
嘉一
12
.
7
jx
/
,
<
￡
）
+
0
.
0
+

（
1.4
X14.5
X1.013
-
0.0
）
\
/
2
<
￡
）

由式
(
7
)
可
得
：

E
=
(
ifigg
)

由式
(
8
)
可
得
：

/
2
(
(
)
=
2
.
OX
(
l
—
e
<
Tg
"
)
(
2
.
0
-
1.0
)
X
(
1
-
e
(
_
0
/
<
150
/
20
>
)

C
.
3
190
min
?
365
min
时间段

△
%
=
36.2
K
（
在
C
.
2
中
计算
出
）

K
=
0
.
6

△
珏
=
22.0
K
（
在
C
.
2
中
计算
出
）

式
（
6
）
和
式
（
9
）
表示
出
热点
变化
是
时间
的
函数
，
因此
，
由式
（
6
）
可
得
：

膈
）
=
25
.
6
+
38
.
3
X
「
+
并罕泌
y
+
{
36
.
2
—
38
.
3
X
［
址
借
"
厂
方
（
￡
）
+
1
.
4X14
.
5X0
.
6
"

由式
（
9
）
可
得
：

C
,
4
365
min
?
500
min
时间段

△
%
=
18.84
K
（
在
C.3
中
计算
出
）

K
=
1.5

△
孔
=
10
.
45
K
（
在
C.3
中
计算
出
）

当
用
下列
数值
替换
式
（
5
）
中
的
相应
数值
时
，
其
计算
与
C
.
2
相同
:
用
18
.
84
替换
12.7
；

用
1.5
替换
1.0
；

用
10.45
替换
0.0
。

C
.
5
500
min
?
710
min
时间段

△
%
=
64.1
K
（
在
C
.
4
中
计算
出
）

K
=
0
.
3

△
风
=
37
.
82
K
（
在
C
.
4
中
计算
出
）

当
用
下列
数值
替换
式
（
6
）
中
的
相应
数值
时
，
其
计算
与
C
.
3
相同
:
用
64.1
替换
36
.
2
；

用
0.3
替换
0.6
；

用
37.82
替换
22.0
。

C.6
710
min
?
735
min
时间段

△
4
=
9
.
65
K
（
在
C
.
5
中
计算
出
）

K
=
2.1

△
孔
=
4
.
24
K
（
在
C
.
5
中
计算
出
）

当
用
下列
数值
替换
式
（
5
）
中
的
相应
数值
时
，
其
计算
与
C
.
4
相同
:

用
9
.
65
替换
18.84
；

用
2.1
替换
1.5
；

用
4
.
24
替换
10.45
。



C
.
7
735
min
?
750
min
时间段

△
四
=
41
.
36
K
（
在
C
.
6
中
计算
出
）

K
=
O
.
0

△
Hm
=
71.2
K
（
在
C
.
6
中
计算
出
）

计算
与
C
.
3
和
C
.
5
相同
。

C.8
与
测量
值
对比

图
C.1
示出
了
计算
和
测量
的
热点
温度
曲线
。
图
C.2
示出
了
相应
的
顶层
油
温度
曲线
。
表
C.2
列出
了
每个
负载
结束
时
的
数值
。

工轴
：
时间
单位
为
min
；

测盘值
用
实线
表示
；

工轴
：
时间
，
，
单位
为
min
；
测
垃值
用
实线
表示
；

图
C.2
负载
电流
按级
变化
时
的
顶层
油
温度
值



表
C.2
毎
个
负载
级
结束
时
的
温度
值

时间
(
min
)
/
负载
系数
顶层
油
温度
/

■
c
热点
温度
/

■
c

计算
测位
计算
测量

190
/
7
.
0
61
.
8
58
.
8
83.8
82.2

365
/
0.6
44.4
47.8
54.9
58
.
6

500
/
7
.
5
89
.
7
80.8
127.5
119.2

710
/
0.3
35
.
3
46
.
8
39.5
49.8

735
/
2
1
67
.
0
65.8
138.2
140
.
7

750
/
0.0
59.5
68
.
2
59.5
82.4

本
部分
中
的
计算方法
拟
用来
给出
相关
的
数值
，
特别
是
在
负载
增加
的
情况
(
在
表
C
.
2
中用
加粗
斜体
字
注明
)
下
。







D
.
1
绕组
时间常数

附录
D

（
资料性
附录
）

绕组
和
油
时间常数
计算

绕组
时间常数
如式
（
D.1
）
所示
：

7HW
X
C
X
g

"
=
60xPw
'

式
中
：

rw
—
—
考虑
负载
下
的
绕组
时间常数
，
单位
为
min
；

g
—
—
考虑
负载
下
的
绕组
平均温度
对油
平均温度
的
梯度
，
单位
为
K
；
巩
W
线圈
质量
,
单位
为
kg
；

c
—
—
导体
材料
的
比热容
,
单位
为
J
/
（
kg
?
K
）
（
铜为
390
,
铝为
890
）
；
Pw
—
—
考虑
负载
下
的
绕组
损耗
,
单位
为
W
。

式
（
D.1
）
的
另
一种
形式
为
：

D.1
)

对于
铜
:

=
2
.
75
X

g
(
1
+
R
)

对于
铝
：

式
中
:

TW

1.15
X

g

(
1
+
Pe
)
X
?

R
—
—
相关
绕组
的
涡流损耗
标么值
；

考虑
负载
下
的
电流密度
,
单位
为
A
/
mmz
o

D.2
油
时间常数

油
的
时间常数
计算
按
参考文献
［
4
］
的
原理
，
即
:
对于
ONAN
和
ONAF
冷却
方式
，
热容
C
为
:

C
=
0
.
132
x
Sa
+
0
.
088
2
X
mT
+
0
.
400
X
mo
式
中
：

tha
—
—
铁心
和
线圈
的
质量
,
单位
为
kg
；

mT
—
—
油箱
和
附件
的
质量
，
单位
为
kg
（
仪指
与
热油
相
接触
的
部件
）
；
mo
油
的
质量
,
单位
为
kgo

对于
强油
冷却
方式
,
OF
或
0D
,
热容
为
：

C
=
0
.
132
X
（
mA
+
77iT
）
4
-
0
.
580
X
mo
考虑
负载
下
的
油
时间常数
如下
：

C
X
章
5
X
60

Td
=
P
…

式
中
：

L
—
—
平均
油
时间常数
,
单位
为
min
；

丄
—
—
在
考虑
负载
下
，
高于
环境温度
的
平均
油温
升
，
单位
为
K
；

P
—
—
考虑
负载
下
的
施加
损耗
,
单位
为
Wo

D.2
)

D.3
)

(
D.4
)

(
D.5
)

(
D.6
)







































































附录
E

（
资料性
附录
）

微分方程
解法
的
例证

E
.
1
引盲

本
附录
提供
了
8.2
.
3
中
所述
的
微分方程
法
更
详细
的
信息
及
如何
通过
转化
为
差分
方程
来
求解
，
并提
供
了
一个
实例
。

E.2
概述

以
指数
形式
表示
的
发热
方程
，
实际上
特别
适合
于用
试验
确定
热
传递
参数
和
简化
的
场合
。
在
这个
方
面
，
对于
任意
的
时变
负载
系数
K
和
时变
环境温度
但
，
可能
更
需要
其
确定
热点
温度
。

对于
这种
应用
，
最好
的
方法
是
釆
用
热
传递
微分方程
。
如果
将
其
转换成
差分
方程
，
则
很
容易
求解
，
如
本
附录
后面
所示
。

E.3
微分方程

当
将
热
传递
原理
应用
于
电力
变压器
时
，
仅
在
导向
油流
（
OD
）
冷却
方式
时
，
其
微分方程
才
是
线性
的
。
对于
其他
冷却
方式
，
如
OF
和
ON
,
冷却
介质
的
循环
率
与
它
自身
的
温度
有关
。
换句话说
,
如果
没有
风扇
，
散热器
中
的
气流
速度
取决于
它
自身
的
温度
，
但是
如果
有
风扇
，
情况
就
不同
了
。
同样
地
，
如果
没有
油泵
或
者
不是
导向
油流
，
油
的
流速
取决于
它
自身
的
温度
,
但是
如果
有
油泵
和
导向
油流
，
情况
也
就
不同
了
。

结果
是
，
对于
ON
和
OF
冷却
,
微分方程
是
非线性
的
，
这
意味着
对应
于
逐级
变化
的
负载
电流
,
不论是
顶层
油温
升
还是
热点
温升
响应
，
都
不是
真正
的
指数函数
口
°
九

但是
，
为了
避免
本
部分
过分
复杂
，
可以
使用
近似
的
方法
，
即
不论是
ON
、
OF
还是
OD
冷却
，
时间
函数
仍
是
指数
方程
，
非线性
关系
只
对
已
发生
温度
变化
的
最终
值有
影响
。
可以
表明
由此
带来
的
误差
不
大
。

因此
，
顶层
油
温度
的
微分方程
（
输入
K
、
4
,
输出
8
。
）
为
：

「
搭
*
了
>
<
（
漏
）
=
如
「
°
X
果
+
[
4
—
4
]
（
E.1
）

所有
变量
和
参数
的
符号
，
均
见
本文
前面
的
规定
。

热点
温升
的
微分方程
（
输入
K
,
输出
△
印
）
最
容易
解
出
，
因为
它
是
两个
微分方程
之
和
，
而

△
代
=
-
△
允
（
E
.
2
）

这
两个
方程
分别
是
：

“
21
X
K
，
x
（
△
°
br
）
=
^
22
X
rW
X
M
"
1
+
△
隔
1
（
E
.
3
）

和

（
砌
一
1
）
XK
，
X
g
）
=
（
七
/
姐
）
+
△
篮
（
E.4
）

将
上面
两个
方程
的
解
代入
式
（
E.2
）
。

热点
温度
的
最终
方程
为
：

久
=
仞
+
厶
体
（
E
.
5
）

关于
方程
（
E
.
2
）
至
（
E
.
4
）
,
要
考虑
其
复杂性
，
因为
实际上
油
冷却
介质
除了
有
热
惯性
外
，
还有
力学
惯
性
。
对于
电力
变压器
，
它
对
自然
冷却
方式
（
ON
）
影响
最大
，
对非
强油
导向
冷却
方式
（
OF
）
影响
稍
小
，
对强
油
导向
冷却
方式
（
OD
）
的
影响
可以
忽略
。
它
对
配电
变压器
的
影响
也
可以
忽略
（
见
8.2
.
2
）
。

30

这些
方程
的
方框图
表示
见
8
.
2
.
3
。

E.4
变换
为
差分
方程

对于
像
用
指数函数
一类
的
简单
函数
表示
的
输出
函数
，
若
输入
函数
不是
简单
函数
，
例如
，
单一
的
阶跃
函数
，
则
上述
的
微分方程
仍
不能
解
岀
。
对于
一台
已
安装
的
变压器
，
负载
电流
和
环境温度
不是
明确
的
时间
函数
。
如果
进行
近似
，
例如
:
将
负载
电流
近似
地
化为
一系列
阶跃
变化
的
函数
，
并
保持
环境温度
恒定
，
则
其
结果
也
只是
近似值
。

如果
将
微分方程
变换
为
差分
方程
，
则
其解
十分
简单
,
在
一个
简单
的
电子表格
上
就
可以
表示
出
。

式
(
E
.
3
)
的
微分方程
可写
为
下述
差分
方程
，
其中
D
代表
一个
小
的
时间段
上
的
差分
。

式
(
E.1
)
变为
：

风二景工
^
^
了
灯调
)
一畝
一
糾
(
E.6
)

算子
“
D
”
表示
与
每个
时间段
m
相对
应
的
相关
变量
的
差分
。
在
每个
时间段
中
，
破
。
的
第孔
个值
可
由
第
(
n
-
1
)
个值
用
下式
来
计算
：

=
^
0
<
n
-
i
)
+
D0m
)
(
E
.
7
)

式
(
E.3
)
和
式
(
E.4
)
变为
：

D
△
如
=
X
［
如
X
△
如
K
，
-
△
如
］
(
E
.
8
)

R
zi
rw

X
E
(
^
!
i
—
1
)
X
△
4rK
)
'
—
△
%
]

每
一个
△
如
和
的
第
”
个值
的
计算
用
与
式
(
E
.
7
)
类似
的
方法
进行
。

在
第
”
个
时间段
时
总
的
热点
温升
可由式
(
E
.
10
)
给出
：

△
4s
=
△
413
—
(
E
.
10
)

最后
，
在
第
n
个
时间段
时
的
热点
温度
可由式
(
E.11
)
给出
：

°
h
(
n
)
=
+
厶
坎
⑴
(
E
.
11
)

为了
得到
一个
精确
的
结果
,
时间段
m
应
尽可能
小
，
不能
大于
发热
模型
中
的
最小
时间常数
的
一半
。
例如
，
如果
所
考虑
绕组
的
时间常数
是
4
min
,
则
时间段
应
不
大于
2
min
。

注
：
W
和玲
不应
设置
为
OD

理论
上
也
有
比式
(
E.6
)
?
式
(
E
.
9
)
中
所用
的
简单
方法
更
精确
的
数学分析
解法
，
如
：
梯形
法
或
朗格
-
昆
塔法
，
但是
，
考虑
到
输入
数据
的
不
精确
，
必然
会
使
复杂程度
增加
。

6.3
中
的
纤维素
绝缘
寿命
损失
的
微分方程
也
可以
变换
为
差分
方程
。
基本
的
微分方程
为
:

由
-
卩
(
E
.
12
)

故有
：

DLf
)
卩
5
)
X
以
(
E
.
13
)

和
:

L
(
n
)
—
L
(
I
)
+
DL
(
n
〉
(
E
.
14
)



E.5
举例

假设
所
考虑
的
对象
是
由
一个
在线
监测
装置
发
岀
的
热点
温度
和
寿命
损失
的
信息
，
求解
步骤
如下
:

a
)
设置
变压器
参数
；

b
)
设置
输入
数据
；

c
)
计算
初始状态
；

d
）
解
微分方程
；

e
）
将
输出
数据
列表
；

D
将
输出
数据
绘成
曲线
。

详细
内容
如下
；

1
—
—
设置
变压器
参数

所用
参数
在
环境温度
为
30
P
、
额定
热点
温度
为
110
P
时
选取
。
其他
参数
典型值
如下
:
△
九
=
45
K
「
。
=
150
min
R
=
8
了
=
1.3
A21
=
2

△
勾
=
35K
rw
=
7
min
工
=
0.8
如
=
0.5
kz2
=
2

2
—
—
设置
输入
数据

本例
中
的
输入
数据
列于
表
E.1
中
，
并
在
图
E.1
中绘
岀
。

表
E
.
1
举例
中
的
输入
数据

段
时间
”
min
—
夭中
的
时间

A
：
min
环境温度
QJ

■
c
负载
系数
K

0
0
14
;
00
30.3
0.81

1
3
14
；
03
29
.
9
0.87

2
6
14
：
06
29
.
8
0.88

3
9
14
:
09
29
.
5
0.86

4
12
14
：
12
29
.
6
0.90

5
15
14
:
15
29
.
5
0
.
92

6
18
14
:
18
29
.
5
0.95

7
21
14
：
21
28
.
9
0.96

8
24
14
:
24
29.0
0.97

9
27
14
：
27
28
.
6
L00

10
30
14
：
30
28.0
1.70

11
33
14
：
33
28
.
7
L70

12
36
14
：
36
27
.
8
1.73

13
39
14
：
39
28
.
1
1.72

14
42
14
：
42
27.9
1
.
69

15
45
14
-
45
27
.
1
1
.
68

16
48
14
:
48
26
.
9
1
.
71

17
51
14
：
51
26.7
1
.
69

18
54
14
:
54
27.2
1
.
67

19
57
14
：
57
26.7
1
.
68

20
60
15
：
00
26
.
9
L
63

21
63
15
：
03
26
.
5
1.59

22
66
15
：
06
26.2
1.53

23
69
15
:
09
26
.
3
1.49





表
E
.
1
（
续
）

段
时间
（
/

min
一天
中
的
时间
ft
-
min
环境温度
4
/
r
负莪
系数
K

24
72
15
；
12
25.4
1.41

25
75
15
:
15
25
.
6
1
.
38

26
78
15
：
18
25
.
3
1
.
32

27
81
15
：
21
24
.
8
1
.
28

28
84
15
:
24
24
.
5
1.21

29
87
15
;
27
24
.
3
1.19

30
90
15
：
30
24.1
0.87

31
93
15
;
33
24
.
3
0.88

32
96
15
：
36
24.1
0.87

33
99
15
:
39
23
.
4
0
,
86

34
102
15
:
42
23.6
0.85

35
105
15
：
45
23.8
0.87

36
108
15
：
48
23.1
0.83

37
111
15
:
51
23.3
0.86

38
114
15
：
54
23.1
0
.
85

39
117
15
:
57
22.3
0.82

40
120
16
：
00
22
.
2
0.86









负载
系数
（
上面
的
曲线
，
左边
坐标轴
）

环境温度
,
单位
为
XX
下面
的
曲线
,
右边
坐标轴
）

图
E
.
1
举例
用
的
输入
数据
绘图

环境温度
和
负载
系数
是
取
在
3
min
间隔
内
的
值
。
此
时间段
是
最大
的
，
为了
得到
精确
的
结果
，
它
应
比
方程
中
的
最小
时间常数
小
一半
。
而
本例
中
的
rw
=
7
min
,
所以
时间段
Dz
=
3
min
。

3
—
—
计算
初始状态

尽管
在
计算
开始
时
系统
可能
不是
严格
意义
上
的
稳态
,
但
这
通常
是
一个
最好
的
假设
，
且
它
对
最终
结果
的
影响
不
大
。

那么
，
初始状态
可
通过
在
式
（
E
.
1
）
、
式
（
E
.
3
）
和
式
（
E
.
4
）
中
分别
设置
时间
导数
为
零来
计算
，
形成
下
列值
：

从式
（
E.1
）
中
，
初始值
4
为
:
编
》
=
[
号
樗
〔
X
△
仏
「
+
@
=
63.9
P

从式
（
E
.
3
）
中
，
初始值
Mm
为
：
△
0hie
）
=
她
XK
，
X
割
拈
=
53
.
2
K

从式
（
E
.
4
）
中
，
初始值
:
=
（
*
21
-
1
）
X
X
Z
\
5b
,
=
26
.
6
K

也
可以
选择
寿命
损失
的
初始状态
。
这里
假设
计算
的
目的
是
求出
局部
过载
发生
时
的
寿命
损失
。
因
此
,
L
的
初始值
为
丄
⑴
二
。
。

4
—
—
解
差分
方程

在
n
=
o
口
=
o
,
仏
?
=
63
.
9
（
单位
省略
了
，
温度
为
。
C
,
温度
差值
为
K
）

=
53
.
2

^
^
h2
（
0
}
=
26
.
6

L
＜
°
）
=
°

在
n
=
ltr
=
3
min
,
由式
（
E
.
6
）
和
式
（
E
.
7
）
，
顶层
油
温度
变化
如下
：

成坤
=
忐奇
[
1
+
：
也
＞
＜
丁
X
45
—
[
63
.
9
-
29
.
9
]
]
=
0.121
和

优
⑴
=
^
o
（
o
）
+
D%
]
）
=
63
.
9
+
0
.
121
=
64
.
0

同样
地
，
由式
（
E
.
8
）
,
热点
温升
第一项
变化
如下
：

2

D
△
知
⑴
=
2
ox
?
⑵
0
X
35
X
0
.
87
,
J
—
53
.
2
）
=
1.12
和

△
伉
=
章
hi
（
o
）
+
D
割
hi
⑴
=
53
.
2
+
1
.
12
=
54
.
3

同样
地
，
由式
（
E.9
）
,
热点
温升
第二项
变化
如下
：

D
△
孔
⑴
=
（
]
/
2
济
*
mo
"
%
0
—
1
）
X
35
X
0
.
87
"
一
26
.
6
）
=
0.104
和

△
气
⑴
=
△
°
h2
（
ti
）
+
。
割皿
⑴
=
26
.
6
+
0.104
=
26
.
7

由式
（
E.10
）
,
总
的
热点
温升
为
：

△
伊
⑴
=
△
久
⑴
—
A
^
h2
（
i
）
=
54
.
3
—
26
.
7
=
27
.
6

最后
，
由式
（
E.11
）
,
热点
温度
为
：

值
⑴
=
%
”
+
△
如
⑴
=
64
.
0
+
27
.
6
=
91
.
6

此
时间段
的
寿命
损失
L
由式
（
E
.
13
）
给出
：

DL
⑴
=
V
（
i
）
x
Dt
=
[
en
°
+
iii
_
5huy
+
i75
]
X
3
=
0
.
42
min

（
额定
状态
下
的
寿命
损失
为
3
min
。
）

此点
总
的
寿命
损失
为
：

L
⑴
=
L
（
q
）
+
DL
⑴
=
0
+
0
.
42
min
,
或
0
.
000
29
天

在
孔
=
2
,
￡
=
6
min
时
，
整个
计算
是
重复
的
，
将
所有
的
下标
加
1
,
即
每个
变量
X
⑴
变为
X
⑵
。
在
n
=
3
,
￡
=
9
min
时
，
每个
变量
X
⑵
变为
乂
⑴
等
，
直到
n
=
40
^
=
120
min
为止
。

5
—
将
输出
数据
列表

计算结果
示于
表
E
.
2
和
图
E
.
2
中
。



表
E.2
举例
中
的
输出
数据

段
时间
1
/
min
一天
中
的
时间

A
：
min
热点
温度
代
/
r
寿命
损失
L
/

min
寿命
损失
L
/
days

0
0
14
：
00
90
.
5
0
0

1
3
14
：
03
91
.
6
0
0.00

2
6
14
：
O6
92
.
7
1
0
.
00

3
9
14
;
09
93.2
1
0.00

4
12
14J2
94
.
3
2
0.00

5
15
14
：
15
95.6
3
0
.
00

6
18
14
：
18
97.2
3
0.00

7
21
14
：
21
98
.
6
4
0
.
00

8
24
14
：
24
100.0
5
0.00

9
27
14
;
27
101.6
7
0.00

10
30
14
：
30
118
.
6
14
0
_
01

11
33
14
：
33
132.1
39
0.03

12
36
14
：
36
143.5
109
0.08

13
39
14
：
39
152
.
4
258
0.18

14
42
14
：
42
158.8
508
0.35

15
45
14
：
45
163
.
6
875
0
.
61

16
48
14
：
48
168.2
1
402
0.97

17
51
14
:
51
171
.
5
2
076
1.44

18
54
14
:
54
173.6
2
871
1.99

19
57
14
:
57
175.7
3
796
2.64

20
60
15
：
00
176.1
4
754
3
.
30

21
63
15
;
03
175.6
5
675
3
.
94

22
66
15
：
06
173.8
6
480
4
.
50

23
69
15
;
09
171
.
5
7
156
4
.
97

24
72
15
：
12
167.8
7
667
5
.
32

25
75
15
：
15
164.3
8
055
5
.
59

26
78
15
：
18
160
.
1
8
335
5
.
79

27
81
15
：
21
156.0
8
534
5
.
93

28
84
15
：
24
151
.
1
8
668
6.02

29
87
15
：
27
146.8
8
761
6.08

30
90
15
：
30
136
.
9
8
800
6
.
11

31
93
15
：
33
129.1
8
819
6.12

32
96
15
：
36
122
.
8
8
830
6.13

33
99
15
：
39
117.5
8
836
6.14





表
E.2
（
续
）

段
时间
U

min
一天
中
的
时间

A
：
min
热点
温度
&
/
r
寿命
损失
U

min
寿命
损失
U

days

34
102
15
;
42
113
.
1
8
840
6.14

35
105
15
:
45
110.0
8
843
6.14

36
108
15
：
48
106.6
8
846
6
.
14

37
111
15
：
51
104.5
8
847
6
.
14

38
114
15
：
54
102.6
8
849
6.14

39
117
15
：
5
?
100
.
4
8
850
6.15

40
120
16
：
00
99.3
8
851
6.15

6
—
将
输出
数据
绘成
曲线









热点
温度
,
单位
为
1
（
上面
的
曲线
,
左边
坐标轴
）

寿命
损失
，
单位
为天
（
下面
的
曲线
，
右边
坐标轴
）
'

图
E.2
举例
用
的
输出
数据
绘图

由于
图中
的
时间
是
2
h
或
0.083
3
天
，
并且
寿命
损失
是
6
.
15
天
，
因此
，
此次
过载
期间
的
相对
寿命
损
失为
6
.
15
/
0
.
083
3
=
74
倍
正常
寿命
。
如果
另有
一个
较长
的
时间段
是
处于
相对
低
的
热点
温度
（
通常
情
况
）
，
则
它
并
不
严重
。

E.6
使用
测得
的
顶层
油温

如果
顶层
油温
可以
测出
，
例如
，
以
一个
4
mA
?
20
mA
的
信号
输入
到
监测
设备
上
，
则
计算
可以
更精
确
。
热点
温升
可
从
差分
方程
（
E.8
）
、
（
E.9
）
和
（
E
.
10
）
计算出来
，
并
直接
加上
每个
时间段
下测
得
的
顶层
油
温度
数据
，
见图
9
中
的
虚线
路径
。

附录
F

(
资料性
附录
)

附录
C
中
例子
的
流程图

开始

输入
数据

冷却
方式
；
ONAF

环境温度
^
.
=
25.6
V

额定电流
下
的
顶层
油温
升港儿
=
38.3
K

额定电流
下
负载
损耗
与
空载
损耗
之
比
:
R
=
1
000

热点
系数
：
H
=
1.4

绕组
对油
的
温差
活
,
=
14.5
K

绕组
时间常数
:
2
=
7
min

油
平均
时间常数
：
玲
=
150
min

油
温度
指数
；
x
=
0.8

绕组
温皮
指数
w
=
L3

热
常数
:
加
i
=
0
.
5
以
21
=
2.0
；
知
2
=
2.0

负载
周期
中
的
时间段
数
；
N
=
6

每个
时间段
的
负载
系数
：

K
(
l
)
=
1.0
=
(
0
—
190
)
min

K
(
2
)
—
0
.
6
>
1
(
2
)
=
(
190
~
365
)
min

K
(
3
)
=
1.5
U
(
3
)
=
(
365
~
500
)
min

K
(
4
)
=
0
.
3
)
J
(
4
)
=
(
500
~
710
)
min

K
(
5
)
=
2
.
]
,
J
(
5
)
=
(
710
?
735
)
min

K
(
6
)
=
0.0
；
J
(
6
)
=
(
735
~
750
)
min

每个
时间段
的
持续时间
：

D
(
l
)
=
190
min

D
(
2
)
=
175
min

D
(
3
)
=
135
min

D
(
4
)
=
210
min

1X5
)
=
25
min

D
(
6
)
=
15
min

蛰块
厚度
23
mm

C
=
l
(
时间段
计算
设定值
)

K
=
K
(
1
)
D
=
D
⑴

P
=
O
t
=
0

(
初始
数据
)

血
(
=
12
.
7
K
i
(
?
hi
=
0
.
0
K





参考文献

[
1
]
A
K
Bose
and
G
J
Hulsink
.
Performance
of
the
magnetic
circuit
of
a
transformer
in
service
.
Elcktrotechniek
56
(
1978
)
(
7
)
.

[
2
]
E
Binder
und
W
Felber
.
Rueckarbcitsverfahrcn
mit
zwei
500
MVA
Transformatoren
.
ELIN
-
Zeitschrift
1978
Heft
1
,

[
3
]
A
K
Bose
,
C
Kroon
,
J
Wildeboer
.
The
loading
of
a
magnetic
circuit
.
CIGRE
1978
session
,
August
30
.
September
7
.

[
4
]
IEEE
standard
C57
.
91
:
1995
,
IEEE
Guide
for
loading
mineral
-
oil
-
immersed
transformers
.

[
5
]
Nordman
,
H
and
Lahtinen
,
M
.
,
Thermal
overload
tests
on
a
400
MVA
power
transformer
with
a
special
2
,
5
p
.
u
.
short
time
loading
capability
.
IEEE
Transactions
on
Power
Delivery
,
vol
.
18
,
no
.
1
,
January
2003
?
pages
107
-
112
.

[
6
]
Lampe
,
W
.
,
Petterson
,
L
.
,
Ovren
,
C
.
,
Wahlstrom
,
B
.
,
Hot
-
spot
measurements
in
power
transformers
.
CIGRE
,
Rep
.
12
-
02
,
1984
.

[
7
]
Experimental
determination
of
power
transformer
hot
-
spot
factor
.
CIGRE
WG
12
-
09
,
Elec
tra
no
.
161
,
August
1995
.

[
8
]
IEEE
1538
:
2000
>
IEEE
Guide
for
determination
of
maximum
winding
temperature
rise
in
liquid
-
filled
transformers
.

[
9
]
Nordman
,
H
.
,
Rafsback
,
N
.
,
and
Susa
,
D
.
,
Temperature
responses
to
step
changes
in
the
load
current
of
power
transformers
.
IEEE
Transactions
on
Power
Delivery
,
vol
.
18
,
no
.
4
,
October
2003
,
pages
1110
-
1117
.

[
10
]
Swift
,
G
.
W
.
,
Molinski
,
T
S
and
Lehn
,
W
.
,
A
Fundamental
Approach
to
Transformer
Thermal
Modelling
.
IEEE
transactions
on
power
delivery
,
vol
.
16
,
No
.
2
,
April
2001
,
pages
171
-
177
.

[
11
]
Heat
-
run
test
procedure
for
power
transformers
.
CIGRE
WG
12
-
09
.
Electra
no
.
129
,
March
1990
,
pages
37
-
45
.

[
12
]
Aging
of
Kraft
Paper
in
Natural
Ester
Dielectric
Fluid
-
14th
International
Conference
on
Dielectric
Liquids
,
Graz
,
Austria
,
July
7
-
12
,
2002
,
IEEE
0
-
7803
-
7350
-
2
/
02
.

[
13
]
Aging
of
Paper
Insulation
in
Natural
Ester
Dielectric
Fluid
.
IEEE
/
PES
Transmission
&
Distribution
Conference
&
Expo
,
Oct
.
28
-
Nov
.
02
,
2001
,
Atlanta
,
GA
,
IEEE
0
-
7803
-
7257
-
5
/
01
.

[
14
]
Schroff
,
D
H
and
Stannctt
,
A
.
W
.
,
A
review
of
paper
ageing
in
transformers
.
IEE
proceed
ings
vol
.
132
,
pt
C
,
no
.
6
,
November
1985
,
pages
312
-
319
,

800f
60L



























































中华人民共和国

国家标准

电力
变压器
第
7
部分
：
油
浸式

电力
变压器
负载
导则

GB
/
T
3094
.
7
—
2008

#

中国
标
.
准
出版社
出版发行

北京
笈
兴
门外
三里河
北街
16
号

邮政编码
=
100045

网址
www
.
spc
.
net
.
cn

电话
：
68523946
68517548

中国
标准
出版社
秦皇岛
印刷厂
印刷

各地
新华书店
经销

*

开本
880X1230
1
/
16
印张
3
字数
81
千字
2008
年
12
月
第一版
2008
年
12
月
第一次
印刷

*

书
号
：
1SSO66
?
1
-
35075
定价
32.00
元

如有
印装
差错
由
本社
发行中心
调换

版权
专有
侵权
必究

举报电话
=
(
010
)
68533533





打印
日期
：
2009
年
9
月
25
日



