ICS29180
K
41









中
华
人
民
共
和
国
国
家
标
准

GB
/
T6451
—
2015

代替
GB
/
T6451
—
2008



















油
浸式
电力
变压器
技术参数
和
要求

Specificationandtechnicalrequirementsforoil
-
immersdpowertransformers























2015
-
09
-
11
发布
2016
-
04
-
01
实施





中华人民共和国
国家
质量
监督
检验
检疫
总局

中
国
国
家
标
准
化
管
理
委
员
会
发
布



GB
/
T
6451
—
2015





目
次





前言
Ⅴ

1
范围
1

2
规范性
引用
文件
1

3
术语
和
定义
1



46kV
、
10kV
电压
等级



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
1



4.1
性能参数

4.2
技术
要求



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
1

…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
4



4.3
检验
规则
及
方法
5

4.4
标志
、
起吊
、
包装
、
运输
和
贮存
6



535kV
电压
等级



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
7



5.1
性能参数
7

5.2
技术
要求
10

5.3
检验
规则
及
方法
13

5.4
标志
、
起吊
、
包装
、
运输
和
贮存
14

666kV
电压
等级
16

6.1
性能参数
16

6.2
技术
要求
17

6.3
检验
规则
及
方法
20

6.4
标志
、
起吊
、
包装
、
运输
和
贮存
20



7110kV
电压
等级



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
22



7.1
性能参数
22

7.2
技术
要求
25

7.3
检验
规则
及
方法
28

7.4
标志
、
起吊
、
包装
、
运输
和
贮存
28



8220kV
电压
等级



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
30



8.1
性能参数
30

8.2
技术
要求
34

8.3
检验
规则
及
方法
36

8.4
标志
、
起吊
、
包装
、
运输
和
贮存
36



9330kV
电压
等级



…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
38



9.1
性能参数
38

9.2
技术
要求
42

9.3
检验
规则
及
方法
44

9.4
标志
、
起吊
、
包装
、
运输
和
贮存
45

10500kV
电压
等级
47

Ⅰ



GB
/
T
6451
—
2015



10.1
性能参数

10.2
技术
要求





…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
47

…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
…
50



10.3
检验
规则
及
方法
52

10.4
标志
、
起吊
、
安装
、
运输
和
贮存
53

附录
A
(
规范性
附录
)
用户
与
制造
方
协商
的
试验
55

A.1
长时间
空载
试验
55

A.2
油流
静电
试验
55

A.3
转动
油泵
时
的
局部
放电
测量
55

图
1
6kV
、
10kV
级
箱底
支架
位置
(
面对
长轴
方向
)
5

图
2
6kV
、
10kV
级
联结
组
标号
为
Dyn11
、
Yzn11
、
Yyn0
的
双
绕组
变压器
6

图
3
6kV
、
10kV
级
联结
组
标号
为
Yd11
或
Dy11
的
双
绕组
变压器
7

图
4
35kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)
11

图
5
35kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)
12

图
6
35kV
级
联结
组
标号
为
Dyn11
、
Yyn0
的
双
绕组
变压器
14

图
7
35kV
级
联结
组
标号
为
Yd11
的
双
绕组
变压器
15

图
8
35kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器
15

图
9
66kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)
18

图
10
66kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)
19

图
11
66kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器
21

图
12
66kV
级
联结
组
标号
为
Yd11
的
双
绕组
变压器
21

图
13
110kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)
27

图
14
110kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)
27

图
15
110kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器
29

图
16
110kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器
29



图
17
220kV
级
低压
为
6.3
kV
~
21kV
、
联结
组
标号
为
YNd11
的
双
绕组
变压器



…
…
…
…
…
…
…
37



图
18
220kV
级
低压
为
36kV
~
69kV
、
联结
组
标号
为
YNd11
的
双
绕组
变压器
37

图
19
220kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器
37

图
20
220kV
级
联结
组
标号
为
YNa0d11
的
三
绕组
自
耦
变压器
38

图
21
330kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器
45

图
22
330kV
级
联结
组
标号
为
YNa0d11
的
三
绕组
自
耦
变压器
46

图
23
330kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器
46



表
1
6kV
、
10kV
级
30kV
·
A
~
2500kV
·
A
三相
双
绕组
无
励磁
调压
配电
变压器
表
2
6kV
、
10kV
级
630kV
·
A
~
6300kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
2

…
…
…
…
3



表
3
6kV
、
10kV
级
200kV
·
A
~
2500kV
·
A
三相
双
绕组
有载
调压
配电
变压器



…
…
…
…
…
…
…
3



表
4
35kV
级
50kV
·
A
~
2500kV
·
A
三相
双
绕组
无
励磁
调压
配电
变压器
8



表
5
35kV
级
630kV
·
A
~
31500kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
…
…
9



表
6
35kV
级
2000kV
·
A
~
31500kV
·
A
三相
双
绕组
有载
调压
电力
变压器
10

表
7
35kV
级
油箱
真空度
和
正
压力
值
12

表
8
66kV
级
630kV
·
A
~
63000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器
16

表
9
66kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
有载
调压
电力
变压器
17

表
10
66kV
级
油箱
真空度
和
正
压力
值
19

Ⅱ



GB
/
T
6451
—
2015





表
11
110kV
级
6300kV
·
A
~
180000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
22



表
12
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器
23

表
13
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
有载
调压
电力
变压器
23

表
14
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
三
绕组
有载
调压
电力
变压器
24

表
15
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
低压
为
35kV
无
励磁
调压
电力
变压器
25



表
16
220kV
级
31500kV
·
A
~
420000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器
表
17
220kV
级
31500kV
·
A
~
300000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
…
30

…
…
…
…
…
…
…
31



表
18
220kV
级
31500kV
·
A
~
240000kV
·
A
低压
为
66kV
级
三相
双
绕组
无
励磁
调压
电力
变

压器
31

表
19
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
无
励磁
调压
自
耦
电力
变压器
32



表
20
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
双
绕组
有载
调压
电力
变压器
表
21
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
有载
调压
电力
变压器



…
…
…
…
…
…
…
…
32

…
…
…
…
…
…
…
…
33



表
22
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器
33



表
23
330kV
级
90000kV
·
A
~
720000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器
表
24
330kV
级
90000kV
·
A
~
240000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
…
39

…
…
…
…
…
…
…
39



表
25
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
磁
调压
自
耦
电力
变压器

(
串联
绕组
调压
)
40

表
26
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器

(
串联
绕组
末端
调压
)
40

表
27
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器

(
中
压线
端
调压
一
)
41

表
28
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
无
励磁
调压
自
耦
电力
变压器

(
中
压线
端
调压
)
41

表
29
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器

(
中
压线
端
调压
二
)
42



表
30
500kV
级
100
MV
·
A
~
484
MV
·
A
单相
双
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
…
47



表
31
500kV
级
120
MV
·
A
~
1170
MV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器



…
…
…
…
…
…
48



表
32
500kV
级
120MV
·
A
~
400MV
·
A
单相
三
绕组
无
励磁
调压
自
耦
电力
变压器
(
中
压线
端
调压
)
…
49

表
33
500kV
级
120MV
·
A
~
400MV
·
A
单相
三
绕组
有载
调压
自
耦
电力
变压器
(
中
压线
端
调压
)
…
…
50





















Ⅲ



GB
/
T
6451
—
2015





前
言



本
标准
按照
GB
/
T1.1
—
2009
给出
的
规则
起草
。

本
标准
代替
GB
/
T6451
—
2008
《
油
浸式
电力
变压器
技术参数
和
要求
》
,
与
GB
/
T6451
—
2008
相比
,
主要
技术
变化
如下
:

—
—
—
对于
10kV
和
35kV
级
配电
变压器
,
增补
了
2000kV
·
A
和
2500kV
·
A
的
容量
规格
及
性能参数
。

—
—
—
对于
35kV
级
有
载
调压
电力
变压器
,
增补
了
25000kV
·
A
和
31500kV
·
A
的
容量
规格
及
性能参数
。

—
—
—
对于
部分
220kV
和
500kV
级
的
变压器
,
增补
了
相关
的
容量
规格
及
性能参数
。

—
—
—
对
6kV
、
10kV
、
35kV
、
66kV
、
110kV
、
220kV
、
330kV
和
500kV
级
变压器
的
性能参数
进行
了
调整
。
其中
6kV
、
10kV
级
配电
变压器
的
空载
损耗
分别
平均
下降
约
20
,
6kV
、
10kV
级
电力
变压器
的
空载
损耗
和
负载
损耗
分别
平均
下降
约
20
和
5
;
35kV
、
66kV
、
110kV
和
220kV
级
变压器
的
空载
损耗
和
负载
损耗
分别
平均
下降
约
20
和
5
;
330kV
和
500kV
级变

压器
的
空载
损耗
和
负载
损耗
分别
平均
下降
约
15
和
5
。
此外
,
各
电压
等级
变压器
的
空载
电



流
分别
平均
下降
约
30
。

对
部分
性能参数
表中
的
分接
范围



、
电压
和
短路
阻抗
等
参数值
进行
了
调整



,
并
在
表中
增加
了
实际



选取
变压器
损耗
时
,
应
注意
负载
率
与
运行
效率
间
关系
的
说明
。

—
—
—
对
所有
电压
等级
变压器
的
技术
要求
和
试验
项目
均
统一
进行
了
增减
和
修改
。

请
注意
本
文件
的
某些
内容
可能
涉及
专利
。
本
文件
的
发布
机构
不
承担
识别
这些
专利
的
责任
。
本
标准
由
中国
电器
工业协会
提出
。

本
标准
由
全国
变压器
标准化
技术
委员会
(
SAC
/
TC44
)
归口
。

本
标准
起草
单位
:
沈阳
变压器
研究院
股份
有限公司
、
华东
电网
有限公司
、
特变
电工
沈阳
变压器
集团
有限公司
、
保定
天威保变
电气
股份
有限公司
、
西安
西电
变压器
有限责任
公司
、
明珠
电气
有限公司
、
特
变电
工
衡阳
变压器
有限公司
、
中国
电力
科学
研究院
、
正泰
电气
股份
有限公司
、
吉林省
电力
科学
研究院
、
吴江
变
压器
有限公司
、
福州
天宇
电气
股份
有限公司
、
三变
科技股份
有限公司
、
山东
达驰
电气
有限公司
、
特变
电工
股份
有限公司
新疆
变压器厂
、
广东
钜
龙
电力设备
有限公司
、
海南
威特
电气
集团
有限公司
、
保定
保菱
变压
器
有限公司
、
保定
天威集团
(
江苏
)
五洲
变压器
有限公司
、
广州
骏发
电气
有限公司
、
新华
都
特种
电气
股份
有限公司
、
广东
电网
公司
电力
科学
研究院
、
安徽省
电力
科学
研究院
、
卧龙
电气
银川
变压器
有限公司
、
上海
置信
电气
股份
有限公司
、
卧龙
电气
集团
北京
华泰
变压器
有限公司
、
广东
海鸿
变压器
有限公司
、
江苏
上能
新
特
变压器
有限公司
、
浙江
江山
变压器
股份
有限公司
、
广东
中鹏
电气
有限公司
。

本
标准
主要
起草人
:
章忠国
、
刘爽
、
姜
益民
、
安振
、
张栋
、
高建国
、
蔡定国
、
孙树波
、
郭慧浩
、
李智
、
李锦彪
、
敖明
、
林灿华
、
林诚文
、
徐秋元
、
许长华
、
孟杰
、
王
文光
、
朱燕春
、
郑泉
、
屈
卫民
、
樊
建平
、
邓旭峰
、
徐林峰
、
丁国成
、
鲁玮
、
凌健
、
何宝振
、
许
凯旋
、
郭跃光
、
姜振军
、
梁生
。

本
标准
所
代替
标准
的
历次
版本
发布
情况
为
:

—
—
—
GB
/
T6451
—
1986
;
GB
/
T6451
—
1995
;
GB
/
T6451
—
1999
;
GB
/
T6451
—
2008
。





Ⅴ



GB
/
T
6451
—
2015





油
浸式
电力
变压器
技术参数
和
要求



1
范围



本
标准规定
了
油
浸式
电力
变压器
的
性能参数
、
技术
要求
、
检验
规则
及
方法
、
标志
、
起吊
、
包装
、
运输
和
贮存
。

本
标准
适用
于
额定
容量
为
30kV
·
A
及
以上
,
额定
频率
为
50
Hz
,
电压
等级
为
6kV
、
10kV
、
35kV
、
66kV
、
110kV
、
220kV
、
330kV
和
500kV
的
三相
油
浸式
电力
变压器
和
电压
等级
为
500kV
的
单相
油
浸式
电力
变压器
。

2
规范性
引用
文件



下列
文件
对于
本
文件
的
应用
是
必不可少
的
。
凡是
注
日期
的
引用
文件
,
仅注
日期
的
版本
适用
于
本文
件
。
凡是
不注
日期
的
引用
文件
,
其
最新
版本
(
包括
所有
的
修改
单
)
适用
于本
文件
。

GB1094.1
电力
变压器
第
1
部分
:
总则

GB1094.2
电力
变压器
第
2
部分
:
液
浸式
变压器
的
温升

GB1094.3
电力
变压器
第
3
部分
:
绝缘
水平
、
绝缘
试验
和
外
绝缘
空气
间隙

GB1094.5
电力
变压器
第
5
部分
:
承受
短路
的
能力
GB
/
T1094.7
电力
变压器
第
7
部分
:
油
浸式
电力
变压器
负载
导则
GB
/
T2900.95
电工
术语
变压器
、
调压器
和
电抗器

JB
/
T10088
6kV
~
500kV
级
电力
变压器
声级

3
术语
和
定义



GB1094.1
和
GB
/
T2900.95
界定
的
术语
和
定义
适用
于本
文件
。

46kV
、
10kV
电压
等级

4.1
性能参数

额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空
耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
1
~
表
3
的
规定
。







1



GB
/
T
6451
—
2015



表
1
6kV
、
10kV
级
30kV
·
A
~
2500kV
·
A
三相
双
绕组
无
励磁
调压
配电
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗





高压

kV
高压
分接
范围



低压

kV

30















6

6.3

10

10.5















±
2
×
2.5

±
5















0.4







Dyn11
Yzn11
Yyn0
0.100
0.630
/
0.600
1.5









4.0

50
0.130
0.910
/
0.870
1.3

63
0.150
1.09
/
1.04
1.2

80
0.180
1.31
/
1.25
1.2

100
0.200
1.58
/
1.50
1.1

125
0.240
1.89
/
1.80
1.1

160
0.280
2.31
/
2.20
1.0

200
0.340
2.73
/
2.60
1.0

250
0.400
3.20
/
3.05
0.90

315
0.480
3.83
/
3.65
0.90

400
0.570
4.52
/
4.30
0.80

500
0.680
5.41
/
5.15
0.80

630



Dyn11
Yyn0
0.810
6.20
0.60

800
0.980
7.50
0.60

4.5



1000
1.15
10.3
0.60

1250
1.36
12.0
0.50

1600
1.64
14.5
0.50

2000
1.94
18.3
0.40

5.0

2500
2.29
21.2
0.40

注
1
:
对于
额定
容量
为
500kV
·
A
及
以下
的
变压器
,
表中
斜线
上方
的
负载
损耗
值
适用
于
Dyn11
或
Yzn11
联结
组
,
斜线
下方
的
负载
损耗
值
适用
于
Yyn0
联结
组
。

注
2
:
当
变压器
年
平均
负载
率
介于
35
~
40
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







2



GB
/
T
6451
—
2015



表
2
6kV
、
10kV
级
630kV
·
A
~
6300kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压

kV
高压
分接
范围



低压

kV

630

6

6.3

10

10.5





±
2
×
2.5

±
5



3

3.15

6.3





Yd11
Dy11
0.820
6.92
0.60





5.5

800
1.00
8.46
0.60

1000
1.18
9.91
0.60

1250
1.40
11.7
0.50

1600
1.68
14.1
0.40

2000
2.01
16.9
0.40

2500
2.37
19.6
0.40

3150
2.80
23.0
0.40

4000
10

10.5
3.15

6.3
3.45
27.3
0.40

5000
4.10
31.3
0.40

6300
4.89
35.0
0.40

注
:
当
变压器
年
平均
负载
率
介于
35
~
40
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

表
3
6kV
、
10kV
级
200kV
·
A
~
2500kV
·
A
三相
双
绕组
有载
调压
配电
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压

kV
高压
分接
范围



低压

kV

200





6

6.3

10

10.5







±
4
×
2.5







0.4







Dyn11
Yyn0
0.380
2.90
1.0

4.0

250
0.440
3.42
0.90

315
0.530
4.10
0.90

400
0.640
4.95
0.80

500
0.760
5.89
0.80

630
0.960
7.26
0.60

4.5

800
1.12
8.89
0.60

1000
1.36
10.4
0.60

1250
1.56
12.3
0.50

1600
1.92
14.7
0.50

2000
2.27
18.6
0.40
5.0

2500
2.68
21.6
0.40

注
:
当
变压器
年
平均
负载
率
介于
35
~
40
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







3



GB
/
T
6451
—
2015



4.2
技术
要求

4.2
.
1
基本
要求

4.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

4.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

4.2
.
2
安全
保护装置

800kV
·
A
及
以上
的
变压器
宜
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
1.0
m
/
s
(
偏差
为
±
20
)
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

注
1
:
根据
用户
与
制造
方
协商
,
800kV
·
A
以下
的
变压器
也
可
供应
气体
继电器
。

注
2
:
对于
波纹
油箱
、
带有
弹性
片式
散热器
或
油箱
内部
充有
气体
的
密封式
变压器
不
装
气体
继电器
。

变压器
均
应
装有
压力
保护装置
。

对于
密封式
变压器
,
应
保证
在
最高
环境温度
与
允许
过
负载
状态
下
,
压力
保护装置
不
动作
,
在
最低
环境温度
与
变压器
空载
状态
下
,
变压器
能
正常
运行
。

4.2
.
3
油
保护装置

4.2
.
3.1
变压器
应
装有
储油
柜
(
波纹
式
油箱
、
带有
弹性
片式
散热器
或
油箱
内部
充有
气体
的
密封式
变压器
除外
)
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投入
运行
时
,
应
能
观察
到
油位
指示
。

4.2
.
3.2
储油
柜
应有
注油
和
放油
装置
。

4.2
.
3.3
储油
柜
(
如果
有
)
上
一般
应
加装
带有
油封
的
吸湿
器
。

4.2
.
4
油温
测量
装置

4.2
.
4.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

4.2
.
4.21000
kV
·
A
及
以上
的
变压器
,
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220
V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

4.2
.
5
变压器
油箱
及其
附件

4.2
.
5.1
变压器
一般
不
供给
小车
,
如
箱底
焊有
支架
,
则
其
焊接
位置
应
符合
图
1
的
规定
。

注
:
根据
用户
需要
也
可
供给
小车
。





4



GB
/
T
6451
—
2015











注
:
C
尺寸
可
按
变压器
大小
选择
为
300
mm
、
400
mm
、
550
mm
、
660
mm
、
820
mm
、
1070
mm
。

图
1
6kV
、
10kV
级
箱底
支架
位置
(
面对
长轴
方向
)

4.2
.
5.2
在
变压器
油箱
的
下部
壁上
可
装有
放油
用
阀门
。

4.2
.
5.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
,
在
油
中
对
油
的
温升应
不
大于
15K
。

4.2
.
5.4
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

4.2
.
5.5
对于
油箱
内部
充有
气体
的
密封式
变压器
,
在
最低
油位
条件
下应
满足
绝缘
要求
。

4.2
.
5.6
变压器
结构
应
便于
拆卸
和
更换
套管
、
瓷件
或
电缆
接头
。

4.2
.
5.7
变压器
铁心
应
单点
接地
,
金属
结构件
均
应
通过
油箱
可靠
接地
。
接
地处
应有
明显
的
接地
符号

”
或
“
接地
”
字样
。

4.3
检验
规则
及
方法

4.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
4.3
.
2
~
4.3
.
10
所
规定
的
试验
。

4.3
.
2
绕组
直流电
阻
不
平衡
率
:
相为
不
大于
4
,
线为
不
大于
2
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
分母
计算
。

对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

4.3
.
3
应
提供
变压器
绝缘
电阻
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于
85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
1
)
换算
:

R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
1
)

式
中
:

R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

4.3
.
4
变压器
应
进行
压
密封
试验
。
本
试验
为
例行
试验
,
试验
要求
如下
:

a
)
一般
结构
油箱
的
变压器
(
包括
储油
柜带
隔膜
的
密封式
变压器
)
,
按
GB1094.1
的
规定
;

b
)
波纹
式
油箱
(
包括
带有
弹性
片式
散热器
油箱
)
的
变压器
,
315kV
·
A
及
以下
者
应
承受
20kPa
的
试验
压力
,
400kV
·
A
及
以上者
应
承受
15kPa
的
试验
压力
,
历经
12h
应
无泄漏
;

c
)
油箱
内部
充有
气体
的
密封式
变压器
,
油
面上
部应
承受
60kPa
的
试验
压力
(
波纹
式
油箱
除外
)
,
历经
12h
应
无泄漏
。

5



GB
/
T
6451
—
2015



4.3
.
5
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

4.3
.
6
对于
油箱
内部
充有
气体
的
密封式
变压器
,
应
进行
最低
油位
条件
下
的
绝缘
试验
,
试验
应
满足
相关
要求
。
本
试验
为
型式
试验
。

4.3
.
7
变压器
应
进行
短时
过
负载
能力
试验
。
本
试验
为
型式
试验
,
试验
要求
如下
:

在
最高
运行
油位
下
完成
温升
试验
后
再
施加
1.5
倍
额定负载
,
持续
运行
2h
后应
满足
下列
要求
:

a
)
压力
保护装置
不
动作
;

b
)
无渗漏
现象
;

c
)
油箱
波纹
及
片式
散热器
的
变形
量
在
规定
范围
内
;

d
)
油箱
外壳
及
套管
的
温升
不
大于
85K
。

4.3
.
8
变压器
应
进行
压力
变形
试验
。
本
试验
为
特殊
试验
,
试验
要求
如下
:

a
)
一般
结构
油箱
的
变压器
(
包括
储油
柜带
隔膜
的
密封式
变压器
)
,
按
GB1094.1
的
规定
;

b
)
波纹
式
油箱
(
包括
带有
弹性
片式
散热器
油箱
)
的
变压器
,
315kV
·
A
及
以下
者
,
试验
压力
为
25kPa
,
400kV
·
A
及
以上者
,
试验
压力
为
20kPa
,
历经
5min
应
无损伤
及
不应
出现
不
允许
的
永久
变形
;

c
)
油箱
内部
充有
气体
的
密封式
变压器
,
试验
压力
为
70kPa
(
波纹
式
油箱
除外
)
,
历经
5min
应
无损伤
及
不应
出现
不
允许
的
永久
变形
。

4.3
.
9
变压器
应
进行
油箱
开裂
试验
。
本
试验
为
特殊
试验
,
试验
要求
如下
:

在
系列产品
中
抽取
一台
变压器
油箱
,
对
其
施加
103kPa
正
压力
(
液压
)
,
历经
10
min
后
,
不
应
出现
开裂
现象
。

4.3
.
10
变压器
应
进行
运输
颠簸
试验
。
本
试验
为
特殊
试验
,
试验
方法
及
要求
由
用户
与
制造
方
协商
。

4.4
标志
、
起吊
、
包装
、
运输
和
贮存

4.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

4.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
2
和
图
3
所示
。







图
2
6kV
、
10kV
级
联结
组
标号
为
Dyn11
、
Yzn11
、
Yyn0
的
双
绕组
变压器



6



GB
/
T
6451
—
2015

















图
3
6kV
、
10kV
级
联结
组
标号
为
Yd11
或
Dy11
的
双
绕组
变压器



4.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
可拆卸
结构
的
储油
柜
(
如果
有
)
和
散热器
等
均
应有
起吊
装置
。

4.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
,
应
保证
经过
运输
、
贮存
直到
安装
前
不
损坏
和
不
受潮
。

4.4
.
5
变
器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压器
的
组件
、
部件
[
如
套管
、
散热器
、
阀门
和
储油
柜
(
如果
有
)
等
]
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及
运输
中
紧固
定位
。

4.4
.
6
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
组件
、
部件
[
如
储油
柜
(
如果
有
)
、
套管
、
阀门
及
散热器
等
]
不
损坏
和
不
受潮
。

535kV
电压
等级



5.1
性能参数

5.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
4
~
表
6
的
规定
。









7



GB
/
T
6451
—
2015



表
4
35kV
级
50kV
·
A
~
2500kV
·
A
三相
双
绕组
无
励磁
调压
配电
变压器







额定
容量

kV
·
A
电压
组合
及
分接
范围



联结
组
标号



空载
损耗

kW



负载
损耗

kW



空载
电流









短路
阻抗





高压

kV
高压
分接
范围





低压

kV

50















35

38.5















±
2
×
2.5

±
5















0.4















Dyn11
Yyn0
0.160
1.20
/
1.14
1.3















6.5

100
0.230
2.01
/
1.91
1.1

125
0.270
2.37
/
2.26
1.1

160
0.280
2.82
/
2.68
1.0

200
0.340
3.32
/
3.16
1.0

250
0.400
3.95
/
3.76
0.95

315
0.480
4.75
/
4.53
0.95

400
0.580
5.74
/
5.47
0.85

500
0.680
6.91
/
6.58
0.85

630
0.830
7.86
0.65

800
0.980
9.40
0.65

1000
1.15
11.5
0.65



1250
1.40
13.9
0.60



1600
1.69
16.6
0.60

2000
1.99
19.7
0.55

2500
2.36
23.2
0.55

注
1
:
对于
额定
容量
为
500kV
·
A
及
以下
的
变压器
,
表中
斜线
上方
的
负载
损耗
值
适用
于
Dyn11
联结
组
,
斜线
下方
的
负载
损耗
值
适用
于
Yyn0
联结
组
。

注
2
:
当
变压器
年
平均
负载
率
介于
30
~
36
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。









8



GB
/
T
6451
—
2015



表
5
35kV
级
630kV
·
A
~
31500kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器







额定
容量

kV
·
A
电压
组合
及
分接
范围



联结
组
标号



空载
损耗

kW



负载
损耗

kW



空载
电流









短路
阻抗





高压

kV
高压
分接
范围





低压

kV

630





35





±
2
×
2.5

±
5





3.15

6.3

10.5











Yd11
0.830
7.86
0.65





6.5



800
0.980
9.40
0.65

1000
1.15
11.5
0.65

1250
1.40
13.9
0.55

1600
1.69
16.6
0.45

2000
2.17
18.3
0.45

2500
2.56
19.6
0.45

3150



35
~
38.5



±
2
×
2.5

±
5

3.15

6.3

10.5
3.04
23.0
0.45

7.0

4000
3.61
27.3
0.45

5000
4.32
31.3
0.45

6300
5.24
35.0
0.45





8.0

8000







35
~
38.5







±
2
×
2.5



3.15

3.3

6.3

6.6

10.5







YNd11
7.20
38.4
0.35

10000
8.70
45.3
0.35

12500
10.0
53.8
0.30

16000
12.1
65.8
0.30

20000
14.4
79.5
0.30

25000
17.0
94.0
0.25

10.0

31500
20.2
112
0.25

注
1
:
对于
低压
电压
为
10.5
kV
的
变压器
,
可
提供
联结
组
标号
为
Dyn11
的
产品
。

注
2
:
额定
容量
为
3150kV
·
A
及
以上
的
变压器
,
-
5
分接
位置
为
最大
电流
分接
。

注
3
:
当
变压器
年
平均
负载
率
介于
35
~
45
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



9



GB
/
T
6451
—
2015



表
6
35kV
级
2000kV
·
A
~
31500kV
·
A
三相
双
绕组
有载
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压

kV
高压
分接
范围



低压

kV

2000

35

±
3
×
2.5
6.3

10.5



Yd11
2.30
19.2
0.50

6.5

2500
2.72
20.6
0.50

3150

35
~
38.5

±
3
×
2.5

6.3

10.5
3.23
24.7
0.50

7.0

4000
3.87
29.1
0.50

5000
4.64
34.2
0.50

6300
5.63
36.7
0.50



8.0

8000





35
~
38.5





±
3
×
2.5



6.3

6.6

10.5





YNd11
7.87
40.6
0.40

10000
9.28
48.0
0.40

12500
10.9
56.8
0.35

16000
13.1
70.3
0.35

20000
15.5
82.7
0.35

25000
18.3
97.8
0.30

10.0

31500
21.8
116
0.30

注
1
:
对于
低压
电压
为
10.5
kV
的
变压器
,
可
提供
联结
组
标号
为
Dyn11
的
产品
。

注
2
:
最大
电流
分接
为
-
7.5
分接
位置
。

注
3
:
当
变压器
年
平均
负载
率
介于
35
~
45
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

5.1
.
2
在
分接
级数
和级
电压
不变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负
级数
,
如
:
35
+-
13
×
2.5
、
35
+-
31
×
2.5
等
。

5.2
技术
要求

5.2
.
1
基本
要求

5.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

5.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

5.2
.
2
安全
保护装置

800kV
·
A
及
以上
的
变压器
宜
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。

积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接

10



GB
/
T
6451
—
2015



点
。
流经
气体
继电器
的
油流
速度
达到
1.0
m
/
s
(
偏差
为
±
20
)
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

注
1
:
根据
用户
与
制造
方
协商
,
800kV
·
A
以下
的
变压器
也
可
供应
气体
继电器
。

注
2
:
对于
波纹
油箱
、
带有
弹性
片式
散热器
或
油箱
内部
充有
气体
的
密封式
变压器
不
装
气体
继电器
。

变压器
均
应
装有
压力
保护装置
。

对于
密封式
变压器
,
应
保证
在
最高
环境温度
与
允许
过
负载
状态
下
,
压力
保护装置
不
动作
,
在
最低
环境温度
与
变压器
空载
状态
下
,
变压器
能
正常
运行
。

5.2
.
3
油
浸风
冷却系统

对于
油浸
风冷
变压器
,
应
供给
全套
风
冷却
装置
(
如
散热器
、
风扇
电动机
和
控制
装置
等
)
。
风扇
电动机
的
电源
电压
为
三相
、
380V
、
50
Hz
,
风扇
电动机
应有
短路
保护
和
缺相
保护
。

5.2
.
4
油
保护装置

5.2
.
4.11000
kV
·
A
及
以上
变压器
应
装有
储油
柜
(
波纹
式
油箱
、
带有
弹性
片式
散热器
或
油箱
内部
充有
气体
的
密封式
变压器
除外
)
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投入
运
行时
,
应
能
观察
到
油位
指示
。

5.2
.
4.2
储油
柜
应有
注油
、
放油
和
排污
油
装置
。

5.2
.
4.3
储油
柜
(
如果
有
)
上
一般
应
加装
带有
油封
的
吸湿
器
。

5.2
.
5
油温
测量
装置

5.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

5.2
.
5.21000
kV
·
A
及
以上
的
变压器
,
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220
V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

5.2
.
5.38000
kV
·
A
及
以上
的
变压器
,
应
装有
远距离
测温
用
的
测温
元件
。

5.2
.
6
变压器
油箱
及其
附件

5.2
.
6.1
变压器
一般
不
供给
小车
,
如
箱底
焊有
支架
,
则
其
支架
焊接
位置
应
符合
图
4
和
图
5
的
规定
。

注
:
根据
用户
需要
也
可
供给
小车
。





注
:
C
尺寸
可
按
变压器
大小
选择
为
300
mm
、
400
mm
、
550
mm
、
660
mm
、
820
mm
、
1070
mm
、
1475
mm
、
2040
mm
。

图
4
35kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)

11



GB
/
T
6451
—
2015













注
:
C
、
C1
尺寸
可
按
变压器
大小
选择
,
C
为
1475
mm
、
2040
mm
,
C1
为
1505
mm
、
2070
mm
。

图
5
35kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)



5.2
.
6.2
在
变压器
油箱
的
下部
壁上
应
装有
取油样
或
放油
用
阀门
。

5.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
,
在
油
中
对
油
的
温升应
不
大于
15K
。

5.2
.
6.4
变压器
油箱
应
具有
能
承受
住表
7
中
规定
的
真空度
和
正
压力
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。

表
7
35kV
级
油箱
真空度
和
正
压力
值





油箱
型式
容量
范围

kV
·
A
真空度

kPa
正
压力

kPa





一般
结构
4000
及
以上
50

60

4000
以下
—





波纹
油箱
400
及
以上
—
20

400
以下
—
25

充有
气体
的
密封式
—
—
70



5.2
.
6.58000
kV
·
A
及
以上
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
。
根据
需要
,
可
提供
牵引
装置
。

5.2
.
6.6
可
根据
需要
在
变压器
油箱
壁上
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

5.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

5.2
.
6.8
对于
油箱
内部
充有
气体
的
密封式
变压器
,
在
最低
油位
条件
下应
满足
绝缘
要求
。

12





5.2
.
6.9
变压器
结构
应
便于
拆卸
和
更换
套管
或
瓷件
。



GB
/
T
6451
—
2015



5.2
.
6.10
变压器
铁心
应
单点
接地
,
金属
结构件
均
应
通过
油箱
可靠
接地
。
16000kV
·
A
及
以上
的
变压器
,
铁心
应
单独
引出
并
可靠
接地
。
接
地处
应有
明显
的
接地
符号
”
或
“
接地
”
字样
。

5.3
检验
规则
及
方法

5.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
5.3
.
2
~
5.3
.
13
所
规定
的
试验
。

5.3
.
2
对于
配电
变压器
,
绕组
直流电
阻
不
平衡
率
:
相为
不
大于
4
,
线为
不
大于
2
;
对于
电力
变压器
,
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出
时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测
值外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于

2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
分母
计算
。
对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

5.3
.
3
应
提供
变压器
绝缘
电阻
(
容量
为
4000kV
·
A
及
以上
的
变压器
还应
提供
吸收
比
R60
/
R15
)
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于
85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝

缘
电阻
可
按式
(
2
)
换算
:



式
中
:



R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
2
)



R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

5.3
.
4
容量
为
8000kV
·
A
及
以上
的
变压器
应
提供
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
3
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
3
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

5.3
.
5
容量
为
16000kV
·
A
及
以上
的
变压器
,
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于

500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
2
)
进行
换算
。

5.3
.
6
变压器
应
进行
压力
密封
试验
。
本
试验
为
例行
试验
,
试验
要求
如下
:

a
)
一般
结构
油箱
的
变压器
(
包括
储油
柜带
隔膜
的
密封式
变压器
)
,
按
GB1094.1
的
规定
;

b
)
波纹
式
油箱
(
包括
带有
弹性
片式
散热器
油箱
)
的
变压器
,
315kV
·
A
及
以下
者
应
承受
20kPa
的
试验
压力
,
400kV
·
A
及
以上者
应
承受
15kPa
的
试验
压力
,
历经
24h
应
无泄漏
;

c
)
油箱
内部
充有
气体
的
密封式
变压器
,
油
面上
部应
承受
60kPa
的
试验
压力
(
波纹
式
油箱
除外
)
,
历经
24h
应
无泄漏
。

5.3
.
7
对于
油箱
内部
充有
气体
的
密封式
变压器
,
应
进行
最低
油位
条件
下
的
绝缘
试验
,
试验
应
满足
相关
要求
。
本
试验
为
型式
试验
。

5.3
.
8
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

5.3
.
9
对于
配电
变压器
,
应
进行
短时
过
负载
能力
试验
。
本
试验
为
型式
试验
,
试验
要求
如下
:

在
最高
运行
油位
下
完成
温升
试验
后
再
施加
1.5
倍
额定负载
,
持续
运行
2h
后应
满足
下列
要求
:

a
)
压力
保护装置
不
动作
;



13



GB
/
T
6451
—
2015



b
)
无渗漏
现象
;

c
)
油箱
波纹
及
片式
散热器
的
变形
量
在
规定
范围
内
;

d
)
油箱
外壳
及
套管
的
温升
不
大于
85K
。

5.3
.
10
容量
为
8000kV
·
A
及
以上
的
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

5.3
.
11
容量
为
20000kV
·
A
及
以上
且
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

5.3
.
12
变压器
应
进行
压力
变形
试验
。
本
试验
为
特殊
试验
,
试验
要求
如下
:

a
)
一般
结构
油箱
的
变压器
(
包括
储油
柜带
隔膜
的
密封式
变压器
)
,
按
GB1094.1
的
规定
;

b
)
波纹
式
油箱
(
包括
带有
弹性
片式
散热器
油箱
)
的
变压器
,
315kV
·
A
及
以下
者
,
试验
压力
为
25kPa
,
400kV
·
A
及
以上者
,
试验
压力
为
20kPa
,
历经
5min
应
无损伤
及
不应
出现
不
允许
的
永久
变形
;

c
)
油箱
内部
充有
气体
的
密封式
变压器
,
试验
压力
为
70kPa
(
波纹
式
油箱
除外
)
,
历经
5min
应
无损伤
及
不应
出现
不
允许
的
永久
变形
。

5.3
.
13
对于
配电
变压器
,
应
进行
运输
颠簸
试验
。
本
试验
为
特殊
试验
,
试验
方法
及
要求
由
用户
与
制造
方
协商
。

5.4
标志
、
起吊
、
包装
、
运输
和
贮存

5.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

5.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
6
~
图
8
所示
。









图
6
35kV
级
联结
组
标号
为
Dyn11
、
Yyn0
的
双
绕组
变压器















14



GB
/
T
6451
—
2015









图
7
35kV
级
联结
组
标号
为
Yd11
的
双
绕组
变压器













图
8
35kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器



5.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
可拆卸
结构
的
储油
柜
(
如果
有
)
和
散热器
等
均
应有
起吊
装置
。

5.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
应
保证
经过
运输
、
贮
存
直到
安装
前
不
损伤
和
不
受潮
。

5.4
.
5
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
[
如
套管
、
散热器
、
阀门
储油
柜
(
如果
有
)
等
]
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及
运输
中
紧固
定位
。

5.4
.
6
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
[
如
储油
柜
(
如果
有
)
、
套管
、
阀门
及
散热器
等
]
不
损坏
和
不
受潮
。





15



GB
/
T
6451
—
2015





666kV
电压
等级



6.1
性能参数

6.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
8
或表
9
的
规定
。

表
8
66kV
级
630kV
·
A
~
63000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

630





63
±
5

66
±
5

69
±
5





6.3

6.6

10.5



Yd11
1.20
7.10
1.1





8

800
1.50
8.50
1.0

1000
1.70
9.80
1.0

1250
2.00
11.9
1.0

1600
2.40
14.0
1.0

2000
2.80
16.6
0.96

2500
3.40
19.6
0.88

0









YNd11
4.00
23.0
0.84

4000
4.80
27.3
0.80

5000
5.70
30.7
0.68

6300





63
±
2
×
2.5

66
±
2
×
2.5

69
±
2
×
2.5





6.3

6.6

10.5
7.30
34.2
0.60







9

8000
8.90
40.5
0.60

10000
10.5
47.8
0.56

12500
12.4
56.8
0.56

16000
15.0
69.8
0.52

20000
17.6
84.6
0.52

25000
20.8
100
0.48

31500
24.6
120
0.44

40000
29.4
141
0.44

50000
35.2
167
0.40

63000
41.6
198
0.36

注
1
:
额定
容量
为
3150kV
·
A
及
以上
的
变压器
,
-
5
分接
位置
为
最大
电流
分接
。

注
2
:
当
变压器
年
平均
负载
率
介于
41
~
46
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







16



GB
/
T
6451
—
2015



表
9
66kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
有载
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

6300





63
±
8
×
1.25

66
±
8
×
1.25

69
±
8
×
1.25





6.3

6.6

10.5







YNd11
8.00
34.2
0.60





9
~
11

8000
9.60
40.5
0.60

10000
11.3
47.8
0.56

12500
13.4
56.8
0.56

16000
16.1
69.8
0.52

20000
19.2
84.6
0.52

25000
22.7
100
0.48

31500
26.9
120
0.44

40000
32.2
141
0.44

50000
38.0
167
0.40
10
~
12

63000
44.9
198
0.36

注
1
:
除
用户
另有
要求
外
,
-
10
分接
位置
为
最大
电流
分接
。

注
2
:
当
变压器
年
平均
负载
率
介于
47
~
49
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



6.1
.
2
在
分接
级数
和级
电压
不变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负分
接
级数
,
如
:
66
+-
13
×
2.5
、
66
+-
31
×
2.5
等
。

6.1
.
3
当
用户
需要
不同于
表中
规定
短路
阻抗
值
的
变压器
时
,
其
损耗
等
性能参数
应
与
制造
方
协商
,
并
在
合同
中
规定
。

6.2
技术
要求

6.2
.
1
基本
要求

6.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

6.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

6.2
.
2
安全
保护装置

6.2
.
2.1
变压器
应
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
变压器
油箱
和
联管
的
设计
应使
气体
易于
汇集
在
气体
继电器
内
,
变压器
不得
有
存气
现象
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
整定值
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

6.2
.
2.2
变压器
应
装有
保护装置
,
当
变压器
油箱
内
压力
达到
安全
限值
时
,
压力
保护装置
应
可靠
地释

17



GB
/
T
6451
—
2015



放
压力
。

6.2
.
2.3
变压器
宜
供给
信号
测量
和
保护装置
辅助
回路
用
的
端子
箱
。

6.2
.
2.4
变压器
所有
管道
最高处
或
容易
窝气
处应
设置
放气塞
。

6.2
.
2.5
有载
调压
变压器
的
有载
分接
开关
应有
自己
的
安全
保护装置
。

6.2
.
3
油
浸风
冷却系统

对于
油浸
风冷
变压器
,
应
供给
全套
风
冷却
装置
(
如
散热器
、
风扇
电动机
和
控制
装置
等
)
。
风扇
电动机
的
电源
电压
为
三相
、
380V
、
50
Hz
,
风扇
电动机
应有
短路
、
过载
和
缺相
保护
。

6.2
.
4
油
保护装置

6.2
.
4.1
变压器
均
应
装有
储油
柜
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投
入
运行
时
,
应
能
观察
到
油位
指示
。

6.2
.
4.2
储油
柜
应有
注油
、
放油
和
排污
油
装置
。

6.2
.
4.3
储油
柜上
一般
应
装有
带有
油封
的
吸湿
器
。

6.2
.
4.4
变压器
应
采取
防油
老化
措施
,
以
确保
变压器
油
不
与
大气
相
接触
,
如
:
在
储油
柜
内部
加装
胶囊
、
隔膜
或
采用
金属
波纹
密封式
储油
柜
。

6.2
.
5
油温
测量
装置

6.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

6.2
.
5.21000
kV
·
A
及
以上
的
变压器
,
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220
V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
对于
强油
循环
的
变压器
应
装设
两个
测温
装置
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

6.2
.
5.38000
kV
·
A
及
以上
的
变压器
,
应
装有
远距离
测温
用
的
测温
元件
。

6.2
.
6
变压器
油箱
及其
附件

6.2
.
6.1
变压器
一般
不
供给
小车
,
如
箱底
焊有
支架
,
则
其
支架
焊接
位置
应
符合
图
9
和
图
10
的
规定
。





注
:
C
尺寸
可
按
变压器
大小
选择
为
550
mm
、
660
mm
、
820
mm
、
1070
mm
、
1475
mm
、
2040
mm
。

图
9
66kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)









18



GB
/
T
6451
—
2015











注
:
C
、
C1
尺寸
可
按
变压器
大小
选择
,
C
为
1475
mm
、
2040
mm
,
C1
为
1505
mm
、
2070
mm
。

图
10
66kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)

注
1
:
根据
用户
需要
也
可
供给
小车
。

注
2
:
纵向
轨距
为
1435
mm
,
横向
轨距
为
1435
mm
、
2000
mm
。

6.2
.
6.2
在
变压器
油箱
的
下部
壁上
应
装有
油样
阀门
,
油箱
下部
还应
装有
放
油阀
。

6.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
,
在
油
中
对
油
的
温升应
不
大于
15K
。

6.2
.
6.4
变压器
油箱
应
具有
能
承受
住表
10
中
规定
的
真空度
和
正
压力
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。



表
10
66kV
级
油箱
真空度
和
正
压力
值





容量
范围

kV
·
A

真空度

kPa

正
压力

kPa

20000
及
以上
20
80

20000
以下
50
60



6.2
.
6.56300
kV
·
A
及
以上
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
。
根据
需要
,
可
提供
牵引
装置
。

6.2
.
6.6
可
根据
需要
在
变压器
油箱
壁上
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

6.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

6.2
.
6.8
变压器
结构
应
便于
拆卸
和
更换
套管
。

6.2
.
6.9
变压器
铁心
和
金属
结构件
均
应
通过
油箱
可靠
接地
。
20000kV
·
A
及
以上
的
变压器
,
铁心
应
单独
引出
并
可靠
接地
。
变压器
油箱
应
保证
两点
接地
(
分别
位于
油箱
长轴
或
短
轴
两侧
)
。
接
地处
应有
明显
的

接地
符号
”
或
“
接地
”
字样
。

6.2
.
6.10
根据
需要
,
可
提供
一定
数量
的
套管
式电流
互感器
。

19



GB
/
T
6451
—
2015



6.3
检验
规则
及
方法

6.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
6.3
.
2
~
6.3
.
8
所
规定
的
试验
。

6.3
.
2
对于
1600kV
·
A
及
以下
的
变压器
,
绕组
直流电
阻
不
平衡
率
:
相为
不
大于
4
,
线为
不
大于
2
;
2000kV
·
A
及
以上
的
变压器
,
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出
时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,

除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
计算
。

对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

6.3
.
3
应
提供
变压器
绝缘
电阻
和
吸收
比
(
R60
/
R15
)
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于

85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
4
)
换算
:

R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
4
)

式
中
:

R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

6.3
.
4
应
提供
变压器
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
5
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
5
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

6.3
.
5
容量
为
20000kV
·
A
及
以上
的
变压器
,
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于

500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
4
)
进行
换算
。

6.3
.
6
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

6.3
.
7
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

6.3
.
8
容量
为
20000kV
·
A
及
以上
且
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

6.4
标志
、
起吊
、
包装
、
运输
和
贮存

6.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

6.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
11
和
图
12
所示
。



















20



GB
/
T
6451
—
2015











图
11
66kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器











图
12
66kV
级
联结
组
标号
为
Yd11
的
双
绕组
变压器

6.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
可拆卸
结构
油柜
和
散热器
或
冷却器
等
均
应有
起吊
装置
。

6.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
,
应
保证
经过
运输
、
贮存
直到
安装
前
不
损伤
和
不
受潮
。

6.4
.
5
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
(
如
套管
、
散热器
、
阀门
和
储油
柜
等
)
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及
运输
中
紧固
定位
。

6.4
.
631500kV
·
A
及
以上
的
变压器
在
运输
中应装
三维
冲撞
记录仪
。

6.4
.
7
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
(
如
储油
柜
、
套管
、
阀门
及散
热器
或
冷却器
等
)
不
损坏
和
不
受潮
。



21



GB
/
T
6451
—
2015





7110kV
电压
等级



7.1
性能参数

7.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
11
~
表
15
的
规定
。

注
1
:
对于
多
绕组
变压器
,
表中
所
给出
的
损耗
值
适用
于
GB1094.1
中
定义
的
第一
对
绕组
。

注
2
:
表
11
~
表
15
适用
于
高压
绕组
为
分级
绝缘
的
变压器
(
中性点
端子
的
额定
绝缘
水平
为
:
额定
外施
耐受
电压
方均根
值
95kV
,
额定
雷电
冲击
耐受
电压
峰值
250kV
)
。

表
11
110kV
级
6300kV
·
A
~
180000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

6300











110
±
2
×
2.5

115
±
2
×
2.5

121
±
2
×
2.5







6.3

6.6

10.5













YNd11
7.40
35.0
0.62









10.5

8000
8.90
42.0
0.62

10000
10.5
50.0
0.58

12500
12.4
59.0
0.58

16000
15.0
73.0
0.54

20000
17.6
88.0
0.54

25000
20.8
104
0.50

31500
24.6
123
0.48

40000
29.4
148
0.45

50000
35.2
175
0.42

63000
41.6
208
0.38

75000

13.8
47.2
236
0.33

000
54.4
272
0.30

120000
15.75

18

21
67.8
337
0.27
12
~
14

150000
80.1
399
0.24

180000
90.0
457
0.20

注
1
:
-
5
分接
位置
为
最大
电流
分接
。

注
2
:
对于
升压
变压器
,
宜
采用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
3
:
当
变压器
年
平均
负载
率
介于
42
~
46
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



22



GB
/
T
6451
—
2015



表
12
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗

kW
负载
损耗

kW
空载
电流

短路
阻抗





高压
及
分接
范围

kV
中
压

kV
低压

kV

升压
降压

6300





110
±
2
×
2.5

115
±
2
×
2.5

121
±
2
×
2.5





36

37

38.5





6.3

6.6

10.5

21





YNyn0d11
8.90
44.0
0.66



高
—
中

17.5
~
18.5

高
—
低

10.5

中
—
低

6.5



高
—
中

10.5

高
—
低

18
~
19

中
—
低

6.5

8000
10.6
53.0
0.62

10000
12.6
62.0
0.59

12500
14.7
74.0
0.56

16000
17.9
90.0
0.53

20000
21.1
106
0.52

25000
24.6
126
0.48

31500
29.4
149
0.48

40000
34.8
179
0.44

50000
41.6
213
0.44

63000
49.2
256
0.40

注
1
:
高
、
中
、
低压
绕组
容量
分配
为
(
100
/
100
/
100
)
。

注
2
:
根据
需要
联结
组
标号
可
为
YNd11y10
。

注
3
:
根据
用户
要求
,
中压
可
选用
不同于
表中
的
电压
值
或
设分
接头
。
注
4
:
-
5
分接
位置
为
最大
电流
分接
。

注
5
:
对于
升压
变压器
,
宜
采用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
6
:
当
变压器
年
平均
负载
率为
45
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

表
13
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
有载
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

6300







110
±
8
×
1.25





6.3

6.6

10.5

21







YNd11
8.00
35.0
0.64





10.5

8000
9.60
42.0
0.64

10000
11.3
50.0
0.59

12500
13.4
59.0
0.59

16000
16.1
73.0
0.55

20000
19.2
88.0
0.55

25000
22.7
104
0.51

31500
27.0
123
0.51

40000
32.3
156
0.46

12
~
18

50000
38.2
194
0.46

63000
45.4
232
0.42

23



GB
/
T
6451
—
2015





表
13
(
续
)







额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

注
1
:
有载
调压
变压器
,
暂
提供
降压
结构
产品
。

注
2
:
根据
用户
要求
,
可
提供
其他
电压
组合
的
产品
。
注
3
:
-
10
分接
位置
为
最大
电流
分接
。

注
4
:
当
变压器
年
平均
负载
率
介于
45
~
50
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



表
14
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
三
绕组
有载
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗

kW
负载
损耗

kW
空载
电流



短路
阻抗







高压
及
分接
范围

kV
中
压

kV
低压

kV

6300











110
±
8
×
1.25









36

37

38.5









6.3

6.6

10.5

21









YNyn0d11
9.60
44.0
0.76







高
—
中

10.5

高
—
低

18
~
19

中
—
低

6.5

8000
11.5
53.0
0.76

10000
13.6
62.0
0.71

12500
16.1
74.0
0.71

16000
19.3
90.0
0.67

20000
22.8
106
0.67

25000
27.0
126
0.62

31500
32.1
149
0.62

40000
38.5
179
0.58

50000
45.5
213
0.58

63000
54.1
256
0.53





注
1
:
有载
调压
变压器
,
暂
提供
降压
结构
产品
。

注
2
:
高
、
中
、
低压
绕组
容量
分配
为
(
100
/
100
/
100
)
。

注
3
:
根据
需要
联结
组
标号
可
为
YNd11y10
。
注
4
:
-
10
分接
位置
为
最大
电流
分接
。

注
5
:
根据
用户
要求
,
中压
可
选用
不同于
表中
的
电压
值
或
设分
接头
。

注
6
:
当
变压器
年
平均
负载
率为
47
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



24



GB
/
T
6451
—
2015



表
15
110kV
级
6300kV
·
A
~
63000kV
·
A
三相
双
绕组
低压
为
35kV
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

6300





110
±
2
×
2.5

115
±
2
×
2.5

121
±
2
×
2.5





36

37

38.5







YNd11
8.00
37.0
0.67







10.5

8000
9.60
44.0
0.67

10000
11.2
52.0
0.62

12500
13.1
62.0
0.62

16000
15.6
76.0
0.57

20000
18.5
94.0
0.57

25000
21.9
110
0.53

31500
25.9
133
0.53

40000
30.8
155
0.49

50000
36.9
193
0.49

63000
43.6
232
0.45

注
1
:
-
5
分接
位置
为
最大
电流
分接
。

注
2
:
对于
升压
变压器
,
宜
采用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
3
:
当
变压器
年
平均
负载
率
介于
44
~
47
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



7.1
.
2
在
分接
级数
和级
电
变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负分
接
级数
,
如
110
+-
13
×
2.5
、
110
+-
31
×
2.5
等
。

7.1
.
3
当
用户
需要
不同于
表中
规定
短路
阻抗
值
的
变压器
时
,
其
损耗
等
性能参数
应
与
制造
方
协商
,
并
在
合同
中
规定
。

7.2
技术
要求

7.2
.
1
基本
要求

7.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

7.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

7.2
.
2
安全
保护装置

7.2
.
2.1
变压器
应
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
变压器
油箱
和
联管
的
设计
应使
气体
易于
汇集
在
气体
继电器
内
,
变压器
不得
有
存气
现象
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
整定值
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

7.2
.
2.2
变压器
应
装有
压力
保护装置
,
当
变压器
油箱
内
压力
达到
安全
限值
时
,
压力
保护装置
应
可靠
地释

25



GB
/
T
6451
—
2015



放
压力
。

7.2
.
2.3
变压器
宜
供给
信号
测量
和
保护装置
辅助
回路
用
的
端子
箱
。

7.2
.
2.4
有载
调压
变压器
的
有载
分接
开关
应有
自己
的
安全
保护装置
。

7.2
.
2.5
变压器
所有
管道
最高处
或
容易
窝气
处应
设置
放气塞
。

7.2
.
3
冷却系统
及
控制箱

7.2
.
3.1
应
根据
冷却
方式
供给
全套
冷却
装置
,
但
若
为
水冷却
方式
,
则
不
供给
水路
装置
(
如
水泵
、
水箱
、
管路
、
阀门
及
控制箱
等
)
。

7.2
.
3.2
对于
采用
散热器
冷却
的
变压器
,
其
冷却
方式
可能
存在
多种
组合
方式
(
如
OFAF
变压器
,
另外
还
可
产生
ONAN
、
ONAF
、
OFAN
三种
方式
)
,
各种
冷却
方式
下
的
容量
分配
及
控制程序
由
用户
与
制造
方
协商
。

7.2
.
3.3
对于
风冷
变压器
,
应
供给
吹风
装置
控制箱
。
当
负载
电流
达到
额定电流
的
2
/
3
或
油面
温度
达到
65
℃
时
,
应当
投入
吹风
装置
。
当
负载
电流
低于
额定电流
的
1
/
2
或
油面
温度
低于
50
℃
时
,
可切除
风扇
电动机
。

7.2
.
3.4
对于
水冷
变压器
,
若
冷却水
是
循环
中间
介质
,
则
水
的
入口
温度
为
最高
环境温度
加上
8
℃
;
若
冷却水
是
最终
取之不尽
的
冷却
介质
(
即水
热容量
无穷大
,
如
水电厂
水库
水
)
,
则
水
的
入口
温度
为
25
℃
。

7.2
.
3.5
对于
强油
风冷
和
强
油水
冷
的
变压器
需
供给
冷却系统
及
控制箱
。

7.2
.
3.5
.
1
控制箱
的
强油
循环
装置
控制
线路
应
满足
下列
要求
:

a
)
变压器
在
运行
中
,
其
冷却系统
应
按
负载
和
温度
情况
自动
投入
或
切除
相应
数量
的
冷却器
;

b
)
当
切除
故障
冷却器
时
,
作为
备用
的
冷却器
应
自动
投入
运行
;

c
)
当
冷却系统
的
电源
发生
故障
或
电压
降低
时
,
应
自动
投入
备用
电源
;

d
)
当
投入
备用
电源
、
备用
冷却器
或
切除
冷却器
、
电动机
损坏
时
,
均
应
发出
相应
的
信号
。

7.2
.
3.5
.
2
强油
风冷
及强
油水
冷
冷却器
的
油泵
电动机
及
风扇
电动机
应
分别
有
过载
、
短路
和
断
相
保护
。

7.2
.
3.5
.
3
强油
风冷
及强
油水
冷
冷却器
的
动力
电源
电压
应为
三相
交流
380
V
,
控制
电源
电压
为
交流

220V
。

7.2
.
3.5
.
4
强油
风冷
及强
油水
冷
变压器
,
当
冷却系统
发生
故障
切除
全部
冷却器
时
,
在
额定负载
下
允许
运行
30
min
。
当
油面
温度
尚未
达到
75
℃
时
,
允许
上升
到
75
℃
,
但
切除
冷却器
后
的
最长
运行
时间
不得
超过
1h
。

7.2
.
3.5
.
5
对于
采用
强迫
油
循环
冷却
方式
的
变压器
,
其
冷却
油流
系统
中不应
出现
负压
。

7.2
.
4
油
保护装置

7.2
.
4.1
变压器
均
应
装有
储油
柜
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投
入
运行
时
,
应
能
观察
到
油位
指示
。

7.2
.
4.2
储油
柜
应有
注油
、
放油
和
排污
置
。

7.2
.
4.3
储油
柜上
一般
应
装有
带有
油封
的
吸湿
器
。

7.2
.
4.4
变压器
应
采取
防油
老化
措施
,
以
确保
变压器
油
不
与
大气
相
接触
,
如
:
在
储油
柜
内部
加装
胶囊
、
隔膜
或
采用
金属
波纹
密封式
储油
柜
。

7.2
.
5
油温
测量
装置

7.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

26



GB
/
T
6451
—
2015



7.2
.
5.2
变压器
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
对于
强油
循环
的
变压器
应
装设
两个
测温
装置
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

7.2
.
5.38000
kV
·
A
及
以上
的
变压器
,
应
装有
远距离
测温
用
的
测温
元件
。
对于
强油
循环
的
变压器
应
装有
两个
远距离
测温
元件
,
且
应放于
油箱
长轴
的
两端
,
其
放置
位置
应
便于
检修
、
更换
。

7.2
.
5.4
当
变压器
采用
集中
(
两组
以上
冷却器
或
三组
以上
片式
散热器
)
冷却
方式
时
,
应
在
靠
油箱
进出口
总管
路处
装测
油温
用
的
温度计
管座
。

7.2
.
6
变压器
油箱
及其
附件

7.2
.
6.1
变压器
一般
不
供给
小车
,
如
箱底
焊有
支架
,
则
其
支架
焊接
位置
应
符合
图
13
和
图
14
的
规定
。

注
:
C
尺寸
可
按
变压器
大小
选择
为
1070
mm
、
1475
mm
、
2040
mm
。

图
13
110kV
级
箱底
支架
位置
一
(
面对
长轴
方向
)



注
:
C
、
C1
尺寸
可
按
变压器
大小
选择
,
C
为
1475
mm
、
2040
mm
,
C1
为
1505
mm
、
2070
mm
。

图
14
110kV
级
箱底
支架
位置
二
(
面对
长轴
方向
)

注
1
:
根据
用户
需要
也
可
供给
小车
。

注
2
:
纵向
轨距
为
1435
mm
,
横向
轨距
为
1435
mm
、
2000
mm
(
2
×
2000
mm
、
3
×
2000
mm
)
。

7.2
.
6.2
对于
40000kV
·
A
及
以上
的
变压器
,
在
油箱
的
中部
和
下部
壁上
均
应
装有
油样
阀门
。
31500kV
·
A
及
以下
的
变压器
在
油箱
下部
壁上
应
装有
油样
阀门
。
变压器
油箱
下部
还应
装有
放
油阀
。

7.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
(
封闭
母线
除外
)
,
在
油
中
对
油
升应
不
大于
15K
。

7.2
.
6.4
变压器
油箱
应
具有
能
承受
住
真空度
为
133Pa
和
正
压力
为
100kPa
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。

7.2
.
6.5
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
。
根据
需要
,
可
提供
牵引
装置
。

7.2
.
6.6
应
在
变压器
油箱
壁上
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

27



GB
/
T
6451
—
2015



7.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

7.2
.
6.8
变压器
结构
应
便于
拆卸
和
更换
套管
。

7.2
.
6.9
变压器
铁心
应
单独
引出
并
可靠
接地
,
其他
金属
结构件
均
应
通过
油箱
可靠
接地
。
变压器
油箱
应
保证
两点
接地
(
分别
位于
油箱
长轴
或
短
轴
两侧
)
。
接
地处
应有
明显
的
接地
符号
”
或
“
接地
”
字样
。

7.2
.
6.10
根据
需要
,
可
提供
一定
数量
的
套管
式
电
互感器
。

7.2
.
6.11
变压器
整体
(
包括
气体
继电器
等
所有
充油
附件
)
应
能
承受
133Pa
的
真空度
。

7.3
检验
规则
及
方法

7.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
7.3
.
2
~
7.3
.
9
所
规定
的
试验
。

7.3
.
2
应
提供
所有
绕组
线端
和
分接
档位
的
直流电
阻值
。
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出
时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
分母
计算
。
对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

7.3
.
3
应
提供
变压器
绝缘
电阻
和
吸收
比
(
R60
/
R15
)
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于

85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
6
)
换算
:

R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
6
)

式
中
:

R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

7.3
.
4
应
提供
变压器
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
7
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
7
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

7.3
.
5
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于
500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
6
)
进行
换算
。

7.3
.
6
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

7.3
.
7
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

7.3
.
8
应对
强迫
油
循环
变压器
的
冷却
油流
系统
进行
负压
测试
,
以
监测
冷却
油流
系统
的
进油端
是否
存在
负压
。
测试
时
,
通常
在
进油
端的
放气处
安装
真空
压力表
,
在
开启
所有
的
油泵
后
,
不
应
出现
负压
。
本
试验
为
型式
试验
。

7.3
.
9
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

7.4
标志
、
起吊
、
包装
、
运输
和
贮存

7.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

28





7.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
15
和
图
16
所示
。



GB
/
T
6451
—
2015







图
15
110kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器





图
16
110kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器

7.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
可拆卸
结构
的
储油
柜
和
散热器
或
冷却器
等
均
应有
起吊
装置
。

7.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
应
保证
经过
运输
、
贮
存
直到
安装
前
不
损伤
和
不
受潮
。

7.4
.
5
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
(
如
套管
、
散热器
或
冷却器
、
阀门
和
储油
柜
等
)
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及运
输中
紧固
定位
。

7.4
.
6
变压器
如不带
油
运输
,
则
需
充以
干燥
的
气体
(
露点
低于
-
40
℃
)
。
运输
前应
进行
密封
试验
,
以
确保
在
充以
20kPa
~
30kPa
压力
的
气体
时
密封
良好
。
变压器
主体
在
运输
中及
到达
现场
后
,
油箱
内
的
气体
压力
应
保持
正压
,
并
有
压力表
进行
监视
。
在
现场
贮存
期间
应
维持
正压
,
并
有
压力表
进行
监视
。

7.4
.
731500kV
·
A
及
以上
的
变压器
在
运输
中应装
三维
冲撞
记录仪
。

7.4
.
8
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
(
如
储油
柜
、
套管
、
阀门
及散
热器
或
冷却器
等
)
不
损坏
和
不
受潮
。



29



GB
/
T
6451
—
2015





8220kV
电压
等级



8.1
性能参数

8.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
16
~
表
22
的
规定
。

注
1
:
对于
多
绕组
变压器
,
表中
所
给出
的
损耗
值
适用
于
GB1094.1
中
定义
的
第一
对
绕组
。

注
2
:
表
16
~
表
18
、
表
20
及表
21
的
高压
绕组
中性点
为
不
直接
接地
,
表
19
及表
22
的
高压
绕组
中性点
为
直接
接地
。

表
16
220kV
级
31500kV
·
A
~
420000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
分接
范围

kV
低压

kV

31500













220
±
2
×
2.5

242
±
2
×
2.5

6.3

6.6

10.5













YNd11
28.0
128
0.56













12
~
14

40000
32.0
149
0.56

50000
39.0
179
0.52

63000
46.0
209
0.52

75000

10.5

13.8
53.0
237
0.48

90000
61.0
273
0.44

120000
75.0
338
0.44

150000
10.5

13.8

15.75

18

20
89.0
400
0.40

160000
93.0
420
0.39

180000
102
459
0.36

240000
128
538
0.33

300000

15.75

18

20
151
641
0.30

360000
173
735
0.30

370000
176
750
0.30

400000
187
795
0.28

420000
193
824
0.28

注
1
:
根据
要求
也
可
提供
额定
容量
小于
31500kV
·
A
的
变压器
及其
他
电压
组合
的
变压器
。

注
2
:
根据
要求
也
可
提供
低压
为
35kV
或
38.5
kV
的
变压器
。

注
3
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
4
:
当
变压器
年
平均
负载
率
介于
45
~
50
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



30



GB
/
T
6451
—
2015



表
17
220kV
级
31500kV
·
A
~
300000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器



额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗

kW
负载
损耗

kW
空载
电流

短路
阻抗





高压
及
分接
范围

kV
中
压

kV
低压

kV

升压
降压

31500
6.3

6.6
32.0
153
0.56



高
—
中

22
~
24

高
—
低

12
~
14

中
—
低

7
~
9



高
—
中

12
~
14

高
—
低

22
~
24

中
—
低

7
~
9

10.5

40000
38.0
183
0.50

21

36

50000
44.0
216
0.44





63000
38.5
52.0
257
0.44

90000
220
±
2
×
2.5
69
10.5

13.8

21

36

37

38.5

YNyn0d11
68.0
333
0.39

230
±
2
×
2.5
115

120000
84.0
410
0.39

242
±
2
×
2.5
121

150000
10.5

13.8
100
487
0.33

15.75

180000
113
555
0.33

21

36

240000
140
684
0.28

37

38.5

300000
166
807
0.24



注
1
:
表
中负载
损耗
的
容量
分配
为
(
100
/
100
/
100
)
。
升压
结构
的
容量
分配
可
为
(
100
/
50
/
100
)
,
降压
结构
的
容量
分配
可
为
(
100
/
100
/
50
)
或
(
100
/
50
/
100
)
。

注
2
:
根据
要求
也
可
提供
额定
容量
小于
31500kV
·
A
的
变压器
及其
他
电压
组合
的
变压器
。

注
3
:
根据
要求
也
可
提供
低压
为
35kV
的
变压器
。

注
4
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
5
:
当
变压器
年
平均
负载
率为
45
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



表
18
220kV
级
31500kV
·
A
~
240000kV
·
A
低压
为
66kV
级
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

31500





220
±
2
×
2.5

230
±
2
×
2.5



63

66

69





YNd11
30.0
143
0.71





12
~
14

40000
36.0
167
0.71

50000
42.0
200
0.65

63000
50.0
234
0.65

90000
66.0
306
0.60

120000
81.0
367
0.60

150000
97.0
430
0.54

180000
110
487
0.54

240000
136
603
0.48

注
1
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
2
:
当
变压器
年
平均
负载
率
介于
45
~
50
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

31



GB
/
T
6451
—
2015



表
19
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
无
励磁
调压
自
耦
电力
变压器



额定
容量
kV
·
A
电压
组合
及
分接
范围

联结
组
标号
升压
组合
降压
组合
短路
阻抗





高压
及
分接
范围

kV

中
压

kV

低压

kV
空载
损耗

kW
负载
损耗

kW
空载
电流

空载
损耗

kW
负载
损耗

kW
空载
电流



升压
降压

31500
6.6

10.5

21

36

37

38.5





YNa0d11
20.0
111
0.45
17.0
94.0
0.40



高
—
中

12
~
14

高
—
低

8
~
12

中
—
低

14
~
18



高
—
中

8
~
10

高
—
低

28
~
34

中
—
低

18
~
24

40000
220
±
23.0
136
0.45
20.0
114
0.40

50000
27.0
161
0.40
24.0
136
0.34

2
×
2.5

63000
32.0
190
0.40
28.0
162
0.34

90000
230
±
115
40.0
262
0.34
36.0
222
0.28

120000
10.5

13.8

15.75

18

21

36

37

38.5
49.0
323
0.34
44.0
273
0.28

2
×
2.5
121

150000
242
±
58.0
384
0.28
52.0
324
0.26

180000
67.0
439
0.28
60.0
367
0.26

2
×
2.5

240000
79.0
545
0.26
71.0
478
0.20

注
1
:
升压
结构
的
容量
分配
为
(
100
/
50
/
100
)
,
降压
结构
的
容量
分配
为
(
100
/
100
/
50
)
。

注
2
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
3
:
根据
要求
也
可
提供
低压
为
35kV
的
变压器
。

注
4
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
5
:
当
变压器
年
平均
负载
率为
40
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



表
20
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
双
绕组
有载
调压
电力
变压器











































32



GB
/
T
6451
—
2015



表
21
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
有载
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗

kW
负载
损耗

kW
空载
电流



容量
分配





短路
阻抗



高压
及
分接
范围

kV
中
压

kV
低压

kV

31500





220
±
8
×
1.25

230
±
8
×
1.25





69

115

121
6.3

6.6

10.5

21

36

37

38.5





YNyn0d11
35.0
153
0.63



100
/
100
/
100

100
/
50
/
100

100
/
100
/
50



高
—
中

12
~
14

高
—
低

22
~
24

中
—
低

7
~
9

40000
41.0
183
0.60

50000
48.0
216
0.60

63000
56.0
257
0.55

90000
10.5

21

36

37

38.5
73.0
333
0.44

120000
92.0
410
0.44

150000
108
487
0.39

180000
124
598
0.39

240000
154
741
0.35

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
,
根据
需要
也
可
提供
升压
结构
产品
。
注
2
:
根据
要求
也
可
提供
低压
为
35kV
的
变压器
。

注
3
:
当
变压器
年
平均
负载
率
介于
45
~
50
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



表
22
220kV
级
31500kV
·
A
~
240000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器



8.1
.
2
在
分接
级数
和级
电压
不变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负分
接
级数
,
如
:
220
+-
13
×
2.5
、
220
+-
31
×
2.5
等
。

8.1
.
3
当
用户
需要
不同于
表中
规定
短路
阻抗
值
的
变压器
时
,
其
损耗
等
性能参数
应
与
制造
方
协商
,
并
在

33



GB
/
T
6451
—
2015



合同
中
规定
。

8.2
技术
要求

8.2
.
1
基本
要求

8.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

8.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

8.2
.
1.3
变压器
组件
、
部件
的
运行
寿命
应
符合
相关
标准
的
规定
。

8.2
.
2
安全
保护装置

8.2
.
2.1
变压器
应
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
变压器
油箱
和
联管
的
设计
应使
气体
易于
汇集
在
气体
继电器
内
,
变压器
不得
有
存气
现象
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
整定值
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

8.2
.
2.2
变压器
应
装有
压力
保护装置
,
当
变压器
油箱
内
压力
达到
安全
限值
时
,
压力
保护装置
应
可靠
地释
放
压力
。

8.2
.
2.3
变压器
宜
供给
信号
测量
和
保护装置
辅助
回路
用
的
端子
箱
。

8.2
.
2.4
有载
调压
变压器
的
有载
分接
开关
应有
自己
的
安全
保护装置
。

8.2
.
2.5
变压器
所有
管道
最高处
或
容易
窝气
处应
设置
放气塞
。

8.2
.
3
冷却系统
及
控制箱

8.2
.
3.1
应
根据
冷却
方式
供给
全套
冷却
装置
,
但
若
为
水冷却
方式
,
则
不
供给
水路
装置
(
如
水泵
、
水箱
、
管路
、
阀门
及
控制箱
等
)
。

8.2
.
3.2
对于
采用
散热器
散热
的
变压器
,
其
冷却
方式
可能
存在
多种
组合
方式
(
如
OFAF
变压器
,
另外
还
可
产生
ONAN
、
ONAF
、
OFAN
三种
方式
)
,
各种
冷却
方式
下
的
容量
分配
及
控制程序
由
用户
与
制造
方
协商
。

8.2
.
3.3
对于
风冷
变压器
,
应
供给
吹风
装置
控制箱
。
当
负载
电流
达到
额定电流
的
2
/
3
或
油面
温度
达到
65
℃
时
,
应当
投入
吹风
装置
。
当
负载
电流
低于
额定电流
的
1
/
2
或
油面
温度
低于
50
℃
时
,
可切除
风扇
电动机
。

8.2
.
3.4
对于
水冷
变压器
,
若
冷却水
是
循环
中间
介质
,
则
水
的
入口
温度
为
最高
环境温度
加上
8
℃
;
若
冷却水
是
最终
取之不尽
的
冷却
介质
(
即水
热容量
无穷大
,
如
水电厂
水库
水
)
,
则
水
的
入口
温度
为
25
℃
。

8.2
.
3.5
对于
强油
风冷
和
强
油水
冷
的
变压器
需
供给
冷却系统
及
控制箱
。

8.2
.
3.5
.
1
控制箱
的
强油
循环
装置
控制
线路
应
满足
下列
要求
:

a
)
变压器
在
运行
中
,
其
冷却系统
应
按
负载
和
温度
情况
自动
投入
或
切除
相应
数量
的
冷却器
;

b
)
当
切除
故障
冷却器
时
,
作为
备用
的
冷却器
应
自动
投入
运行
;

c
)
当
冷却系统
的
电源
发生
故障
或
电压
降低
时
,
应
自动
投入
备用
电源
;

d
)
当
投入
备用
电源
、
备用
冷却器
或
切除
冷却器
、
电动机
损坏
时
,
均
应
发出
相应
的
信号
。

8.2
.
3.5
.
2
强油
风冷
及强
油水
冷
冷却器
的
油泵
电动机
及
风扇
电动机
应
分别
有
过载
、
短路
和
断
相
保护
。

8.2
.
3.5
.
3
强油
风冷
及强
油水
冷
冷却器
的
动力
电源
电压
应为
三相
交流
380
V
,
控制
电源
电压
为
交流

34





220V
。



GB
/
T
6451
—
2015



8.2
.
3.5
.
4
强油
风冷
及强
油水
冷
变压器
,
当
冷却系统
发生
故障
切除
全部
冷却器
时
,
在
额定负载
下
允许
运行
30
min
。
当
油面
温度
尚未
达到
75
℃
时
,
允许
上升
到
75
℃
,
但
切除
冷却器
后
的
最长
运行
时间
不得
超过
1h
。

8.2
.
3.5
.
5
对于
采用
强迫
油
循环
冷却
方式
的
变压器
,
其
冷却
油流
系统
中不应
出现
负压
。

8.2
.
4
油
保护装置

8.2
.
4.1
变压器
均
应
装有
储油
柜
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投
入
运行
时
,
应
能
观察
到
油位
指示
。

8.2
.
4.2
储油
柜
应有
注油
、
放油
和
排污
油
装置
。

8.2
.
4.3
储油
柜上
一般
应
装有
带有
油封
的
吸湿
器
。

8.2
.
4.4
变压器
应
采取
防油
老化
措施
,
以
确保
变压器
油
不
与
大气
相
接触
,
如
:
在
储油
柜
内部
加装
胶囊
、
隔膜
或
采用
金属
波纹
密封式
储油
柜
。

8.2
.
5
油温
测量
装置

8.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

8.2
.
5.2
变压器
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
对于
强油
循环
的
变压器
应
装设
两个
测温
装置
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

8.2
.
5.3
变压器
应
装有
两个
远距离
测温
元件
,
且
应放于
油箱
长轴
的
两端
,
其
放置
位置
应
便于
检修
、
更换
。

8.2
.
5.4
当
变压器
采用
集中
(
两组
以上
冷却器
或
三组
以上
片式
散热器
)
冷却
方式
时
,
应
在
靠
油箱
进出口
总管
路处
装测
油温
用
的
温度计
管座
。

8.2
.
6
变压器
油箱
及其
附件

8.2
.
6.1
变压器
一般
不
供给
小车
,
如
箱底
焊有
支架
,
则
其
支架
焊接
位置
应
符合
轨距
的
要求
。

注
1
:
根据
用户
需要
也
可
供给
小车
。

注
2
:
纵向
轨距
为
1435
mm
,
横向
轨距
为
1435
mm
、
2000
mm
(
2
×
2000
mm
、
3
×
2000
mm
)
。

8.2
.
6.2
在
变压器
油箱
的
上部
和
下部
壁上
均
应
设有
油样
阀门
,
下部
还应
装有
放
油阀
。

8.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
(
封闭
母线
除外
)
,
在
油
中
对
油
的
温升应
不
大于
15K
。

8.2
.
6.4
变压器
油箱
应
具有
能
承受
住
真空度
为
133Pa
和
正
压力
为
100kPa
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。

8.2
.
6.5
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
,
并
应
设置
水平
牵引
装置
。

8.2
.
6.6
在
变压器
油箱
壁上
应
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

8.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

8.2
.
6.8
变压器
结构
应
便于
拆卸
和
更换
套管
。

8.2
.
6.9
变压器
铁心
应
单独
引出
并
可靠
接地
,
其他
金属
结构件
均
应
通过
油箱
可靠
接地
。
变压器
油箱
应
保证
两点
接地
(
分别
位于
油箱
长轴
或
短
轴
两侧
)
。
接
地处
应有
明显
的
接地
符号
”
或
“
接地
”
字样
。

8.2
.
6.10
根据
需要
,
可
提供
一定
数量
的
套管
式电流
互感器
。

35



GB
/
T
6451
—
2015



8.2
.
6.11
在
变压器
油箱
上部
、
下部
均
应
装有
滤
油阀
接口
(
成
对角线
放置
)
。

8.2
.
6.12
变压器
整体
(
包括
气体
继电器
等
所有
充油
附件
)
应
能
承受
133Pa
的
真空度
。

8.3
检验
规则
及
方法

8.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
8.3
.
2
~
8.3
.
10
所
规定
的
试验
。

8.3
.
2
应
提供
所有
绕组
线端
和
分接
档位
的
直流电
阻值
。
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出
时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
分母
计算
。
对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

8.3
.
3
应
提供
变压器
绝缘
电阻
、
吸收
比
(
R60
/
R15
)
和
极化
指数
(
R10
min
/
R1min
)
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于
85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
8
)
换算
:



式
中
:



R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
8
)



R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

8.3
.
4
应
提供
变压器
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
9
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
9
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

8.3
.
5
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于
500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
8
)
进行
换算
。

8.3
.
6
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

8.3
.
7
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

8.3
.
8
应对
强迫
油
循环
变压器
的
冷却
油流
系统
进行
负压
测试
,
以
监测
冷却
油流
系统
的
进油端
是否
存在
负压
。
测试
时
,
通常
在
进油
端的
放气处
安装
真空
压力表
,
在
开启
所有
的
油泵
后
,
不
应
出现
负压
。
本
试验
为
型式
试验
。

8.3
.
9
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

8.3
.
10
经
用户
与
制造
方
协商
可
进行
下列
试验
,
见
附录
A
。
本
试验
为
特殊
试验
:

a
)
长时间
空载
试验
;

b
)
油流
静电
试验
;

c
)
转动
油泵
时
的
局部
放电
测量
。

8.4
标志
、
起吊
、
包装
、
运输
和
贮存

8.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

8.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
17
~
图
20
所示
。

36





GB
/
T
6451
—
2015





图
17
220kV
级
低压
为
6.3
kV
~
21kV
、
联结
组
标号
为
YNd11
的
双
绕组
变压器







图
18
220kV
级
低压
为
36kV
~
69kV
、
联结
组
标号
为
YNd11
的
双
绕组
变压器









19
220kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器



37



GB
/
T
6451
—
2015











图
20
220kV
级
联结
组
标号
为
YNa0d11
的
三
绕组
自
耦
变压器



8.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
储油
柜
和
散热器
或
冷却器
等
均
应有
起吊
装置
。

8.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
的
包装
应
保证
经过
运输
、
贮存
直到
安装
前
不
损伤
和
不
受潮
。

8.4
.
5
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
(
如
套管
、
散热器
或
冷却器
、
阀门
和
储油
柜
等
)
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及运
输中
紧固
定位
。

8.4
.
6
变压器
如不带
油
运输
,
则
需
充以
干燥
的
气体
(
露点
低于
-
40
℃
)
。
运输
前应
进行
密封
试验
,
以
确保
在
充以
20kPa
~
30kPa
压力
的
气体
时
密封
良好
。
变压器
主体
在
运输
中及
到达
现场
后
,
油箱
内
的
气体
压力
应
保持
正压
,
并
有
压力表
进行
监视
。
在
现场
贮存
期间
应
维持
正压
,
并
有
压力表
进行
监视
。

8.4
.
7
变压器
在
运输
中应装
三维
冲撞
记录仪
。

8.4
.
8
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
(
如
储油
柜
、
套管
、
阀门
及散
热器
或
冷却器
等
)
不
损坏
和
不
受潮
。

9330kV
电压
等级



9.1
性能参数

9.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
23
~
表
29
的
规定
。

注
1
:
对于
多
绕组
变压器
,
表中
所
给出
的
损耗
值
适用
于
GB1094.1
中
定义
的
第一
对
绕组
。

注
2
:
表
23
及表
24
的
高压
绕组
中性点
为
不
直接
接地
,
表
25
~
表
29
的
高压
绕组
中性点
为
直接
接地
。









38



GB
/
T
6451
—
2015



表
23
330kV
级
90000kV
·
A
~
720000kV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流





短路
阻抗



高压
及
分接
范围

kV
低压

kV

90000





345

345
±
2
×
2.5

363

363
±
2
×
2.5





10.5

13.8

15.75

18

20







YNd11
68.0
274
0.44







14
~
15

120000
85.0
340
0.44

150000
101
402
0.41

180000
116
461
0.38

240000
145
572
0.34

360000
198
802
0.34

370000
202
818
0.30

400000
214
867
0.30

720000
332
1347
0.20

注
1
:
根据
用户
要求
,
低压
可
选择
表中
任一
电压
。

注
2
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。



表
24
330kV
级
90000kV
·
A
~
240000kV
·
A
三相
三
绕组
无
励磁
调压
电力
变压器





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







分配

高压
及
分接
范围

kV
中
压

kV
低压

kV

90000



330
±
2
×
2.5

345
±
2
×
2.5



121

10.5

13.8

15.75



YNyn0d11
77.0
335
0.46
高
—
中

24
~
26

高
—
低

14
~
15

中
—
低

8
~
9



100
/
100
/
100

120000
96.0
415
0.46

150000
114
491
0.43

180000
130
563
0.43

240000
162
699
0.40

注
1
:
表中
所列
数据
适用
于
升压
结构
产品
。

注
2
:
升压
结构
的
容量
分配
也
可为
(
100
/
50
/
100
)
。

注
3
:
根据
要求
可
提供
降压
结构
产品
,
其
短路
阻抗
:
高
—
低为
24
~
26
;
高
—
中为
14
~
15
;
中
—
低为
8
~
9
。
其
容量
分配
可
为
(
100
/
100
/
50
)
或
(
100
/
50
/
100
)
。

注
4
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
5
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。



39



GB
/
T
6451
—
2015



表
25
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
无
励磁
调压
自
耦
电力
变压器
(
串联
绕组
调压
)





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







容量
分配







高压
及
分接
范围

kV
中
压

kV
低压

kV

90000



330
±
2
×
2.5



121

10.5

11

35

38.5



YNa0d11
45.0
263
0.36

高
—
中

10
~
11

高
—
低

24
~
26

中
—
低

12
~
14



100
/
100
/
30

120000
56.0
324
0.36

150000
68.0
385
0.32

180000
77.0
440
0.32

240000
96.0
547
0.28

360000
130
742
0.28

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
。

注
2
:
根据
要求
可
提供
升压
结构
产品
,
其
短路
阻抗
:
高
—
低为
10
~
11
;
高
—
中为
24
~
26
;
中
—
低为

12
~
14
。

注
3
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
4
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
5
:
当
变压器
年
平均
负载
率为
40
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

表
26
330kV
级
90000kV
·
A
~
360000kV
·
A

三相
三
绕组
有载
调压
自
耦
电力
变压器
(
串联
绕组
末端
调压
)





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







容量
分配







高压
及
分接
范围

kV
中
压

kV
低压

kV

90000



330
±
8
×
1.25

345
±
8
×
1.25



121

10.5

11

35

38.5



YNa0d11
47.0
261
0.40

高
—
中

10
~
11

高
—
低

24
~
26

中
—
低

12
~
14



0
/
100
/
30

120000
59.0
324
0.40

150000
69.0
383
0.36

180000
79.0
440
0.36

240000
99.0
547
0.32

360000
134
742
0.32

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
,
根据
要求
也
可
提供
升压
结构
产品
。
注
2
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
3
:
当
变压器
年
平均
负载
率为
42
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。



40



GB
/
T
6451
—
2015



表
27
330kV
级
90000kV
·
A
~
360000kV
·
A
三相
三
绕组
有载
调压
自
耦
电力
变压器
(
中
压线
端
调压
一
)





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







容量
分配







高压

kV
中压
及
分接
范围

kV
低压

kV

90000



330

345



121
±
8
×
1.25

10.5

11

35

38.5



YNa0d11
49.0
279
0.40

高
—
中

10
~
11

高
—
低

26
~
28

中
—
低

16
~
17



100
/
100
/
30

120000
61.0
346
0.40

150000
72.0
410
0.36

180000
83.0
470
0.36

240000
102
584
0.32

360000
139
792
0.32

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
,
根据
要求
也
可
提供
升压
结构
产品
。
注
2
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
3
:
当
变压器
年
平均
负载
率为
42
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

表
28
330kV
级
90000kV
·
A
~
360000kV
·
A

三相
三
绕组
无
励磁
调压
自
耦
电力
变压器
(
中
压线
端
调压
)





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







容量
分配







高压

kV
中压
及
分接
范围

kV
低压

kV

90000



330

345

230
±
2
×
2.5

230
±
3
×
2.5

242
±
2
×
2.5

242
±
3
×
2.5

10.5

11

35

38.5



YNa0d11
23.0
293
0.32



高
—
中

10
~
11



100
/
100
/
30

120000
29.0
363
0.28

150000
34.0
431
0.24

180000
39.0
494
0.24

240000
49.0
613
0.20

360000
67.0
836
0.20

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
,
根据
要求
也
可
提供
升压
结构
产品
。
注
2
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
3
:
“
高
—
低
”
和
“
中
—
低
”
的
短路
阻抗
由
制造
方与
用户
协商
确定
。
注
4
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
5
:
当
变压器
年
平均
负载
率为
30
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







41



GB
/
T
6451
—
2015



表
29
330kV
级
90000kV
·
A
~
360000kV
·
A

三相
三
绕组
有载
调压
自
耦
电力
变压器
(
中
压线
端
调压
二
)





额定
容量

kV
·
A
电压
组合
及
分接
范围

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







容量
分配







高压

kV
中压
及
分接
范围

kV
低压

kV

90000



330

345

363

230
±
4
×
1.25

230
±
8
×
1.25

242
±
4
×
1.25

242
±
8
×
1.25

10.5

11

35

38.5



YNa0d11
25.0
293
0.32



高
—
中

10
~
11



100
/
100
/
30

120000
31.0
363
0.28

150000
37.0
431
0.24

180000
42.0
494
0.24

240000
53.0
613
0.20

360000
72.0
837
0.20

注
1
:
表中
所列
数据
适用
于
降压
结构
产品
,
根据
要求
也
可
提供
升压
结构
产品
。
注
2
:
表中
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
3
:
“
高
—
低
”
和
“
中
—
低
”
的
短路
阻抗
由
制造
方与
用户
协商
确定
。

注
4
:
当
变压器
年
平均
负载
率为
30
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

9.1
.
2
在
分接
级数
和级
电压
不变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负分
接
级数
,
如
:
330
+-
13
×
2.5
、
330
+-
31
×
2.5
等
。

9.1
.
3
当
用户
需要
不同于
表中
规定
短路
阻抗
值
的
变压器
时
,
其
损耗
等
性能参数
应
与
制造
方
协商
,
并
在
合同
中
规定
。

9.2
技术
要求

9.2
.
1
基本
要求

9.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

9.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

9.2
.
1.3
变压器
组件
、
部件
的
运行
寿命
应
符合
相关
标准
的
规定
。

9.2
.
2
安全
保护装置

9.2
.
2.1
变压器
应
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
变压器
油箱
和
联管
的
设计
应使
气体
易于
汇集
在
气体
继电器
内
,
变压器
不得
有
存气
现象
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
整定值
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

9.2
.
2.2
变压器
应
装有
压力
保护装置
,
当
变压器
油箱
内
压力
达到
安全
限值
时
,
压力
保护装置
应
可靠
地释
放
压力
。

42



GB
/
T
6451
—
2015



9.2
.
2.3
变压器
宜
供给
信号
测量
和
保护装置
辅助
回路
用
的
端子
箱
。

9.2
.
2.4
有载
调压
变压器
的
有载
分接
开关
应有
自己
的
安全
保护装置
。

9.2
.
2.5
变压器
所有
管道
最高处
或
容易
窝气
处应
设置
放气塞
。

9.2
.
3
冷却系统
及
控制箱

9.2
.
3.1
应
根据
冷却
方式
供给
全套
冷却
装置
,
但
若
为
水冷却
方式
,
则
不
供给
水路
装置
(
如
水泵
、
水箱
、
管路
、
阀门
及
控制箱
等
)
。

9.2
.
3.2
对于
采用
散热器
散热
的
变压器
,
其
冷却
方式
可能
存在
多种
组合
方式
(
如
OFAF
变压器
,
另外
还
可
产生
ONAN
、
ONAF
、
OFAN
三种
方式
)
,
各种
冷却
方式
下
的
容量
分配
及
控制程序
由
用户
与
制造
方
协商
。

9.2
.
3.3
对于
风冷
变压器
,
应
供给
吹风
装置
控制箱
。
当
负载
电流
达到
额定电流
的
2
/
3
或
油面
温度
达到
65
℃
时
,
应当
投入
吹风
装置
。
当
负载
电流
低于
额定电流
的
1
/
2
或
油面
温度
低于
50
℃
时
,
可切除
风扇
电动机
。

9.2
.
3.4
对于
水冷
变压器
,
若
冷却水
是
循环
中间
介质
,
则
水
的
入口
温度
为
最高
环境温度
加上
8
℃
;
若
冷却水
是
最终
取之不尽
的
冷却
介质
(
即水
热容量
无穷大
,
如
水电厂
水库
水
)
,
则
水
的
入口
温度
为
25
℃
。

9.2
.
3.5
对于
强油
风冷
和
强
油水
冷
变压器
需
供给
冷却系统
及
控制箱
。

9.2
.
3.5
.
1
控制箱
的
强油
循环
装置
控制
线路
应
满足
下列
要求
:

a
)
变压器
在
运行
中
,
其
冷却系统
应
按
负载
和
温度
情况
自动
投入
或
切除
相应
数量
的
冷却器
;

b
)
当
切除
故障
冷却器
时
,
作为
备用
的
冷却器
应
自动
投入
运行
;

c
)
当
冷却系统
的
电源
发生
故障
或
电压
降低
时
,
应
自动
投入
备用
电源
;

d
)
当
投入
备用
电源
、
备用
冷却器
或
切除
冷却器
、
电动机
损坏
时
,
均
应
发出
相应
的
信号
。

9.2
.
3.5
.
2
强油
风冷
及强
油水
冷
冷却器
的
油泵
电动机
及
风扇
电动机
应
分别
有
过载
、
短路
和
断
相
保护
。

9.2
.
3.5
.
3
强油
风冷
及强
油水
冷
冷却器
的
动力
电源
电压
应为
三相
交流
380
V
,
控制
电源
电压
为
交流

220V
。

9.2
.
3.5
.
4
强油
风冷
及强
油水
冷
变压器
,
当
冷却系统
发生
故障
切除
全部
冷却器
时
,
在
额定负载
下
允许
运行
30
min
。
当
油面
温度
尚未
达到
75
℃
时
,
允许
上升
到
75
℃
,
但
切除
冷却器
后
的
最长
运行
时间
不得
超过
1h
。

9.2
.
3.5
.
5
对于
采用
强迫
油
循环
冷却
方式
的
变压器
,
其
冷却
油流
系统
中不应
出现
负压
。

9.2
.
4
油
保护装置

9.2
.
4.1
变压器
均
应
装有
储油
柜
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油
柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投
入
运行
时
,
应
能
观察
到
油位
指示
。

9.2
.
4.2
储油
柜
应有
注油
、
放油
和
排污
油
装置
。

9.2
.
4.3
储油
柜上
一般
应
装有
带有
油封
的
吸湿
器
。

9.2
.
4.4
变压器
应
采取
防油
老化
措施
,
以
确保
变压器
油
不
与
大气
相
接触
,
如
:
在
储油
柜
内部
加装
胶囊
、
隔膜
或
采用
金属
波纹
密封式
储油
柜
。

9.2
.
5
油温
测量
装置

9.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

9.2
.
5.2
变压器
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220V
时
,
不
低于
50V
·
A
,
直流
有感
负载
时
,

43



GB
/
T
6451
—
2015



不
低于
15
W
。
对于
强油
循环
的
变压器
应
装设
两个
测温
装置
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

9.2
.
5.3
变压器
应
装有
两个
远距离
测温
元件
,
且
应放于
油箱
长轴
的
两端
,
其
放置
位置
应
便于
检修
、
更换
。

9.2
.
5.4
当
变压器
采用
集中
(
两组
以上
冷却器
或
三组
以上
片式
散热器
)
冷却
方式
时
,
应
在
靠
油箱
进出口
总管
路处
装测
油温
用
的
温度计
管座
。

9.2
.
6
变压器
油箱
及其
附件

9.2
.
6.1
变压器
一般
不
供给
小车
。
如果
供给
小车
,
则
应带
小车
固定装置
。
其
箱底
底座
或
小车
支架
焊装
位置
应
符合
轨距
的
要求
。
轨距
:
纵向
为
1435
mm
,
横向
为
1435
mm
、
2000
mm
(
2
×
2000
mm
、
3
×
2000
mm
)
。

9.2
.
6.2
在
变压器
油箱
的
上部
、
中部
和
下部
壁上
均
应
设有
油样
阀门
,
下部
还应
装有
放
油阀
。

9.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55
K
(
封闭
母线
除外
)
,
在
油
中
对
油
的
温升应
不
大于
15K
。

9.2
.
6.4
变压器
油箱
应
具有
能
承受
住
真空度
为
133Pa
和
正
压力
为
100kPa
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。

9.2
.
6.5
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
,
并
应
设置
水平
牵引
装置
。

9.2
.
6.6
应
在
变压器
油箱
壁上
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

9.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

9.2
.
6.8
变压器
结构
应
便于
拆卸
和
更换
套管
。

9.2
.
6.9
变压器
铁心
应
单独
引出
并
可靠
接地
,
其他
金属
结构件
均
应
通过
油箱
可靠
接地
。
变压器
油箱
应
保证
两点
接地
(
分别
位于
油箱
长轴
或
短
轴
两侧
)
。
接
地处
应有
明显
的
接地
符号
”
或
“
接地
”
字样
。

9.2
.
6.10
根据
需要
,
可
提供
一定
数量
的
套管
式电流
互感器
。

9.2
.
6.11
在
变压器
油箱
上部
、
下部
均
应
装有
滤
油阀
接口
(
成
对角线
放置
)
。

9.2
.
6.12
变压器
整体
(
包括
气体
继电器
等
所有
充油
附件
)
应
能
承受
133Pa
的
真空度
。

9.3
检验
规则
及
方法

9.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
9.3
.
2
~
9.3
.
11
所
规定
的
试验
。

9.3
.
2
应
提供
所有
绕组
线端
和
分接
档位
的
直流电
阻值
。
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出
时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同
温度
下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
实测
最大值
减
最小值
作
分子
,
三相
实测
平均值
作
分母
计算
。
对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

9.3
.
3
应
提供
变压器
绝缘
电阻
、
吸收
比
(
R60
/
R15
)
和
极化
指数
(
R10min
/
R1min
)
的
实测值
,
测试
通常
在

5
℃
~
40
℃
和
相对湿度
小于
85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式

(
10
)
换算
:



式
中
:



R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
10
)



R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

44



GB
/
T
6451
—
2015



9.3
.
4
应
提供
变压器
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
11
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
11
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

9.3
.
5
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于
500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
10
)
进行
换算
。

9.3
.
6
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

9.3
.
7
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

9.3
.
8
应对
强迫
油
循环
变压器
的
冷却
油流
系统
进行
负压
测试
,
以
监测
冷却
油流
系统
的
进油端
是否
存在
负压
。
测试
时
,
通常
在
进油
端的
放气处
安装
真空
压力表
,
在
开启
所有
的
油泵
后
,
不
应
出现
负压
。
本
试验
为
型式
试验
。

9.3
.
9
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

9.3
.
10
变压器
全部
试验
合格
后
,
如
结构
允许
且
用户
要求
,
可
对
330kV
油纸
绝缘
套管
取油样
进行
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
特殊
试验
。

9.3
.
11
经
用户
与
制造
方
协商
可
进行
下列
试验
,
见
附录
A
。
本
试验
为
特殊
试验
:

a
)
长时间
空载
试验
;

b
)
油流
静电
试验
;

c
)
转动
油泵
时
的
局部
放电
测量
。

9.4
标志
、
起吊
、
包装
、
运输
和
贮存

9.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

9.4
.
2
变压器
的
套管
排列
顺序
位置
一般
如图
21
~
图
23
所示
。









图
21
330kV
级
联结
组
标号
为
YNd11
的
双
绕组
变压器

45



GB
/
T
6451
—
2015













图
22
330kV
级
联结
组
标号
为
YNa0d11
的
三
绕组
自
耦
变压器







图
23
330kV
级
联结
组
标号
为
YNyn0d11
的
三
绕组
变压器



9.4
.
3
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
储油
柜
和
散热器
或
冷却器
等
均
应有
起吊
装置

9.4
.
4
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
应
保证
经过
运输
、
贮
存
直到
安装
前
不
损伤
和
不
受潮
。

9.4
.
5
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
(
如
套管
、
散热器
或
冷却器
、
阀门
和
储油
柜
等
)
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及运
输中
紧固
定位
。

9.4
.
6
变压器
如不带
油
运输
,
则
需
充以
干燥
的
气体
(
露点
低于
-
40
℃
)
。
运输
前应
进行
密封
试验
,
以
确保
在
充以
20kPa
~
30kPa
压力
的
气体
时
密封
良好
。
变压器
主体
在
运输
中及
到达
现场
后
,
油箱
内
的
气体
压力
应
保持
正压
,
并
有
压力表
进行
监视
。
在
现场
贮存
期间
应
维持
正压
,
并
有
压力表
进行
监视
。

9.4
.
7
变压器
在
运输
中应装
三维
冲撞
记录仪
。

46



GB
/
T
6451
—
2015



9.4
.
8
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
(
如
储油
柜
、
套管
、
阀门
及散
热器
或
冷却器
等
)
不
损坏
和
不
受潮
。

10500kV
电压
等级



10.1
性能参数

10.1
.
1
额定
容量
、
电压
组合
、
分接
范围
、
联结
组
标号
、
空载
损耗
、
负载
损耗
、
空载
电流
及
短路
阻抗
应
符合
表
30
~
表
33
的
规定
。

注
1
:
对于
多
绕组
变压器
,
表中
所
给出
的
损耗
值
适用
于
GB1094.1
中
定义
的
第一
对
绕组
。

注
2
:
表
30
及表
31
的
高压
绕组
中性点
为经
小
电抗
接地
,
表
32
及表
33
的
高压
绕组
中性点
为
直接
接地
。
注
3
:
如受
运输
条件
限制
,
经
制造
方与
用户
协商
,
表中
的
损耗
值
可
适当
增加
。

表
30
500kV
级
100
MV
·
A
~
484
MV
·
A
单相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

MV
·
A
电压
组合

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







高压

kV
低压

kV

100







500
/
3

525
/
3

535
/
3

550
/
3
13.8
;
15.75









Ii0
61.0
225
0.20





14

120
15.75
;
18
;
20
70.0
260
0.20

200
15.75
;
18
;
20
;
24
114
380
0.15

223
18
124
412
0.15

240
18
;
20
;
24
131
435
0.15

260
18
;
20
140
460
0.15

380



24
;
27
186
610
0.15



16
或
18

400
193
633
0.15

410
197
645
0.15

484
223
730
0.15

注
1
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
2
:
根据
用户
的
特殊要求
,
也
可带
分接
,
分接
范围
由
用户
与
制造
方
协商
确定
。

注
3
:
当
变压器
年
平均
负载
率为
55
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







47



GB
/
T
6451
—
2015



表
31
500kV
级
120
MV
·
A
~
1170
MV
·
A
三相
双
绕组
无
励磁
调压
电力
变压器





额定
容量

MV
·
A
电压
组合

联结
组
标号

空载
损耗

kW

负载
损耗

kW

空载
电流







短路
阻抗







高压

kV
低压

kV

120













500

525

550

13.8
;
15.75















YNd11
75.0
395
0.25





14

160
90.0
490
0.20

240
125
665
0.20

300
13.8
;
15.75
;
18
145
785
0.20

370
15.75
;
18
;
20
170
900
0.15

400
18
;
20
;
24
175
950
0.15

420
15.75
;
18
;
20
185
955
0.15



14
或
16

480
15.75
;
18
;
20
200
1060
0.15

600
15.75
;
18
;
20
;
24
260
1335
0.15

720
18
;
20
;
24
305
1535
0.10

750
20
;
22
315
1580
0.10



16
或
18

780

22
320
1630
0.10

860
345
1750
0.10

1140

27
430
2165
0.10

1170
440
2200
0.10

注
1
:
优先
选用
无分接
结构
。
如
运行
有
要求
,
可
设置
分
接头
。

注
2
:
根据
用户
的
特殊要求
,
也
可带
分接
,
分接
范围
由
用户
与
制造
方
协商
确定
。

注
3
:
当
变压器
年
平均
负载
率为
45
左右
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。











48



GB
/
T
6451
—
2015



表
32
500kV
级
120
MV
·
A
~
400
MV
·
A
单相
三
绕组
无
励磁
调压
自
耦
电力
变压器
(
中
压线
端
调压
)





额定
容量

MV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗
kW
负载
损耗
kW

空载
电流





短路
阻抗





容量
分配

MV
·
A

高压

kV
中压
及
分接
范围

kV
低压

kV

120













500
/
3

525
/
3

550
/
3













230
/
3

230
/
3
±
2
×
2.5

242
/
3
±
2
×
2.5













35

36

37

38.5

63

66

















Ia0i0
50.0
230
0.20

高
—
中

12

高
—
低

34
~
38

中
—
低

20
~
22
120
/
120
/
40



167

60.0

275

0.20
167
/
167
/
40

167
/
167
/
60



250

85.0

370

0.15
250
/
250
/
60

250
/
250
/
80

334
105
475
0.10
334
/
334
/
100

400
120
545
0.10
400
/
400
/
120

120
50.0
245
0.20

高
—
中

12

高
—
低

42
~
46

中
—
低

28
~
30
120
/
120
/
40

167
60.0
290
0.20
167
/
167
/
60



250

85.0

395

0.15
250
/
250
/
60

250
/
250
/
80



334

105

510

0.10
334
/
334
/
80

334
/
334
/
100

400
120
580
0.10
400
/
400
/
120

120
50.0
245
0.20

高
—
中

14
~
15

高
—
低

42
~
46

中
—
低

28
~
30
120
/
120
/
40

167
60.0
290
0.20
167
/
167
/
60

250
85.0
395
0.15
250
/
250
/
80



334

105

510

0.10
334
/
334
/
80

334
/
334
/
100

400
120
580
0.10
400
/
400
/
120

注
1
:
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
2
:
当
变压器
年
平均
负载
率
介于
45
~
48
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。







49



GB
/
T
6451
—
2015



表
33
500kV
级
120
MV
·
A
~
400
MV
·
A
单相
三
绕组
有载
调压
自
耦
电力
变压器
(
中
压线
端
调压
)



额定
容量

MV
·
A
电压
组合
及
分接
范围

联结
组
标号
空载
损耗

kW
负载
损耗

kW
空载
电流

短路
阻抗



容量
分配

MV
·
A

高压

kV
中压
及
分接
范围

kV
低压

kV

120











500
/
3

525
/
3

550
/
3











230
/
3
±
8
×
1.25









35

36

37

38.5

63

66













Ia0i0
50.0
230
0.20

高
—
中

12

高
—
低

34
~
38

中
—
低

20
~
22
120
/
120
/
40

167
60.0
285
0.20
167
/
167
/
40

167
/
167
/
60

250
85.0
380
0.15
250
/
250
/
40

250
/
250
/
80

334
110
490
0.10
334
/
334
/
100

400
150
560
0.10
400
/
400
/
120

120
50.0
250
0.20

高
—
中

12

高
—
低

42
~
46

中
—
低

28
~
30
120
/
120
/
40

167
60.0
300
0.20
167
/
167
/
60

250
85.0
405
0.15
250
/
250
/
60

250
/
250
/
80

334
110
530
0.10
334
/
334
/
80

334
/
334
/
100

400
130
610
0.10
400
/
400
/
120

120
50.0
250
0.20
高
—
中

14
~
15

高
—
低

42
~
48

中
—
低

28
~
30
120
/
120
/
40

167
60.0
300
0.20
167
/
167
/
60

250
85.0
405
0.15
250
/
250
/
80

334
110
530
0.10
334
/
334
/
80

334
/
334
/
100

400
130
610
0.10
400
/
400
/
120

注
1
:
短路
阻抗
为
100
额定
容量
时
的
数值
。

注
2
:
当
变压器
年
平均
负载
率
介于
45
~
50
之间
时
,
采用
表中
的
损耗
值
可
获得
最高
运行
效率
。

10.1
.
2
在
分接
级数
和级
电压
不变
的
情况
下
,
允许
增加
负分
接
级数
,
减少
正分接
级数
,
或
增加
正分接
级数
,
减少
负分
接
级数
,
如
:
242
+-
13
×
2.5
、
242
+-
31
×
2.5
等
。

10.1
.
3
当
用户
需要
不同于
表中
规定
短路
阻抗
值
的
变压器
时
,
其
损耗
等
性能参数
应
与
制造
方
协商
,
并
在
合同
中
规定
。

10.2
技术
要求

10.2
.
1
基本
要求

10.2
.
1.1
变压器
应
符合
GB1094.1
、
GB1094.2
、
GB1094.3
、
GB1094.5
、
GB
/
T1094.7
和
JB
/
T10088
的

规定
。

10.2
.
1.2
变压器
组件
、
部件
的
设计
、
制造
及
检验
等
应
符合
相关
标准
及
法规
的
要求
。

10.2
.
1.3
变压器
组件
、
部件
的
运行
寿命
应
符合
相关
标准
的
规定
。

50



GB
/
T
6451
—
2015



10.2
.
2
安全
保护装置

10.2
.
2.1
变压器
应
装有
气体
继电器
。

气体
继电器
的
接点
容量
在
交流
220V
或
110V
时
不
小于
66V
·
A
,
直流
有感
负载
时
,
不
小于
15
W
。
变压器
油箱
和
联管
的
设计
应使
气体
易于
汇集
在
气体
继电器
内
,
变压器
不得
有
存气
现象
。
积聚
在
气体
继电器
内
的
气体
数量
达到
250
mL
~
300
mL
或油速
在
整定
范围
内时
,
应
分别
接通
相应
的
接点
。
流经
气体
继电器
的
油流
速度
达到
整定值
时
,
接点
应
接通
。
气体
继电器
的
安装
位置
及其
结构
应
能
观察
到
分解
气体
的
数量
和
油速
标尺
,
而且
应
便于
取
气体
。

10.2
.
2.2
变压器
应
装有
压力
保护装置
,
当
变压器
油箱
内
压力
达到
安全
限值
时
,
压力
保护装置
应
可靠
地
释放
压力
。

10.2
.
2.3
变压器
宜
供给
信号
测量
和
保护装置
辅助
回路
用
的
端子
箱
。

10.2
.
2.4
有载
调压
变压器
的
有载
分接
开关
应有
自己
的
安全
保护装置
。

10.2
.
2.5
变压器
所有
管道
最高处
或
容易
窝气
处应
设置
放气塞
。

10.2
.
3
冷却系统
及
控制箱

10.2
.
3.1
应
根据
冷却
方式
供给
全套
冷却
装置
,
但
若
为
水冷却
方式
,
则
不
供给
水路
装置
(
如
水泵
、
水箱
、
管路
、
阀门
及
控制箱
等
)
。

10.2
.
3.2
对于
采用
散热器
散热
的
变压器
,
其
冷却
方式
可能
存在
多种
组合
方式
(
如
OFAF
变压器
,
另外
还
可
产生
ONAN
、
ONAF
、
OFAN
三种
方式
)
,
各种
冷却
方式
下
的
容量
分配
及
控制程序
由
用户
与
制造
方
协商
。

10.2
.
3.3
对于
风冷
变压器
,
应
供给
吹风
装置
控制箱
。
当
负载
电流
达到
额定电流
的
2
/
3
或
油面
温度
达到
65
℃
时
,
应当
投入
吹风
装置
。
当
负载
电流
低于
额定电流
的
1
/
2
或
油面
温度
低于
50
℃
时
,
可切除
风扇
电动机
。

10.2
.
3.4
对于
水冷
变压器
,
若
冷却水
是
循环
中间
介质
,
则
水
的
入口
温度
为
最高
环境温度
加上
8
℃
;
若
冷却水
是
最终
取之不尽
的
冷却
介质
(
即水
热容量
无穷大
,
如
水电厂
水库
水
)
,
则
水
的
入口
温度
为
25
℃
。

10.2
.
3.5
对于
强油
风冷
或
水冷
变压器
需
供给
冷却系统
及
控制箱
。

10.2
.
3.5
.
1
控制箱
的
强油
循环
装置
控制
线路
应
满足
下列
要求
:

a
)
变压器
在
运行
中
,
其
冷却系统
应
按
负载
和
温度
情况
自动
投入
或
切除
相应
数量
的
冷却器
;

b
)
当
切除
故障
冷却器
时
,
作为
备用
的
冷却器
应
自动
投入
运行
;

c
)
当
冷却系统
的
电源
发生
故障
或
电压
降低
时
,
应
自动
投入
备用
电源
;

d
)
当
投入
备用
电源
、
备用
冷却器
或
切除
冷却器
、
电动机
损坏
时
,
均
应
发出
相应
的
信号
。

10.2
.
3.5
.
2
强油
风冷
及强
油水
冷
冷却器
的
油泵
电动机
及
风扇
电动机
应
分别
有
过载
、
短路
和
断
相
保护
。

10.2
.
3.5
.
3
强油
风冷
及强
油水
冷
冷却器
的
动力
电源
电压
应为
三相
交流
380
V
,
控制
电源
电压
为
交流

220V
。

10.2
.
3.5
.
4
强油
风冷
及强
油水
冷
变压器
,
当
冷却系统
发生
故障
切除
全部
冷却器
时
,
在
额定负载
下
允许
运行
30
min
。
当
油面
温度
尚未
达到
75
℃
时
,
允许
上升
到
75
℃
,
但
切除
冷却器
后
的
最长
运行
时间
不得
超过
1h
。

10.2
.
3.5
.
5
对于
采用
强迫
油
循环
冷却
方式
的
变压器
,
其
冷却
油流
系统
中不应
出现
负压
。

10.2
.
4
油
保护装置

10.2
.
4.1
变压器
均
应
装有
储油
柜
,
其
结构
应
便于
清理
内部
。
储油
柜
的
一端
应
具有
油位
显示
功能
,
储油

51



GB
/
T
6451
—
2015



柜
的
容积
应
保证
在
最高
环境温度
与
允许
的
过
负载
状态
下油位
不
超过
上限
,
在
最低
环境温度
与
变压器
未
投入
运行
时
,
应
能
观察
到
油位
指示
。

10.2
.
4.2
储油
柜
应有
注油
、
放油
、
放气
和
排污
油
装置
。

10.2
.
4.3
储油
柜上
一般
应
装有
带有
油封
的
吸湿
器
。

10.2
.
4.4
变压器
应
采取
防油
老化
措施
,
以
确保
变压器
油
不
与
大气
相
接触
,
如
:
在
储油
柜
内部
加装
胶囊
、
隔膜
或
采用
金属
波纹
密封式
储油
柜
。

10.2
.
5
油温
测量
装置

10.2
.
5.1
变压器
应有
供
温度计
用
的
管座
。
管座
应
设在
油箱
的
顶部
,
并
伸入
油内
120
mm
±
10
mm
。

10.2
.
5.2
变压器
需
装设
户外
测温
装置
,
其
接点
容量
在
交流
220V
时
,
不
低于
50
V
·
A
,
直流
有感
负载
时
,
不
低于
15
W
。
对于
强油
循环
的
变压器
应
装设
两个
测温
装置
。
测温
装置
的
安装
位置
应
便于
观察
,
且
其
准确度
应
符合
相应
标准
。

10.2
.
5.3
变压器
应
装有
两个
远距离
测温
元件
,
且
应放于
油箱
长轴
的
两端
,
其
放置
位置
应
便于
检修
、
更换
。

10.2
.
5.4
当
变压器
采用
集中
(
两组
以上
冷却器
或
三组
以上
片式
散热器
)
冷却
方式
时
,
应
在
靠
油箱
进出
油口
总管
路处
装测
油温
用
的
温度计
管座
。

10.2
.
6
变压器
油箱
及其
附件

10.2
.
6.1
变压器
一般
不
供给
小车
。
如果
供给
小车
,
则
应带
小车
固定装置
。
其
箱底
底座
或
小车
支架
焊装
位置
应
符合
轨距
的
要求
。
轨距
:
纵向
为
1435
mm
,
横向
为
1435
mm
、
2000
mm
(
2
×
2000
mm
、
3
×
2000
mm
)
。

10.2
.
6.2
在
油箱
的
上部
、
中部
和
下部
壁上
应
设有
油样
阀门
,
下部
还应
装有
放
油阀
。

10.2
.
6.3
套管
接线
端子
连接处
,
在
环境空气
中
对
空气
的
温升应
不
大于
55K
(
封闭
母线
除外
)
,
在
油
中
对
油
的
温升应
不
大于
15K
。

10.2
.
6.4
变压器
油箱
应
具有
能
承受
住
真空度
为
133Pa
和
正
压力
为
100kPa
的
机械
强度
的
能力
,
不
应有
损伤
和
不
允许
的
永久
变形
。

10.2
.
6.5
变压器
油箱
下部
应有
供
千斤顶
顶起
变压器
的
装置
,
并
应
设置
水平
牵引
装置
。

10.2
.
6.6
应
在
变压器
油箱
壁上
设置
适当
高度
的
梯子
,
以便
于
取油样
及
观察
气体
继电器
。

10.2
.
6.7
套管
的
安装
位置
和
相互
距离
应
便于
接线
,
而且
其
带电
部分
的
空气
间隙
应
能
满足
GB1094.3
的
要求
。

10.2
.
6.8
变压器
结构
应
便于
拆卸
和
更换
套管
。

10.2
.
6.9
变压器
铁心
应
单独
引出
并
可靠
接地
,
其他
金属
结构件
均
应
通过
油箱
可靠
接地
。
变压器
油箱
应
保证
两点
接地
(
分别
位于
油箱
长轴
或
短
轴
两侧
)
。
接
地处
应有
明显
的
接地
符号
”
或
“
接地
”
字样
。

10.2
.
6.10
根据
需要
,
可
提供
一定
数量
的
套管
式电流
互感器
。

10.2
.
6.11
在
变压器
油箱
上部
、
下部
均
应
装有
滤
油阀
接口
(
成
对角线
放置
)
。

10.2
.
6.12
变压器
整体
(
包括
气体
继电器
等
所有
充油
附件
)
应
能
承受
133Pa
的
真空度
。

10.3
检验
规则
及
方法

10.3
.
1
变压器
除应
进行
GB1094.1
所
规定
的
试验
项目
外
,
还应
进行
10.3
.
2
~
10.3
.
11
所
规定
的
试验
。

10.3
.
2
应
提供
所有
绕组
线端
和
分接
档位
的
直流电
阻值
。
绕组
直流电
阻
不
平衡
率
:
相
(
有
中性点
引出

52



GB
/
T
6451
—
2015



时
)
为
不
大于
2
,
线
(
无
中性点
引出
时
)
为
不
大于
1
。
对于
联结
成
三相
组
的
三台
单相
变压器
,
各相
彼此间
的
绕组
直流电
阻
不
平衡
率应
不
大于
2
。
如果
由于
线材
及
引线
结构
等
原因
而
使
绕组
直流电
阻
不
平衡
率
超过
上述
值时
,
除应
在
例行
试验
记录
中
记录
实测值
外
,
尚应
写明
引起
这一
偏差
的
原因
。
用户
应
与
同温
度下
的
例行
试验
实测值
进行
比较
,
其
偏差
应
不
大于
2
。
本
试验
为
例行
试验
。

绕组
直流电
阻
不
平衡
率应
以
三相
或
三台
单相
实测
最大值
减
最小值
作
分子
,
三相
或
三台
单相
实测
平
均值
作
分母
计算
。

对
所有
引出
的
相应
端子
间
的
电阻值
均
应
进行
测量
比较
。

10.3
.
3
应
提供
变压器
绝缘
电阻
、
吸收
比
(
R60
/
R15
)
和
极化
指数
(
R10min
/
R1min
)
的
实测值
,
测试
通常
在
5
℃
~
40
℃
和
相对湿度
小于
85
时
进行
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
12
)
换算
:



式
中
:



R2
=
R1
×
1.5
(
t1
-
t2
)
/
10
(
12
)



R1
、
R2
—
—
—
分别
为
温度
t1
、
t2
时
的
绝缘
电阻值
。

10.3
.
4
应
提供
变压器
介质
损耗
因数
(
tan
δ
)
值
,
测试
通常
在
5
℃
~
40
℃
温度
下
进行
。
本
试验
为
例行
试验
。
不同
温度
下
的
tan
δ
值
一般
可
按式
(
13
)
换算
:

tan
δ
2
=
tan
δ
1
×
1.3
(
t2
-
t1
)
/
10
(
13
)

式
中
:

tan
δ
1
、
tan
δ
2
—
—
—
分别
为
温度
t1
、
t2
时
的
tan
δ
值
。

10.3
.
5
应
提供
铁心
对
地
和
夹件
的
绝缘
电阻值
,
其值
应
不
小于
500
M
Ω
(
20
℃
)
。
本
试验
为
例行
试验
。
当
测量
温度
不
同时
,
绝缘
电阻
可
按式
(
12
)
进行
换算
。

10.3
.
6
有载
分接
开关
试验
合格
后
,
应
将
有载
分接
开关
装入
变压器
中
,
对
分接
开关
油室
进行
密封
试验
,
应
无渗漏
现象
。
本
试验
为
例行
试验
。

10.3
.
7
变压器
如果
进行
温升
试验
或
过
电流
(
施加
1.1
倍
额定电流
,
持续时间
不少
于
4h
)
试验
,
则
试验
前后
应取
油样
进行
气相
色谱分析
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
型式
试验
。

10.3
.
8
应对
强迫
油
循环
变压器
的
冷却
油流
系统
进行
负压
测试
,
以
监测
冷却
油流
系统
的
进油端
是否
存
在
负压
。
测试
时
,
通常
在
进油
端的
放气处
安装
真空
压力表
,
在
开启
所有
的
油泵
后
,
不
应
出现
负压
。
本
试验
为
型式
试验
。

10.3
.
9
具有
独立
调压
绕组
的
变压器
,
应
测量
各分接
档位
的
负载
损耗
值
,
并
应
符合
设计
要求
。
本
试验
为
特殊
试验
。

10.3
.
10
变压器
全部
试验
合格
后
,
如
结构
允许
且
用户
要求
,
可
对
500kV
油纸
绝缘
套管
取油样
进行
试验
,
试验
结果
应
符合
相关
标准规定
。
本
试验
为
特殊
试验
。

10.3
.
11
经
用户
与
制造
方
协商
可
进行
下列
试验
,
见
附录
A
。
本
试验
为
特殊
试验
:

a
)
长时间
空载
试验
;

b
)
油流
静电
试验
;

c
)
转动
油泵
时
的
局部
放电
测量
。

10.4
标志
、
起吊
、
安装
、
运输
和
贮存

10.4
.
1
变压器
应有
接线
端子
、
运输
及
起吊
标志
,
标志
内容
应
符合
相关
标准规定
。

10.4
.
2
变压器
需
具有
承受
变压器
总重
的
起吊
装置
。
变压器
器身
、
油箱
、
储油
柜
和
散热器
或
冷却器
等
均
有
起吊
装置
。

53



GB
/
T
6451
—
2015



10.4
.
3
成套
拆卸
的
组件
和
零件
(
如
气体
继电器
、
套管
、
测温
装置
及
紧固件
等
)
的
包装
应
保证
经过
运输
、
贮存
直到
安装
前
不
损伤
和
不
受潮
。

10.4
.
4
变压器
内部结构
应
在
经过
正常
的
铁路
、
公路
及
水路运输
后
相互
位置
不变
,
紧固件
不
松动
。
变压
器
的
组件
、
部件
(
如
套管
、
散热器
或
冷却器
、
阀门
和
储油
柜
等
)
的
结构
及
布置
位置
应
不
妨碍
吊装
、
运输
及运
输中
紧固
定位
。

10.4
.
5
变压器
如不带
油
运输
,
则
需
充以
干燥
的
气体
(
露点
低于
-
40
℃
)
。
运输
前应
进行
密封
试验
,
以
确保
在
充以
20kPa
~
30kPa
压力
的
气体
时
密封
良好
。
变压器
主体
在
运输
中及
到达
现场
后
,
油箱
内
的
气体
压力
应
保持
正压
,
并
有
压力表
进行
监视
。
在
现场
贮存
期间
应
维持
正压
,
并
有
压力表
进行
监视
。

10.4
.
6
变压器
在
运输
中应装
三维
冲撞
记录仪
。

10.4
.
7
在
运输
、
贮存
直至
安装
前
,
应
保证
变压器
本体
及其
所有
的
组件
、
部件
(
如
储油
柜
、
套管
、
阀门
及散
热器
或
冷却器
等
)
不
损坏
和
不
受潮
。











































































54



GB
/
T
6451
—
2015





附
录
A

(
规范性
附录
)

用户
与
制造
方
协商
的
试验





A.1
长时间
空载
试验

对
变压器
施加
1.1
倍
额定
电压
,
开启
正常
运行
时
的
全部
油泵
,
运行
12h
。
试验
过程
中
,
应
无
明显
的
局部
放电
的
声
、
电信号
。
试验
前
、
后油
中应
无
乙炔
,
总烃
含量
应
无
明显
变化
。
该
试验
应
在
绝缘
试验
后
进行
。

A.2
油流
静电
试验

断开
电源
,
开启
所有
油泵
,
历时
4h
后
,
测量
各
绕组
端子
及
铁心
对
地
的
泄漏
电流
,
直至
电流
达到
稳定
值
。
试验
中应
无放
电信号
。

A.3
转动
油泵
时
的
局部
放电
测量

启动
全部
油泵
运行
4h
,
其间
连续
测量
中性点
、
铁心
对
地
的
泄漏
电流
,
并
监视
有无
放
电信号
。
然后

在
不停
油泵
的
情况
下
进行
局部
放电
试验
(
对
低压
线端
施加
电压
,
使
高压
绕组
线
端电压
为
1.5
Um
/
3
,
并
维持
60
min
,
其间
连续
观察
测量
局部
放电
量
)
,
与
油泵
不
运转
时
的
试验
相比
,
内部
放电
量
应
无
明显
变化
,
同时
油中应
无
乙炔
。



