ICS 27.100
F24
备案号：47961-2015
中华人民共和国电力行业标准
DL/T 1388 — 2014
电力变压器用电工钢带选用导则
Selection guide to the electrical steel strip for power transformer
2015-03-01 实施
国家能源局发布
目 次
前言	II
I范围	1
2规范性引用文件??	1
3术语和定义	1
4产品牌号及规格	2
5电工钢带的选用原则			2
6技术要求	3
7试验项目和试验方法	4
8检验规则	4
9标志、包装、运输及储存	5
10质量证明证书	  	5
附录A （资料性附录）变压器用电工钢带各企业常用牌号对照表	6
附录B （资料性附录）变压器用电工钢带订货信息	8
本标准按照GBfT 1.1-2009《标准化工作导则 第I部分：标准的结构和编写》的规则编写。 本标准由中国电力企业联合会提出。
本标准由电力行业电力变压器标准化技术委员会归口。
本标准主要起草单位：中国电力科学研究院、保定天威保变电气股份有限公司、国网吉林省电力有 限公司电力科学研究院、国家电网公司、中国南方电网有限责任公司、沈阳变压器研究院股份有限公司、 中国长江三峡集团公司、国网辽宁省电力有限公司、国家电网公司东北分部、国网电力科学研究院武汉 南瑞有限公司、国网辽宁省电力有限公司电力科学研究院、国网物资有限公司、宝山钢铁股份有限公司、 武汉钢铁股份有限公司、西变西电变压器有限责任公司、特变电工衡阳变压器有限公司、江苏华鹏变压 器有限公司、广东海鸿变压器有限公司。
本标准主要起草人：张淑珍、李云龙、李洪秀、敖明、武兰民、喇元、陈星、吴仲平、王世阁、 王延峰、簷浩、王伟、蔡胜伟、刘若乔、佟明、陈奎、李智、李国保、钟光明、余寒峰、李振兵、聂三元、 谢文英、涂杰、宋云春、郭献清。
本标准为首次发布。
本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条 一号，100761）。
电力变压器用电工钢带选用导则
本标准规定了电力变压器、电抗器（以下统称变压器）用电工钢带的术语和定义、选用原则、技术 要求、试验项目、试验方法、标志、包装、运输、储存及订货信息。
本标准适用于制造变压器铁心用冷轧取向电工钢带的选用。
2规范性引用文件
F列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本标准。
凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。
GB仃235金属材料薄板和薄带反复弯曲试验方法
GB仃247钢板和钢带包装、标志及质量证明书的一般规定
GBfT 2521—2008冷轧取向和无取向电工钢带（片）
GB仃2522电工钢片（带）表面绝缘电阻、涂层附着性测试方法
GB/T 9637电工术语磁性材料与元件
GB/T 13789用单片测试仪测量电工钢片（带）磁性能的方法
IEC 60404-11磁性材料 第11部分：测定磁性钢片和钢带表面绝缘电阻的试验方法(Magnetic materials-Part 11: Method of test for the determination of surface insulation resistance of magnetic sheet and strip) 3术语和定义
由GB/T 2521、GB/T 9637确立的以及下列术语和定义适用于本标准。为了便于使用，以下重复列 出了 GBAT2521中的某些术语和定义。
3.1
比总损耗（単位铁损）specific total loss
磁极化强度随时间按正弦规律变化，其峰值为某一标定值，变化频率为某一标定频率时，单位质量 的铁心所消耗的功率，单位为瓦特每千克（W/kg）。
[GBfr 2521—2008.定义 3.1]
3.2
磁极化强度（磁感）	magnetic polarization
铁心试样从退磁状态，在标定频率下磁极化强度按正弦规律变化，当交流磁场的峰值达到某一标定 值时，铁心试样所达到的磁极化强度的峰值，单位为特斯拉（T）。
[GB/T 2521—2008.定义 3.2]
3.3
镰刀弯 edge camber
侧边与连接测量部两端点连线之间的最大距离。
[GB仃 2521—2008,定义 3.3]
3.4
不平度flatness
钢板或钢带表面的上下起伏，即不平直的量度，它用最大波（全波）的高度方与波长丄之比的百分 数表示。
[GBH 2521—2008,定义 3.4]
4产品牌号及规格
4.1电工钢带产品牌号表示方法
牌号应包括厂家代码、厚度规格、特征代码和比总损耗保证值等信息，表示方法如图1所示。
□ 口口 □ □甲口
该公称厚度最大比总损耗值（W/kg） P17/50的lOOfg 	用于表示取向电工钢带的类型的特征字符
公称厚度（mm）的[00倍 	公司代码字母（宝钢及新利佩茨克有此代码）
其中：P17/50是指电工钢带的测试条件为：磁极化强度在1.7T和频率在50Hz.
图1电工钢带产品牌号
示例1：
B27P095——表示宝钢公司生产的片厚0.27mm、最大比总损耗值P17/5O为0.95W/kg的冷轧晶粒取向高磁感型电工钢带. 示例2：
27RK090—表示武钢公司生产的片厚0.27mm、最大比总损耗值P17/50为0.90W/kg的冷轧晶粒取向磁畴细化高磁 感电工钢带.
常用国内、外电工钢带牌号对照表参见附录A。
4.2电工钢带的种类
取向电工钢带的种类包括：
——普通冷轧晶粒取向电工钢带；
—高磁感取向电工钢带：
——磁畴细化高磁感取向电工钢带（包含激光刻痕和机械刻痕）。
5电工钢带的选用原则
5.1基本选用原则
5.1.1电工钢带的选用应保证变压器的性能指标（空载损耗、空载电流、效率、噪声、振动）及技术经 济综合指标的相关要求。电工钢带订货信息应包含的内容参见附录B。
5.1.2不得采用边角余料拼焊的电工钢带加工制造变压器铁心。
5.2不同性能要求的变压器电工钢带牌号选择
5.2.1对于常规要求的电力变压器，一般可选择普通电工钢带的牌号。
5.2.2对于空载性能要求较高时，宜选择高性能牌号的电工钢带。
5.2.3对于噪声性能要求较高时，可选用高磁感的电工钢带。
5.3不同类型的变压器用电工钢带牌号选择
5.3.1电力变压器应根据其损耗、噪声等要求选用适用的电工钢带。
5.3.2换流变压器宜选用高磁感电工钢带。
5.3.3配电变压器宜选用比总损耗较低的电工钢带。
5.3.4卷铁心变压器不宜采用激光刻痕磁畴细化高磁感电工钢带。
5.4厚度选择
变压器用电工钢带厚度通常选用0.23mm?0.30mm。
6.1磁特性
6.1.1电工钢带的磁特性（包括最小磁极化强度、最大比总损耗）应符合各企业标准相应牌号的规定及 供需双方技术协议的要求。
6.1.2电工钢带的性能参数，应给出50Hz频率的指标，必要时应给出其他频率的指标。
6.1.3应保证整卷宽度及长度内的任意部位比总损耗值均小于牌号保证值，最高值将作为该钢卷认定的
最大比总损耗值。磁畴细化高磁感电工钢带应采用单片H线圈法测试仪测量电工钢带磁性能，其他类型 的电工钢带釆用爱泼斯坦方圈测量法或单片H线圈法测试仪测量电工钢带磁性能。
6.1.4每一批次中任意钢卷的比总损耗值都不允许超过规定的最大比总损耗值。
6.2几何特性及偏差 6.2.1电工钢带的厚度规格为：0.23mm、0.27mm、0.30mm#
6.2.2钢带卷的宽度规格：通常宽度不小于800mm,钢带卷内径为508mm。
6.2.3钢带的厚度允许偏差、纵向厚度差、横向厚度差、‘宽度允许偏差应符合表1的规定。
6.2.4钢带的不平度应不大于1.5%,波高不应超过3mm。
6.2.5在任意2m测量长度上，钢带的镰刀弯应不大于0.8mm°
6.2.6钢带的剪切毛刺应不大于0.015mm。
表1允许偏差
公称厚度
mm	厚度允许偏差
mm	纵向厚度差
mm	横向厚度差
mm	　　　宽度允许偏差（切边）?
mm	最小叠片系数
0.23	+0.010 ?-0.020	W0.020	W0.015	0 ?+1.5	0.950
0.27					0.955
0.30					0.960
6.3工艺特性
6.3.1钢带的理论密度为7.65kg/dm3o
6.3.2钢带的最小叠片系数应符合表1的规定。
6.3.3钢带的反复弯曲次数应不小于2次。
6.3.4钢带的绝缘涂层应有良好的附着性。在剪切过程和规定的热处理条件下进行热处理时，涂层不得
有脱落现象，但是在剪切边缘上，涂层的轻微碎裂则允许存在。绝缘涂层应可耐受绝缘漆、变压器油、 机械油等介质的侵蚀。
6.3.5钢带应以退火后的状态交货。
6.3.6对于激光刻痕磁畴细化高磁感电工钢带，使用过程中退火温度不得超过450C。
6.4表面质量
6.4.1钢带的表面应光滑、清洁、无锈蚀，不得有影响切割或成品整体使用的缺陷。
6.4.2钢带表面绝缘层应均匀、无脱落现象。
6.4.3钢带不允许有断裂、裂纹、孔洞以及任何其他不适合制作变压器铁心的瑕疵。
6.4.4钢带应无鱗片、微粒或其他形状的可分离的导电材料。
6.4.5钢带表面颜色应均匀，但允许有部分不影响使用的轻微色差、涂层花斑、氧化色等。
6.4.6依据IEC 60404-11在经最终退火的钢带中测得的绝缘涂层电阻（总面积为6.45cm2，10个电极） 应满足以下条件：
—单侧5次测量的平均值：N30C ? cm2；
—每个读数都必须是：- cm2o
6.5焊缝
每卷钢带的焊缝数量应尽量少。需要有焊缝时，应保证激光焊接以后的钢带可以正常剪切而不出现 断裂。相邻钢带的厚度和宽度及牌号应相同。
单个钢卷所包括的焊缝的数量最多为：
―在钢带长度＞2000m时，3条；
——在钢带长度800m?2000m时，2条；
—在钢带长度＜800m时，1条。
焊缝的抗张强度至少应为lOON/mn?。钢卷中的任何焊缝都应用纸带标志，纸带从钢卷中伸岀。
6.6绝缘涂层附着性
电工钢带的绝缘涂层附着性应符合GBAT 2522的相关要求。
7试验项目和试验方法
试验项目和试验方法见表2。
表2试验项目和试验方法
序号	试验项目	试验方法标准
分类	具体项目
1	磁性能	比总损耗	GBfT 13789
2		,	磁极化强度	GB/T 3655
3	表面	涂层附着性	GB/T 2522
4	涂层质量	绝缘电阻	IEC 60404-11
5		厚度偏差
6		宽度偏差
7		镣刀弯	GB/T 2521
8	JllrJ/X 'J	不平度
9		毛刺高度
10		最小疊片系数	GB/T 19289
11	机械性能	反复弯曲次数	GB/T 235
注：除非另有规定，试验应在23C土5.C的温度下进行.
8检验规则
8.1钢带一般以每一生产卷组成一个验收批次。
8 2当产品以分卷的形式供货时，原验收批上的测试结果适用于该分卷。
8.3复验或抽检取样应从离钢带卷头、卷尾不小于3m处截取，且应避开焊缝的区域。
9标志、包装、运输及储存
9.1每卷钢带应有标识，内容包括制造厂名、标准代号、产品牌号、钢卷号、重量、岀厂日期等。除钢 卷的外包装上有标识外，钢带卷的内外圈也应有标识。
9-2每批产品应附有质量证明书。
9.3包装应可靠，应有防潮措施。
9.4对于磁畴细化髙磁感取向电工钢带，卷成钢带卷时其刻痕的表面朝向应一致。
9-5其他要求应符合GBAT247的相关规定。
10质量证明证书
10.1供货厂家应以书面形式或电子形式（如电子邮件）提交一份经验证的质量证明书，证明书的内容 宜采用中英对照的格式。
10.2质量证明书应至少包含下列项目：
a）	供方名称；
b）	需方名称；
c）	合同号；
d）	产品名称；
e）	标准号；
f）	规格；
g）	牌号；
h）	重量；
i）	件数；
j）	钢卷号：
k）	磁极化强度（J8OO）；
l）	叠片系数；
m）	比总损耗（对应频率及磁极化强度）：
n）	协议中其他规定项目的测试结果（如抗拉强度、屈服强度、延伸率及硬度等数据以及主要化学 成分含量的数据）。
10.3如果使用的测量方法不同于本标准中的规定，必须在质量证明书中注明不同的测量方法。
10.4供货厂家应保留5年内各批次交货钢卷的质量证明书。
附录A
（资料性附录）
变压器用电工钢带各企业常用牌号对照表
A.1普通冷轧取向电工钢带
普通冷轧取向电工钢带产品牌号对照见表A.1。
表A.1普通冷轧取向电工钢带产品牌号对照表
类别	厚度
mm	生产企业
宝钢	武钢	浦项	新日铁	川崎JFE	新利佩茨克
普通型	0.23		23Q1O5
23Q110		23Z110		　　NV23S-110
23Q115
B23G120	23Q120				　　NV23S-120
NV23S-127
0.27			27PG110			　　NV27S-110
B27G120	27Q120	27PG120	27Z120	27JG120	　　NV27S-120
B27G130	27Q13O	27PG130	27Z130	27JG130	　　NV27S-130
0.30			30PG110
B30G120	3OQ12O	3OPG12O	30Z120	30JGI20	　　NV30S-120
B30G130	3OQ13O	3OPG13O	30Z130	30JG130	　　NV3OS-13O
B30G140	30Q140	30PG140	30Z140	30JG140	　　NV30S-140
0.35	B35G135	35Q135		　　　　35ZI35	35JG135	　　NV35S-135
B35G145	35Q145	35PG145	35Z145	35JG145	　　NV35S-145
B35G155	35Q155	35PG155	35Z155	35JG155
A.2高磁感冷轧取向电工钢带
高磁感冷轧取向电工钢带产品牌号对照见表A.2。
表A.2高磁感冷轧取向电工钢帯产品牌号对照表
类别	厚度
mm	生产企业
宝钢	武钢	浦项	新日铁	川崎JFE	新利佩茨克
高破 感型	　　0.23	B23P090	23QGO9O	23PH090	23ZH090	23JGH090
B23P095	23QGO95	23PH095	23ZH095	23JGH095
B23P100	23QG1OO	23PH100	23ZH100	23JGH1OO
23ZH1I0
0.27	　　　B27P095	27QG095	27PH095	27ZH095
B27P100	27QG100	27PH100	27ZHI00	27JGH100	NV27P-1I0
B27P110	27QG1I0		27ZH110	27JG1I110
表A.2 （续）
类别	厚度
mm	生产企业
宝钢	　　　　　武钢!	浦项	新日铁	川崎JFE	新利眼茨克
高磁 感型	　　0.30	B30PI00	　　　30QG100	30PH100	30ZH100	　　　30JGH100
B30P105	　　　3OQG1O5	3OPH1O5	3OZH1O5	　　　3OJGH1O5	NV3OP-1O5
B30P110	　　　30QG110		30ZH110	30JGH110
B30P120	　　　3OQG12O		30ZH120	30JGH120
0.35	B35P115		35PH115	35ZH115	　　　35JGHI15
B35P125		35PH125	35ZH125	35JGH125 I
B35P135		35PH135	35ZH135	35JGH135
A.3磁畴细化高磁感冷轧取向电工钢带
磁畴细化髙磁感冷轧取向电工钢带产品牌号对照见表A.3o
表A.3磁畴细化高磁感冷轧取向电工钢带产品牌号对照表
类别	mm	生产企业
宝钢	武钢	浦项	新日铁	川崎JFE	新利佩茨克
磁畴细 化高磁 感型	　　0.23	B23R080	23RK080	23PHDO8O	　　23ZDKH80	　　　23JGSD80
B23R085	23RK085	23PHDO85	　　23ZDKH85	23JGSD85
B23RO9O	23RK090		　　23ZDKH9O	23JGSD90
0.27	B27R085	27RK085
B27R090	27RK09O	27PHD090	　　27ZDKH9O	27JGSD90
B27R095	27RK095	27PHD095	　　27ZDKH95	27JGSD95
0.30		30RK100
3ORK1O5
附录B
（资料性附录）
变压器用电工钢带订货信息
变压器用电工钢带订货信息一般应包含下列内容：
a）	钢带牌号：
b）	产品遵循的标准号：
c）	最大比总损耗（P17/5O或P17/60）：
d）	最小磁极化强度J8OO；
e）	叠片系数；
f）	厚度偏差：
g）	宽度及偏差；
h）	?镰刀弯；
i）	毛刺高度；
j）	表面不平度；
k）	卷侧面平整度：
l）	表面质量；
m）	涂层附着性；
n）	绝缘电阻。
未提及的性能指标参照相关标准执行。
中华人民共和国
电力行业标准
电力变压器用电工钢帯选用导则
DL/T 1388 — 2014
中国电力出版社出版、发行
（北京市东城区北京站西街 19 号 1OOOO5 http://www.cepp.sgcc.com.cn）
北京九天众诚印刷有限公司印刷
2015年3月第-版 2015年3月北京第一次印刷
880臺米X123O毫米16开本0.75印张18千字
印数0001—3000册
统一书号155123 ? 2292定价9.00元
敬吿读者
本书封底贴有防伪标签，刮开涂层可査询真伪
本书如有印装质量问题，我社发行部负责退换
版权专有翻印必究
中国电力出版社官方負償
度上电力书■
