DL	中华人民共和国电力行业标准	DL/T 1387 — 2014	电力变压器用绕组线选用导则	Selection guidelines for winding wire in power transformer	2015-03-01 实施	国家能源局发布	目 次	前言	III	1范围	1	2规范性引用文件	1	3术语、定义和符号	1	3.1术语和定义	1	3.2符号	4	4技术要求	8	4.1绕组线用原材料选用要求	8	4.2绕组线产品基本性能参数	8	5检验项目、方法及要求	9	5.1外观	9	5.2尺寸公差	10	5.3漆膜厚度及均匀性	10	5.4规定非比例延伸强度/?皿2	 10	5.5击穿电压	10	5.6电阻率	11	5.7黏结强度	11	5.8漆膜柔韧性和附着性	  11	5.9股间绝缘性	?'	 11	5.10其他检验项目	11	6订货要求	11	6.1绕组线生产条件基本要求 	11	6.2绕组线订货单格式	II	6.3用户选用导线的一般流程	II	6.4线圏内径与换位导线规格、根数推荐表	12	7标志、包装、运输和贮存	12	7.1标志	12	7.2包装	12	7.3运输	13	7.4贮存	13	附录A （规范性附录）绝缘纸的主要性能指标	14	附录B （规范性附录）网带的主要性能指标	17	附录C （规范性附录）交流油浸式电力变压器用绕组线主要技术参数及适用范围	18	附录D （规范性附录）直流换流变压器用绕组线主要技术参数及适用范围	20	附录E （规范性附录）电抗器用绕组线主要技术参数及适用范围 	24	附录F （规范性附录）油浸式平波电抗器用组合换位导线主要技术参数及适用范围	26	附录G （规范性附录）绕组线生产条件基本要求	  27	DL/T 1387 — 2014	附录H （规范性附录）绕组线订货单格式	28	附录［（资料性附录）用户选用绕组线的一般流程	*	29	附录J （资料性附录）线圈内径与换位导线规格、根数推荐表	:	30	　　　　本标准按照GB/T 1.1-2009《标准化工作导则 第1部分：标准的结构和编写》的规则编写。	　　　　本标准由中国电力企业联合会提出?	　　　　本标准由电力行业电力变压器标准化技术委员会（DL/TCQ2）归口，	　　　　本标准主要起草单位：中国电力科学研究院，沈阳市宏远电磁线有限公司，国网吉林省电力有限公 司电力科学研究院,保定天威保变电气股份有限公司、沈阳变压器研究院股份有限公司、上海宝山杨行 铜材有限公司，无锡统力电工有限公司、国家电网公司，国网辽宁省电力有限公司、华东电网有限公司、 中国长江三峡集团公司、广东电网公司、国网陕西省电力公司电力科学研究院、国网辽宁省电力有限公 司电力科学研究院、国网电力科学研究院、国网物资有限公司，上海电缆研究所、特变电工沈阳变压器 集团有限公司、西变西电变压器有限责任公司、江苏华鹏变压器有限公司。	　　　　本标准主要起草人：张淑珍、柴娜、敖明、李洪秀、陈星，刘顺荣、廖和安，武兰民、王世阁、 陆志浩、王伟.欧阳旭东、周志强、刘孝为、韩洪刚、张书琦、杜振波，刘若乔、佟明、陈惠民、李云龙、 陈奎、项阳、谢江伟、吉强、陈琪、杨冠坪『	　　　　本标准为首次发布。	　　　　标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一 号，100761 ）o	学兔兔 www.bzfxw.com	电力变压器用绕组线选用导则	　　　　本标准规定了交流油浸式电力变压器、电抗器和直流换流变压器、油浸式平波电抗器用绕组线的术 语、定义和符号，技术要求，检验项目、方法及要求，订货要求，标志、包装、运输和贮存。	　　　　本标准适用于电压等级为110 (66) kV?1000kV交流油浸式电力变压器、电抗器和电压等级为 ±800k V及以下直流换流变压器和油浸式平波电抗器。	2规范性引用文件	　　　　下列文件对于本标准的应用是必不可少的，凡是注日期的引用文件，仅注日期的版本适用于本标准。 凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本标准.	GB/T 467阴极铜			GB/T 7672,1—2008玻璃丝包绕组线	GB/T 7673.1—2008纸包绕组线 第1	GB/T 7673.3纸包绕组线第3部分：	GB/T 7673.4纸包绕组线 第4部分：	GB 7969—2003 电力电缆纸	JB/T 6758.1—2007换位导线 第1部分：一般规定	　　　　JB/T 67582换位导线第2部分：纸绝缘缩醛漆包换位导线	67583 换位导线 第3部分：无纸捆绑型缩醛漆包换位导线	QB/T4250—201] 500kV变压器匝间绝缘纸 3术语、定义和符号 3.1术语和定义	　　　　下列术语和定义适用于本标准直为便于使用，以下重复列出了 GB/T4074.1-2008等标准中的某些 术语和定义。	DL/T 1387 - 2014	3.1.1	规定非比例延伸强度 proof strength, non-proportional extension	%	　　　　　非比例延伸率等于规定的引伸机标距百分率时的应力。使用的符号应附以下脚注说明所规定的百分 率，例如&a”表示规定非比例延伸率0,2%时的应力土	[GB/T 7673.1—2008,定义 3丄15]	3.1.2	　　　　漆膜co砒血恐	　　　　用适当的方法涂覆在导体上，然后烘焙固化的材料。	　　　　注：改写 GB/T 7672.1—2008,定义 3.1L	3J.3	自黏层 bonding hyer	　　　　一种涂覆于漆包线表面的材料，具有使漆包线相互黏合的特定功能，	[GB/T 4074.1—2008,定义 3丄 1]	3.1.4	绕组线 winding wire	　　　　用于绕组以实现电磁能转换的绝缘线，	[GB/T 4074.1—2008,定义 3丄 14]	3.1.5	漆包线 enamelled wire	　　　　涂覆固化树脂绝缘的线，	[GB/T 7095.1 —2008,定义 3.1]	3」.5.1	缩醛漆包线 polyvinyl formal enamelled wire	　　　　在导体表面涂覆缩醛漆的绕组线。	3.1.5.2	自黏漆包线 epoxy enamelled wire	　　　　先在导体表面涂覆缩醛漆，再涂覆以环氧树脂为主要成分的自黏漆的绕组线，	3,153	单面自黏漆包线 enamelled wire with low-chip epoxy	　　　　先在导体表面涂覆缩醛漆，再将一个宽面涂覆以环氧树脂为主要成分的自黏漆的绕组线，	3.1.6	纸包铜扁线 paper wrapped rectangular copper wires	　　　　在銅扁线表面用绝缘纸带作多层连续绕包的绕组线*	3.1.6.1	平绕纸包铜扁线 paper wrapped rectangular copper wires with flatwise winding	　　　　以宽面与线盘轮毂相接触的方式进行绕制的纸包铜扁线，	3 丄 6.2	立绕纸包铜扁线 paper wrapped rectangular copper wires with edgewise winding	　　　　以窄面与线盘轮毂相接触的方式进行绕制的纸包铜扁线*	3.17	组合导线 composite conductor	　　　　　以两根及以上的纸包铜扁线（裸铜扁线、漆包铜扁线）组合成宽面或窄面相互接触的一列，按要求 用绝缘纸带，做多层连续紧密绕包的绕组线，	3J.7.1	轴向组合导线 axial composite conductor	　　　　由多根纸包铜扁线或漆包铜扁线沿绕组轴向进行平行组合，并用绝缘纸做多层连续绕包的绕组线.	3,17.2	辐向组合导线 radial composite conductor	　　　　由多根纸包铜扁线或纸包漆包铜扁线沿绕组辐向进行组合，并用绝缘纸做多层连续绕包的绕组线。	3.1.8	换位导线 continuously transposed conductor	　　　　　以一定根数的漆包铜扁线组合成宽面相互接触的两列，按要求在两列漆包扁线的上面和下面沿窄面 作同…转向的换位，并用电工绝缘纸、绳或带作连续绕包的绕组线，	　　　　注：改写JB/T675&I—2007,定义3.1丄	3丄8.1	自黏换位导线 se^bonding continuously transposed conductor	　　　　由缩醛漆包铜扁线表面涂覆热黏合自黏漆的漆包铜扁线打制而成的换位导线，	3.1,82	半砸自黏换位导线 semi-hard self-bonding transposed conductor	　　　　由热黏合缩醛漆包半硬铜扁线组成，釆用普通换位导线的换位方式，再绕包一定绝缘层。	　　　　注；半硬铜是指规定非比例延伸强度版卫满足100N/mm2</?Po.2<260N/mm2的銅导线，	3.183	纸包换位导线 paper insulated continuously transposed conductor	　　　　采用绝缘纸进行绕包的换位导线中	3 丄 8.4	网包线换位导线 netting tape continuously transposed conductor	　　　　采用网带进行捆扎的换位导线‘	3.1.8.5	组合式换位导线 combined continuously transposed conductor	　　　　由两根相同的换位导线平行排列，并用绝缘纸或网带绕包而成的绕组线，	3.1.8.6	内屏蔽式组合换位导线 combined continuously transposed conductor with inner shielding wires	　　　　对已经打制的换位导线进行并列组合，在组合换位导线中间夹屏蔽线的一种特殊形式的组合换位导线口	3.1.8.7	阶梯式组合换位导线 combined continuously transposed conductor with scalariform	　　　　对已经打制的换位导线进行并列组合，并打制成阶梯形状的一种特殊形式的组合换位导线，	3.1.9	换位线芯 transposed core	　　　　换位后的漆包扁线的组合。	[JB/T 6758J —2007,定义 3丄10]	3.1.10	換位节距 transposition pitch	　　　　　换位导线中某一根漆包扁线经过一个完整换位周期后的轴向长度与组成换位导线的漆包扁线根数 之商,即两个相邻换位处之间的轴向长度■	[JB/T675&1 —2007,定义 3丄2]	3.1.11	绕包方式wrapping type	　　　　用绝缘包带将一根或一组导线按照一定规则缠绕在它们外面，使其紧密贴合在一起。		　DL/T 1387 —2014	　3.1.11.1间隙绕包 open lapping	　同一绕包层的相邻纸带边缘不互相搭压而留有一定间隙的绕包形式。 [GB/T 7673.1 —2008,定义 3丄 11]	　3.1.11.2重叠绕包 overlapping	　　　　　同一绕包层的相邻纸带边缘相互搭压的绕包形式，	　　　　　[GB/T 76737 —2008,定义 3,1.8]	3.1.11.3半整绕包 half overlapping 重叠宽度为40%?60%的绕包形式。	　　　　　注：改写JB仃6758.1—2007,定义3丄5.	　3.1.11.4自锁式绕包 interlocked lapping	　相互搭盖40%?60%的二层纸带作同方向半叠包的一种绕包形式。 注：改写 GB/T 7673.1—2008,定义 3,1JO.	　3.1.12	　　　　　间隙重叠 coincidence of butt gaps	　　　　　间隙绕包时绕包层间隙的重合。	　　　　　[GBZT7673 J—2008.定义 3.1.13]	　3.1.13	　绕包节距pitch 绕包纸带形成一个完整螺旋的纵向长度。	　　　　　[GB/T 7673.1—2008,定义 3.1.16]	　3.1.14	　绕包层covering 被缠绕、包覆或编织在裸或绝缘导体上的材料.	　[GB/T 7673.1—2008,定义 3.1.3]	　3丄15	　　　　　网带 netting tape	　　　　　由聚酯纤维编织而成的网状掴扎带。	　3.2符号	　　　　　下列符号适用于本标准。	　321纸包铜扁线用符号	　　　　　纸包铜扁线示意图见图1坦	3/2					1纸包铜扁线	3.2.2组合导线用符号	　　　　　组合导线分为辐向组合导线和轴向组合导线。辐向组合导线示意图见图2,轴向组合导线示意图见	图3。	I,(S72	　　　　　图中:					图2辐向组合导线示意图					图3轴向组合导线示意图	3.2.3换位导线用符号	　　　　换位导线分为普通换位导线、组合换位导线、内屏蔽式组合换位导线、阶梯式组合换位导线。	　　　　换位导线示意图见图4,组合换位导线示意图见图5,内屏蔽式组合换位导线示意图见图6,阶梯式 组合换位导线示意图见图7。									图中:	3/2	B 」	。一漆包扁线导体厚度标称尺寸, b—漆包扁线导体宽度标称尺寸,	4—漆包扁线厚度尺寸，mm；	9—漆包扁线宽度尺寸，mm：	mm；	mm；	H —位导线高度，mm；	W一位导线宽度，mm；	3 ―单根换位导线两边绝缘厚度，mm。	8/2	换位导线示意E	Cl			图中：	　Q—漆包扁线导体厚度标称尺寸，mm；	　A	漆包扁线厚度尺寸，mm；	　H	位导线高度，mm；	Hi一合换位导线高度，mm；	　6—单根换位导线两边绝缘厚度，mm；	b—漆包扁线导体宽度标称尺寸,	B——漆包扁线宽度尺寸，mm：	W一位导线宽度，mm：	佻一合换位导线宽度，mm；	&—合换位导线两边绝缘厚度,	mm：	mm。	图5组合换位导线示意图																																																																									丝						jSSSKS			Y//7/A	Y/////X	V////A																图中：	a一漆包扁线导体厚度标称尺寸，mm； A	漆包扁线厚度尺寸，mm：	H 位导线高度’mm；	Hi一合换位导线高度，mm；	$—单根换位导线两边绝缘厚度，mm； 秘一屏蔽线两边绝缘厚度，mm。	b—漆包扁线导体宽度标称尺寸，mm；	B—漆包扁线宽度尺寸，mm；	W 位导线宽度.mm；	Wx一合换位导线宽度.mm： 汉一组合换位导线两边绝缘厚度，mm；			图6内屏蔽式组合换位导线示意图				　　　　(a)阶梯式组合换位导线结构示意图	图中：	　0——漆包扁线导体厚度标称尺寸，mm： b—漆包扁线导体宽度标称尺寸，mm： A—漆包扁线厚度尺寸，mm：	　B——漆包扁线宽度尺寸，mm；	　H	位导线高度，mm；	　W	位导线宽度，mm：	Hx—合换位导线高度.mm； 叫—合换位导线宽度，mm；	6 ——单根换位导线两边绝缘厚度，mm；	& ―合换位导线两边绝缘用度，mm： ZL一缘纸板厚度，mm。			图7阶梯式组合换位导线示意图			4技术要求	4.1绕组线用原材料选用要求	4.1.1绕组线用绝缘纸	4.1.1.1绕组线用绝缘纸包括：电力电缆纸、5OOkV变压器匝间绝缘纸、750kV及以上电压等级绝缘纸、 热改性纸、高强度微皱纸，其性能指标见附录A。	4.1.1.2绝缘纸外观应光滑平整，无裂口、洞孔、褶皱（高强度微皱纸除外）等缺陷。	4.1.1.3绝缘纸纤维组织应均匀，无杂质。	4.1.1.4220kV及以下电压等级交流油浸式电力变压器、电抗器，匝绝缘可采用电力电缆纸；330kV? 5OOkV电压等级交流油浸式电力变压器、电抗器，匝绝缘应釆用5OOkV变压器匝间绝缘纸；750kV? lOOOkV电压等级交流油浸式电力变压器、电抗器应釆用75OkV及以上电压等级用绝缘纸。	4.1.1.5直流换流变压器及油浸式平波电抗器宜采用热改性纸。	4.1.2绕组线用阴极铜及电工用铜线坯	4.1.2.1绕组线用阴极铜	　　　　绕组线用阴极铜应符合GB1 467的规定。220kV及以下电压等级交流油浸式电力变压器、电抗器 用绕组线宜选用1号标准铜，330kV及以上电压等级交流油浸式电力变压器、电抗器及各种电压等级的 直流换流变压器、油浸式平波电抗器用绕组线宜选用A级铜。	4.1.2.2绕组线用电工用铜线坯	　　　　绕组线用电工用铜线坯应符合GB丁3952的规定，表面不应有皱边、飞边、裂纹、夹杂物及影响产 品质量的其他缺陷。	4.1.3绕组线用绝缘漆	　　　　绕组线用缩醛漆和自黏漆等绝缘漆的性能指标应符合相应标准。	　　　　采用绝缘漆生产的漆包线，除应满足GB/T 7095.1-2008的规定外，还应满足本标准第5章要求。	4.1.4绕组线用网带	　　　　绕组线的网带性能指标见附录B。	4.2绕组线产品基本性能参数	4.2.1纸包铜扁线	4.2.1.1铜扁线导体尺寸见附录C?附录F,超出规定的，由供需双方协商决定。	4.2.1.2绝缘种类见本标准4.1.1。绕包方式见附录C?附录F。	4.2.1.3软铜导体规定非比例延伸强度值褊2应满足SON/mm^^po^lOON/mm^	　　　　半硬铜导体分三级，规定非比例延伸强度Rpo.2值应满足:	—CPR1： 100N/mm2</?po2^ 180N/mm2：	—CPR2： 180N/mm2 < R^2 220N/mm2 ；	—CPR3： 220N/mm2</?po2260N/mm2<>	　　　　规定非比例延伸强度一般由变压器制造厂提出，偏差应为0%?+20%。超出规定的，由供需双方协商决定。	　　　　半硬铜导体性能指标应符合表1的规定。	表1半硬铜导体性能指标		4.2.2组合导线	4.2.2.1辐向组合导线的铜扁线根数，一般为2根?4根。铜扁线导体尺寸见附录C?附录F。单根铜 扁线厚度应符合表2规定，超出规定的，由供需双方协商决定。		　　　　表2单根铜扁线厚度	单位：mm	辐向组合导线根数	2	3	4	单根铜扁线最大厚度〃	3.00	2.36	1.90		4.2.2 2轴向组合导线的铜扁线根数，一般为2根?4根。铜扁线导体尺寸见附录C?附录F。单根铜 扁线厚度和宽度应符合表3规定，超出规定的，供需双方协商决定。		表3单根铜扁线厚度和宽度	单位：mm	轴向组合导线根数	2	3	4	单根铜扁线最小厚度。	3.50	5.00	5.50	单根铜扁线最大宽度6	9.00	6.00	4.50		4.2.2.3绝缘种类见4.1.1c绕包方式见附录C?附录F。	4.2.2.4组合导线宽厚比：初HN1.4。	4.2.2.5规定非比例延伸强度Rpo.2按421.3的要求。	4.2.3换位导线	4.2.3.1换位导线的漆包铜扁线根数一般为5根?87根。	4.2.3 2漆包铜扁线导体尺寸、换位导线外形尺寸见附录C?附录F,超出规定的，由供需双方协商决定。	4.2.3.3绝缘种类见本标准4.1.1,绕包方式见附录C?附录F。	4.2.3.4换位节距S （见图8）应不超过线圈绕制最小直径D的协倍（n为换位导线中漆包铜扁线根 数），即SWttXOW", —般为8b?l8b（b为换位导线中漆包铜扁线导体标称宽度），特殊情况下由供需 双方协商决定。			4.2.3.5规定非比例延伸强度 上.2按4.2.13的要求。	5检验项目、方法及要求 5.1外观 5.1.1导体表面应光滑、清洁，不应有擦伤、毛刺、油污、金属粉末等缺陷，表面不应有氧化层。圆弧 与平面的连接处应光滑，不应有突起和尖角。	5.1.2漆包线表面应光滑、连续，不应有影响漆包线性能的缺陷。	5.1.3纸包铜扁线、组合导线、换位导线的绝缘绕包应连续、紧密、均匀、平整，不应有起皱及开裂等 缺陷，不应有缺层、断层的现象，各层绝缘纸上均不应留有金属末、油污、粉尘及其他异物。	5.2尺寸公差	　　　　　纸包铜扁线、组合导线、换位导线的导体尺寸及公差，外形尺寸及公差按GB/T 7673.1-2008、 GB/T7673.3、GB/T7673.4 和 JB仃6758.1—2007、JB仃6758.2、JB仃6758.3 的相关规定及用户要求执行。 5.3漆膜厚度及均匀性	5.3.1漆膜厚度	5.3.1.1	　漆膜厚度按GBfT 7095.1—2008及用户要求执行。	5.3.1.2	　　　　a)	　如用户没有要求的，一般可按以下规定执行： 缩醛漆包线。	　漆膜厚度：0.13mm 土 0.02mm。	　　　　b)	　自黏漆包线。:	　1）	缩醛漆膜厚度：0.10mm±0.02mm；.	　2）	白黏层厚度：0.04mm±0.01 mm?		5.3.2漆膜均匀性详见附录C?附录F。	5.4规定非比例延伸强度Rpoa	　　　　　规定非比例延伸强度按4.2.13的要求。	5.5击穿电压	5.5.1交流油浸式电力变压器、电抗器用漆包线击穿电压	交流油浸式电力变压器、电抗器用漆包线击穿电压按照GB/T4074.5-2008进行检测，室温击穿电 压值如下：	　　　　　a）	220kV及以下，5个试样中，4个击穿电压值应不小于2kV, 1个应不小于lkV°	　　　　　b）	330kV?750kV, 5个试样中，4个击穿电压值应不小于3kV, 1个应不小于2kV。	　　　　　c）	lOOOkV, 5个试样中，4个击穿电压值应不小于4kV, 1个应不小于3kV°	5.5.2直流换流变压器及油浸式平波电抗器用漆包线击穿电压 5.5.2.1 试样	　　　　　试样制作和测试要求如下：	　　　　　a）	根据导线截面积的不同，分别制作试样，试样要求如下：	1）	当导体截面积不大于30mm2时，以物和牝为直径分别进行宽边和窄边弯曲180。。	2）	当截面积大于30mm2且小于等于45mm2时，以&和6b为直径分别进行宽边和窄边弯曲 180° o试样数量为宽边10个，窄边10个。	　　　　　b）	试样检测要求如下：	1）	取宽边和窄边弯曲的试样各5个，在高温190C下加热30min,然后冷却至室温进行击穿 电压试验。	2）	取宽边和窄边弯曲的试样各5个，在室温下进行击穿电压试验。	5.5.2.2击穿电压	　　　　　直流换流变压器及油浸式平波电抗器的漆包线击穿电压值如下：	a）	电压等级为±400kV及以下，在室温下试验和高温190C下加热30min后冷却至室温试验，所 有试样击穿电压值均应不小于lkVo	b）	电压等级为±600kV,在室温下试验和高温190°CT加热30min后冷却至室温试验，所有试样 击穿电压值均应不小于1.5kVo	c）电压等级为±800kV,在室温下试验和高温190C下加热30min后冷却至室温试验，所有试样 击穿电压值均应不小于2.0kV°	5.6电阻率	5.6.1 20°C时的电阻率：0oWl/58Q?mm2/m。	5.6.2交流油浸式电力变压器、电抗器、直流换流变压器及油浸式平波电抗器用绕组线按GB/T4074.5- 2008的规定进行检测。	5.7點结强度	5.7.1试验方法	　　　　　取长约110mm的自黏漆包线试样两根，将试样以宽面重叠方式放在一起，试样黏合区长度为25mm, 试样黏合区压力为1 N/mn?,受压式样放在12O-C±3#C的烘箱内处理24h后，冷却至室温进行拉力试验。 5.7.2交流油浸式电力变压器、电抗器用自黏漆包线黏结强度	　　　　　不同电压等级交流油浸式电力变压器、电抗器用自黏漆包线黏结强度如下：	a）	220kV及以下，黏结强度应不小于5N/mm2；	b）	330kV?750kV,黏结强度应不小于8N/mm2；	c）	1000kV.黏结强度应不小于1 ON/mm2o	5.7.3直流换流变压器及油浸式平波电抗器用自點漆包线	　　　　黏结固化后的试样应在90°C下拉伸直到断裂。	　　　　不同电压等级直流换流变压器及油浸式平波电抗器用自黏漆包线黏结强度如下：	　　　　a）	电压等级为±400kV及以下，黏结强度应不小于5N/mm2；	b）	电压等级为±600kV,黏结强度应不小于8N/mm2：	c）	电压等级为土800kV.黏结强度应不小于ION/mm2o	5.8漆膜柔韧性和附着性	5.8.1交流油浸式电力变压器、电抗器用漆包线的漆膜柔韧性和附着性应按GB/T 7095.2的要求执行。	5.8.2直流换流变压器及油浸式平波电抗器用漆包线的漆膜柔韧性和附着性试验试样的制作按5.5.2.1	的要求。弯曲处漆膜应完整且无肉眼可见裂纹。	5.9股间绝缘性	5.9.1交流油浸式电力变压器、电抗器用绕组线 组合导线股间绝缘性应按GB/T 7673.4的规定执行。	　　　　换位导线股间绝缘性应按JB/T 6758.1-2007的规定执行。	5.9.2直流换流变压器及油浸式平波电抗器用绕组线	　　　　　单面自黏漆包组合导线、轴向组合导线股间施加不低于500V直流电压，时间不少于5s,股间应不 发生击穿。	　　　　换位导线股间施加500V直流电压，时间不少于5s,股间应不发生击穿。	5.10其他检验项目	　　　　本标准中未规定的试验项目按GB仃4074执行0	6订货要求 6.1绕组线生产条件基本要求	　　　　绕组线生产条件基本要求见附录Go	6.2绕组线订货单格式	　　　　绕组线订货单格式见附录Ho	6.3用户选用导线的一般流程	　　　　用户选用导线的一般流程参见附录I。	6.4线圏内径与换位导线规格、根数推荐表	　　　　线圈内径与换位导线规格、根数推荐表参见附录J。	7标志、包装、运输和贮存 7.1标志	　　　　　每盘成品绕组线应附有两个标签，一个在首端（线盘侧板上），另一个在末端（外包装纸板上）。标 识字迹应清楚、整洁、不得涂改。	　　　　标签上应标明：	　　　　——制造厂名称：	　　　　—商标或认证标志；	　　　　—型号规格：	　　　　—绝缘标称厚度（mm）；	　　　　—产品外形尺寸（mm）：	　　　　—标准编号；	—长度（m）：	—净重（kg）；		毛重（kg）：	　　　　—盘号；	　　　　—检验员：	　　　　—生产日期。	7.2包装	7.2.1纸包线包装	　　　　纸包线包装应符合下列要求：	　　　　a）	纸包线成品的端部留头约300mm,并应将线头捆绑牢固。	　　　　b）	导线最外层离线轴侧板边缘距离应大于20mmO	c）	产品两端部应稳妥的固定在盘具上，包装及运输中应不能松圏。	7.2.2组合导线及换位导线包装	　　　　组合导线及换位导线包装应符合下列要求：	　　线轴表面及两侧板边缘应平整包覆。	　　组合导线及换位导线均应预留内、外出头。	内出头长度一般为300mm?450mm。每个线头均应有数字标识。	外出头长度一般为250mm?300mm。外出头应缠绕封装，固定在线轴包装内。	组合导线及换位导线的层与层之间均应垫有层间衬纸。	为避免在运输、装卸及绕制线圈时（特别是在立式绕线机上绕制时）损伤网包换位导线的网带， 应在网带外面重叠绕包一层绝缘纸作为保护层，且在绝缘纸内放置一根细绳作为去掉保护层的 拉索，再在绝缘纸外侧附着粘带，以便保护层的清理。	　　组合导线及换位导线最外层离线轴侧板边缘距离应大于30mm。	　　组合导线及换位导线产品两端部应稳妥的固定在盘具上，包装及运输中不得松圈。	　　使用气垫膜或瓦楞纸板对组合导线及换位导线进行整体防护。	况组线用盘具要求	　　　　绕组线用盘具应符合下列要求：	a）	盘具的机械强度应满足装载承重及径向跳动与轴向摆动要求。	　　　　b）	盘具内表面应光滑、清洁，无可损伤导线的缺陷及固态与液态污染物。	应使用无污染的防尘、防水塑料薄膜，对产品进行封闭式防护。	绕组线产品一般采用汽车公路运输。	线盘应釆用侧板直径方向垂直车厢平面方式装车。	线盘下部应使用木托或侧板挡木，防止线盘滚动。	线盘装车后应使用适当的方式与车厢捆绑牢固，捆绑用材料的强度应满足使用要求。 运输途中一般不得调换车辆，应到用户指定场所方可卸车。	7.4贮存	7.4.1绕组线成品线盘应釆用侧板直径方向垂直地面方式存放。	7.4.2绕组线成品应存放在清洁、干燥、通风、温度为-25*C?35C和无腐蚀性气体的库房中。	7.4.3绕组线产品的电气性能和黏结强度等参数均与周围环境有关，产品自完工之日起，贮存期为 6个月。	附录A	（规范性附录）	绝缘纸的主要性能指标	A.1电力电缆纸的主要性能指标	　　　　　电力电缆纸的主要性能指标见表A.1。	表A.1电力电缆纸的主要性能指标	序号	指标名称	单位	规定值	备注	1	厚度	mm	0.080 ±0.005	见 GB 7969—2003	2	密度	g/cm3	0.90 ±0.05		3	抗张强度	纵向	kN/m	N5.50				横向	kN/m	>2.80		4	伸长率	纵向	%	N1.90				横向	%	N5.40		5	透气度	pm/ (Pa ? s)	W0.510		6	水抽取物液电导率	mS/m	W8.0		7	横向撕裂度	mN	N510		8	水抽取物pH值		6.5 ?8.5		9	灰分含量	%	W0.7		10	工频击穿强度	kV/mm	N8.0		11	介质损失角正切（tanSlOOQ）	%	W0.50		12 |	含水量	%	6.0 ?9.0			A.2 500kV变压器匝间绝缘纸的主要性能指标	　　　　　500kV变压器匝间绝缘纸的性能指标见表A.2。	表A.2 500kV变压器匝间绝缘纸的主要性能指标	序号	指标名称	1	单位	规定值	备注	1	厚度	mm	0.075 ±0.005	见 QB/T 4250—2011	2	密度	g/cnP	0.95 ±0.05		3	抗张强度	纵向	kN/m	>6.30				横向	kN/m	N2.60		4	伸长率	纵向	%	22.00				横向	%	N6.00		5	透气度	pm/ (Pa ? s)	WO.O85			表A.2 （续）	序号	指标名称	单位	规定值	1	备注	6	水抽取物液电导率	mS/m	W2.5	见 QB/T 4250—2011	7	横向撕裂度	mN	N525		8	水抽取物pH值		6.7 ?7.4		9	灰分含量	%	WO.25		10	工频击穿强度	kV/mm	N9.5		11	　介质损失角正切（tanS, 1OOC）	%	WO.23		12	含水量	%	6.0 ?9.0			A.3 750kV及以上电压等级绝缘纸的主要性能指标	　　　　750kV及以上电压等级绝缘纸的主要性能指标见表A.3o	表A.3 750kV及以上电压等级绝缘纸的性能指标	序号	指标名称	单位	规定值	1	厚度	mm	0.075 ±0.005	2	密度	g/cnP	0.95 + 0.05	3	抗张强度	纵向	kN/m	N6.40			横向	kN/m	N2.5O	4	伸长率	纵向	%	>2.50			横向	%	N7.00	5	透气度	卩m/(Pa ? s)	W0.041	6	水抽取物液电导率	mS/rn	W1.20	7	横向撕裂度	mN	N520	8	水抽取物pH值		6.0 ?7.0	9	灰分含量	%	W0.19	10	工频击穿强度	kV/mm	g.5	11	介质损失角正切（tanSlOOC）	%	W0.19	12	含水量	%	6.0 ?7.5		A.4热改性纸的主要性能指标	　　　　　热改性纸是经过热处理后的热稳定绝缘纸，除纯硫酸盐纸浆外，纸中还必须混合有酰胺、三聚飢胺 和聚丙酰胺，以达到热稳定性。为了与其他绝缘纸区别添加颜料，纸颜色呈淡黄绿色。热级为120C。	　　　　　直流换流变压器及油浸式平波电抗器匝绝缘宜采用热改性纸，电力变压器及电抗器匝绝缘除按 4丄1.4要求外，也可以采用热改性纸。	　　　　热改性纸的主要性能指标见表A.4。	表A.4热改性纸的主要性能指标	序号	指标名称	单位	性能				0.065mm	0.085mm	0.105mm	1	厚度	mm	0.059 ?0.071	0.079?0.091	0.099 ?0.111	2	密度	g/cm3	0.95 ?1.10	0.95-1.10	0.95 ?1.10	3	抗张强度	纵向	N ? m/g	N93	N93	N93	4		横向	N ? m/g	N35	N35	N35	5	伸长率	纵向	%	N2.0	22.0	N2.0	6		横向	%	N4.0	N4.0	N4.0	7	透气度	gm/(Pa ? s)	0.040 ?0.080	0.040 ?0.080	0.040?0.080	8	水抽取物液电导率	mS/m	W4	W4	W4	9	撕裂度	纵向	mN ? m2/g	N5.0	N6.0	N6.0			横向	mN ? m2/g	N6.0	N7.0	N7.0	10	水抽取物pH值		6?8	6?8	6?8	11	灰分含量	%	W0.5	W0.5	W0.5	12	空气中工频击穿强度	kV/mm	N8	N8	N8	13	含水量	%	6?8	6?8	6?8	14	氮含量	%	N1.3	N1.3	= 1.3	　　　注：mN ?m2/g为进口热改性撕裂度的单位。		A.5高强度微皱纸的主要性能指标	　　　　高强度微皱纸一般应用在换位导线的内、外层绝缘及组合导线的外层绝缘，以增加匝绝缘的机械强 度。高强度微皱纸的主要性能指标见表A.5。	表A.5高强度微皱纸的主要性能指标	序号	指标名称	单位	规定值				0.050mm	0.075mm	1	厚度	mm	0.048?0.058	0.074?0.086	2	密度	g/cm3	0.90 ?1.05	0.95-1.15	3	抗张强度（纵向）	kN/m	N4.38	N5.25	4	伸长率（纵向）	%	N15	N15	5	工频击穿耐压（空气中）	kV/层	20.55	纨75	6	工频击穿耐压（变压器油中）	kV/层	N3.9	N5.6	7	灰分	%	W1	W1	8	含水量	%	W8	W8	9	氮含量	%	2?4	2?4	附录B	（规范性附录）	网带的主要性能指标	B.1网带的主要性能指标	　　　　　网带的主要性能指标见表B io	表B.1网带的主要性能指标	序号	指标名称	单位	规定值	1	宽度	mm	30±1	2	厚度，0.1N/mm2压力下	mm	0.4 (0.28) ±0.015	3	收缩率，100C	%	N20	4	拉断力	N	N120	5	经线密度	根/网带宽	N10	6	纬线密度		362	7	网带与变压器油的相容性		双方协商确定		附录C	（规范性附录）	交流油浸式电力变压器用绕组线主要技术参数及适用范围	C.1交流油浸式电力变压器用纸包铜扁线主要技术参数及适用范	　　　　　交流油浸式电力变压器用纸包铜扁线主要技术参数及适用范围见表C.lo	表C.1交流油浸式电力变压器用纸包铜扁线主要技术参数及适用范围	序号	主要技术参数及性能指标	适用范围		导体尺寸规格	mm	电阻率00	Q . mm2/m	绝缘材料	包纸方式		1	　　ax 0.80?10.00；	bt 2.00?22.00	即《1/58	　　750kV及以上电压 等级用绝缘纸	　　重叠绕包时，更咎宽度不 小于2mm。间隙绕包时，间 隙宽度不大于1mm	1000kV变压器	2					750kV变压器	3			　　500kV变压器匝间 绝缘纸	　　重叠绕包时，重.叠宽度不 小于2mm。间隙绕包时，间 隙宽度不大于2mm	330kV ?500kV 变压器	4			电力电缆纸		220kV及以下变 压器	注：220kV及以下变压器可以釆用电力电缆纸，也可由供需双方协商决定.		C.2交流油浸式电力变压器用组合导线主要技术参数及适用范围	　　　　　交流油浸式电力变压器用组合导线主要技术参数及适用范围见表C.2。	表C.2交流油浸式电力变压器用组合导线主要技术参数及适用范围	序号	主要技术参数及性能指标	适用范围		铜扁线 根数	导体尺寸规格	mm	电阻率Go	Q ? mm2/m	　　　绝缘材料	包纸方式	'宽厚比	股间绝缘		1	2?4	辐向组合导线：	O： 1.20 ?3.00： bt 7.00?22.00 轴向组合导线： a： 3.50?5.00：	　　6： 2.00?9.00	&W1/58	　　750kV及以 上电压等级用 绝缘纸	重叠绕包时， 重叠宽度不小 于2mm。间隙 绕包时，间隙宽 度不大于1mm	WIHB.4	36V交流， Imin不击穿	1000kV 变 压器	2								750kV 变 压器	3				500kV变压 器匝间绝缘纸	重叠绕包时， 重叠宽度不小 于2mm?间隙 绕包时，间隙宽 度不大于2mm			330kV ?	500kV 变 压器	4				　　　电力电缆纸				220kV 及 以下变 压器	注：220kV及以下变压器可以采用电力电缆纸，也可由供需双方协商决定。		C.3交流油浸式电力变压器用换位导线主要技术参数及适用范围	　　　　　交流油浸式电力变压器用换位导线主要技术参数及适用范围见表C.3。	表C.3交流油浸式电力变压器用换位导线主要技术参数及适用范围		DLm387 l2s4																																																		附录D	（规范性附录）	直流换流变压器用绕组线主要技术参数及适用范	D.1直流换流变压器用漆包纸包铜扁线主要技术参数及适用范围	　　　　　直流换流变压器用漆包纸包铜扁线主要技术参数及适用范围见表D.K	表D.1直流换流变压器用漆包纸包铜扁线主要技术参数及适用范	序号	主要技术参数及性能指标	适用范围		导体尺寸规格	mm	　漆膜厚度	漆膜均匀性	电阻率介0	Q . mm2/m	击穿电压 kV	绝缘 材料	包纸方式		1	a： 1.50 ?3.00：	　bz 4.00?15.00	　　漆膜厚 度应符合 双方协议 要求	　　单边厚度最大值 与最小值之差应不 超过0.02mm	&W1/58		热改 性纸	内层全部对 接绕包，允许存 在间隙或重叠， 间隙不大于 1.0mm,車叠不 大于0.2mm?外 两层相互错开 40%?60%互锁 绕包。全部同向 绕包	±800kV 变压器	2					N1.5			±600kV 变压器a	3			　　单边厚度最大值 与最小值之差应不 超过0.03mm					±400kV 及以下变 压器	　　　1 ±600kV 包含 ±500kV 和土 660kV。		D,2直流换流变压器用单面自點漆包组合导线主要技术参数及适用范围	　　　　　直流换流变压器用单面自黏漆包组合导线主要技术参数及适用范围见表D.2。	E3		D3直流换流变压器用漆包轴向组合导线主要技术参数及适用范	　　　　直流换流变压器用漆包轴向组合导线主要技术参数及适用范围见表D.3。	表D.3直流换流变压器用漆包轴向组合导线主要技术参数及适用范围	序 号	主要技术参数及性能指标	适用 范围		漆包铜扁线	轴向组合导线			漆包 扁线 根数	导体尺寸 规格	mm	漆膜厚度	　　漆膜均匀性	电阻率介0 Q ? mm2/m	击穿 电压 kV	绝缘 材料	　　包纸方式	宽厚比	股间绝缘		　　1	2?4	at 3.5O~ 5.00；	b： 2.00-	9.00	漆膜厚 度应符合 双方协议 要求	　　单边厚度最 大值与最小值 之差应不超过 0.02mm	&W1/58	N2	热改 性纸	　　内层全部 对接绕包， 允许存在间 隙或重叠， 间隙不大于 1.0mm,重 叠不大于 0.2mm 0 外 两层相互错 开 40% ~ 60%互锁绕 包。全部同 向绕包	WIH	N1.4	直流不 低于500V, 时间不少 于5s,股间 应不发生 击穿	±800kV 变压器	2						习.5					±600kV 变压器'	3				　　单边厚度最 大值与最小值 之差应不超过 0.03mm							±400kV 及以下 变压器	1 ±600kV 包含士500kV 和士660kVo		D.4直流换流变压器用普通换位导线主要技术参数及适用范围	　　　　直流换流变压器用普通换位导线主要技术参数及适用范围见表D.4。	表D.4直流换流变压器用普通换位导线主要技术参数及适用范围	序 号	主要技术参数及性能指标 	适用 范围		漆包铜扁线	換位导线			漆包 扁线 根数	导体尺寸 规格 mm	漆膜 厚度	漆膜均 匀性	90C下黏 结强度 N/mm2	电阻率00	Q ? mm2/m	击穿 电压 kV	股间 绝缘	绝缘 材料	包纸 方式	推荐 外形 尺寸 mm		　　1	5?	87	　at 1.00—	3.00： b： 3.00?	13.00	　(bMW7)	膜应双议 漆度合协求 厚符方要	单边 厚度最 大值与 最小值 之差应 不超过 0.02mm	>10	相1/58	N2	直流 500V,时 间不少于 5s,股间 应不发生 击穿	热改 性纸	　　内层全部 对接绕包，允 许存在间隙或 重郭间隙不 大于1.0mm. 重叠不大于 02mm 0外两 层相互错开 40%?60%互 锁绕包。全部 同向绕包	　　A W28； 叽 W90； H/W：	W5.5	±800kV 变压器	　2					N8		N1.5					±600kV 变压器'	　　3				单边 厚度最 大值与 最小值 之差应 不超过 0.03mm	N5		N1					±400kV 及以下 变压器	, ±600kV 包含土500kV 和土660kV。		D5直流换流变压器用阶梯式组合换位导线主要技术参数及适用范围	　　　　直流换流变压器用阶梯式组合换位导线主要技术参数及适用范围见表D.5。	T-		D6直流换流变压器用内屏蔽式组合换位导线主要技术参数及适用范围	　　　　直流换流变压器用内屏蔽式组合换位导线主要技术参数及适用范围见表D.6.	表D 6直流换流变压器用内屏蔽式组合换位导线主要技术参数及适用范	DL31387 —		附录E	（规范性附录）	电抗器用绕组线主要技术参数及适用范围	E.1电抗器用纸包铜扁线主要技术参数及适用范	　　　　　电抗器用纸包铜扁线主要技术参数及适用范围见表E.1。	表E.1电抗器用纸包铜扁线主要技术参数及适用范围	序号	主要技术参数及性能指标	适用范围		导体尺寸规格	mm	电阻率00 Q ? nun2/m	绝缘纸					材料	包纸方式		1	a： 0.80?2.00；	b： 4.00?10.00	!	Ao W1/58	　　750kV及以上 电压等级用绝缘 纸	　　重叠绕包时，重叠宽度不小 于2mm。间隙绕包时，间隙宽 度不大于1mm	lOOOkV电抗器	2					750kV电抗器	3			　　500kV变压器 匝间绝缘纸	　　重叠绕包时，重叠宽度不小 于2mm。间隙绕包时，间隙宽 度不大于2mm	330kV ?500kV 电抗器	4			　　　电力电缆纸		220kV及以下电 抗器	注：220kV及以下电抗器可以釆用电力电缆纸，也可由供需双方协商决定。		E.2电抗器用组合导线主要技术参数及适用范围	　　　　　电抗器用组合导线主要技术参数及适用范围见表E.2。	E3		E.3电抗器用换位导线主要技术参数及适用范围	　　　　　电抗器用换位导线主要技术参数及适用范围见表E.3。			DLU 1387 I2S4																																																	附录F	（规范性附录）	油浸式平波电抗器用组合换位导线主要技术参数及适用范	F.1油浸式平波电抗器用组合换位导线主要技术参数及适用范	　　　　　油浸式平波电抗器用组合换位导线主要技术参数及适用范围见表F.1。	表F.1油浸式平波电抗器用组合换位导线主要技术参数及适用范围	序 号	主要技术参数及性能指标	适用范 围		漆包铜扁线	换位导线			漆包 扁线 根数	导体尺寸规格	mm	漆膜厚度	　均匀性	电阻率00	Q ? mm2/	m	击穿 电压 kV	股间绝缘	绝缘 材料	　　包纸方式	推荐外 形尺寸 mm		　　1	35?	45	　　a： 1.40 ?	1.70：	bi 4.00?5.00	　　(MjW7)	　　漆膜 厚度应 符合双 方协议 要求	　　单边 厚度最 大值与 最小值 之差应 不超过 0.02mm	缶＜1/58		流，不5S,应生	直W间于间发穿	50时少股不击	热改 性纸	内层全部 对接绕包. 允许存在间 隙或重叠. 间隙不大于 1.0mm r 重 叠不大于 0.2mm 0夕卜 两层相互错 开40%? 60%互锁绕 包.全部同 向绕包	25： Hq	　　45；	　　W5.5	±800kV 油浸式 平波电 抗器	　　2						N1.5					±600kV 油浸式 平波电 抗器'	　　3				　　单边 厚度最 大值与 最小值 之差应 不超过 0.03mm		习					±400kV 及以下 油浸式 平波电 抗器	1 ±600kV 包含 ±5OOkV 和土660kV,	附录G	(规范性附录)	绕组线生产条件基本要求	G.1绕组线生产企业应通过GB/T 19001 (ISO 9001)质量管理体系认证。	G.2特髙压绕组线生产企业同时还应通过GB/T 24001 (ISO 14001)环境管理体系和GB/T 28001职业 健康安全管理体系认证。	G.3绕组线生产企业的成品线生产车间平面日降尘量不应超过15mg/m2o	附录H	（规范性附录）	绕组线订货单格式	H 1绕组线订货单格式见	　　　　　绕组线订货单格式见表H.1。	表H.1 （XXX变压器制造企业）绕组线订货单格式	订单号		工作号		变压器型号		线圏图号		线圈类型		线圏内役		导线名称		导线型号规格	.		绝缘厚度（双边）	mm		执行标准		导线规定非比例延 伸强度歸2 N/mm2		尺寸及偏差	mm	裸线厚度q		裸线宽度力		圆角半径，			漆膜厚度		缩醛漆		自黏漆			外形尺寸	厚度		宽度		包纸层数	纸包铜扁线			组合导线	单包绝缘				公共绝缘			换位导线		用纸		绕包方式	最内层		中间层		最外层		绕包方向		换位节距S	mm		中间夹纸	mm		分盘形式	每盘长度	m		盘数			总长	m		质鼠	kg		线盘规格		技术要求		备注		批准：	审核：	编制：	日期,	附录I	（资料性附录）	用户选用绕组线的一般流程	1.1根据绕组的绝缘水平和主、纵绝缘强度计算结果，确定各绕组导线的匝绝缘厚度和匝绝缘材料。	1.2根据绕组中流过的电流大小以及产品负载损耗要求，从纸包铜扁线、组合导线、换位导线中选择合	适的绕组线类型，如对于大电流的低压线圈通常釆用换位导线绕制。	1.3根据漏磁计算优化绕组线规格，降低漏磁带来的损耗，满足绕组热点温升要求。	1.4根据线圈抗短路能力计算确定绕组线的规定非比例延伸强度上.2,偏差应为0%?+20%。	附录J	（资料性附录）	线圈内径与换位导线规格、根数推荐表	J.1线圈内径与换位导线规格、根数推荐表	　　　　　线圈内径与换位导线规格、根数推荐表见表J.1。	表J.1线圈内径与换位导线规格、根数推荐表	序号	线圏内径	mm	换位导线规格、根数	1	?W600	　　　不推荐使用换位导线，若必须采用，应与电磁线制造厂联系协商，但须满足〃W15；	　　　　1.50mm： 6W7.50mm	2	600&V700	　　　〃W25； 1 20mmWaV L50mm； 3.55mmWBV7.50mm	3	700W/V900	　　　”W35： 1.20mm^a< 1.60mm； 4.50mmW3V7.50mm	4	9OOW0V11OO	　　　/W45： l.20mmW"V 1.70mm： 5.50mm^b<7.50mm	5	11OOW0V14OO	　　　〃W65： 1.20mm^a< 1.60mm： 6.00mmb<7.50mm	6	a N1400	　　　fiW87； 1.20mmW<jV 1.50mm； 6.00mm7.50mm	　　　注，如超出以上要求，供需双方可协商决定。		中华人民共和国	电力行业标准	电力变压器用绕组线选用导则	DL/T 1387 — 2014	申	中国电力岀版社出版、发行	（北京市东城区北京站西街19号100005 http://www.ccpp sgcc.com.cn）	北京博图彩色印刷有限公司印刷	2015年11月第一版 20】5年11月北京第一次印刷	880毫米X 1230毫米16开本2.25印张60千字	印数0001—3000册	*	统一书号155123 ? 2650定价19.00元	敬吿读者	本书封底贴有防伪标签，刮开涂层可査询真.伪	本书如有印装质屋问题，我社发行部负责退换	版权专有翻印必究						155123.2650										
