ICS 29.240
Q/GDW
国家电网公司企业标准
Q/GDW 10207. 1—2016
代替 Q/GWD/Z 207. 1—2008
1000kV变电设备检修导则
第1部分：油浸式变压器、并联电抗器
Guide for AC lOOOkV electrical equipment maintenance
——Part 1: Oil insulated transformer and shunt reactor
2016- 12-08 实施
国家电网公司 发布
前言	II
1 范围	1
2规范性引用文件	1
3 术语和定义	1
4总则	2
5检修前的准备	2
6检修项目、周期及要求	3
7检修后的检查及试验	10
8投运前的验收和投运后的运行监视	111
9投运后的总结报告	122
附录A （资料性附录） 油浸式变压器（并联电抗器）检修报告格式	133
编制说明	17
为规范1000kV油浸式变压器、并联电抗器现场检修项目、周期及要求，制定本部分。
《lOOOkV变电设备检修导则》标准分为4个部分：
——第1部分：油浸式变压器、并联电抗器；
——第2部分：气体绝缘金属封闭开关；
——第3部分：金属氧化物避雷器；
——第4部分：电容式电压互感器。
本部分为《lOOOkV变电设备检修导则》标准的第1部分。
本部分代替Q/GDW/Z 207. 1—2008,与Q/GDW/Z 207. 1—2008相比，主要技术性差异如下：
——修改了日常维护项目；
——修改了例行检修项目；
——删除了附录B。
本部分由技术性指导文件《lOOOkV变电设备检修导则第1部分：lOOOkV油浸式变压器、并联电抗 器》(Q/GDW/Z 207. 1—2008)转化。
本部分由国家电网公司运维检修部提出并解释。
本部分由国家电网公司科技部归口。
本部分起草单位：国网湖北省电力公司、国家电网公司运行分公司。
本部分主要起草人：张民、李进扬、王伟、丁友、何正文、鄂士平、陕华平、刘凡、陈江波、吴 巾克、傅晨钊、刘国兴、陈原、宋兵。
本部分2008年11月首次发布，2015年12月第一次修订。
本部分在执行过程的意见或建议反馈至国家电网公司科技部。
1000kV变电设备检修导则
第1部分：油浸式变压器、并联电抗器
1范围
本部分规定了交流特高压变电（开关）站loookv油浸式变压器及loookv油浸式并联电抗器现场检 修的工作要求。
本部分适用于国家电网公司lOOOkV油浸式变压器（包括变压器主体、调压变压器）及lOOOkV油 浸式并联电抗器（包括电抗器主体、中性点小电抗）的检修工作。
2规范性引用文件
下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文 件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。
GB/T 7252变压器油中溶解气体分析和判断导则
GB/Z 24846 lOOOkV交流电气设备预防性试验规程
GB 50835 lOOOkV电力变压器、油浸电抗器、互感器施工及验收规范
DL/T 310 lOOOkV油浸式变压器、并联电抗器检修导则
DL 408电业安全工作规程（发电厂和变电站电气部分）
DL/T 572电力变压器运行规程
DL/T 573电力变压器检修导则
DL/T 574有载分接开关运行维修导则
DL/T 664带电设备红外诊断应用规范
DL/T 722变压器油中溶解气体分析和判断导则
DL/T 14542运行变压器油维护管理导则
Q/GDW 310 lOOOkV电气安装工程电气设备交接试验规程及编制说明
3术语和定义
下列术语和定义适用于本文件。
3.1
日常维护 routine ma i ntenance
结合专业化巡检且不需要停电进行的检査与维护。
3.2
例行检修 termly ma i ntenance 停电周期内需要进行的检修。
3.3
特殊性检修 special overhauI ing
重大危急缺陷及事故处理、设备更换及设备解体检修。
4总则
4.1本部分是交流lOOOkV特高压变电（开关）站编制油浸式变压器及并联电抗器年度检修计划的依 据，在编制年度检修计划时应考虑对设备状态的评估，但不限于日常维护和例行检修的项目。
4.2开展现场检修工作时，应根据本部分和设备技术文件编制相应检修作业性文件，若设备技术文件 要求与本部分要求不一致，按严格一方执行。
4.3本部分将检修划分为日常维护、例行检修、特殊性检修三大类型，日常维护和例行检修通常按周 期定期进行。
4.4本部分给出的周期适用于一般情况，设备管理者可以依据所属设备状态、地域环境等酌情延长或 缩短周期；亦可以根据设备状态的实际差异，对同类设备规定不同的周期，但需履行相应的审批手续。
4.5遇有特殊情况需要变更检修项目时，应履行相关审批手续。
4.6现场备用设备的检修参照本部分执行。
4. 7检修过程中应做好检修记录，检修完毕将相关资料整理和归档。
5检修前的准备
5.1资料准备
检修前应对设备的安装情况、运行情况、故障情况、缺陷情况及近期的检修试验等方面情况进行 详细、全面的收集，主要内容如下：
a）	设备使用说明书、图纸、安装记录；
b）	设备运行记录（包括发生近区短路、油温高、过电压、过负荷和过励磁等）；
c）	故障、缺陷情况记录；
d）	检修、试验、带电检测、在线监测记录；
e）	其它资料。
5.2作业性文件准备
例行检修应编制标准化作业指导书，具体内容包括检修工艺、流程等；特殊性检修应通过设备状 态评估判定设备的整体状况，制订具体的检修方案，主要内容如下：
a）	人员组织及分工；
b）	检修项目及进度表；
c）	确保检修安全、质量的技术措施和现场安全（防火）措施；
d）	主要检修工器具、备品备件、材料明细表；
e）	绘制现场检修作业定置图。
5.3检修工器具、备品备件及材料准备
应根据检修方案及内容，准备必要的检修工器具、试验仪器、备品备件、辅助材料等，要求如下:
a）	备品备件能与原设备互换，并具有与原设备相同的技术参数、性能和质量；
b）	施工现场应准备好电源及照明，安排好大型机具、拆卸附件等的放置地点；
c）	消防器材布置合理；
d）	作好防雨、防潮、防尘和消防措施。
5.4检修人员准备
检修人员要求如下：
a）	熟悉设备结构、工作原理；
b）	熟悉大型检修机具的使用及操作方法；
c）	经过专业培训，持证上岗；
d）	明确各自的责任与分工；
e）	认真学习作业性指导文件中的内容；
f）	现场解体大修时，应有制造厂的专业人员指导。
6检修项目、周期及要求
6.1日常维护
6.1.1日常维护项目、周期及要求
1000kV油浸式变压器、并联电抗器日常维护项目、周期及要求应符合表I的规定。
表1日常维护周期、项目及要求
序号	项目	周期	技术要求	说明
1	外观检查	1月 必要时	无异常	6. 1.2
2	油温和绕组温度 检査	1月 必要时	符合设备技术文件的要求	6. 1.3
3	吸湿器检查	1月 必要时	硅胶1/3以上处于十燥状态	6. 1.4
4	冷却系统检查	1月 必要时	无异常	6. 1.5
5	在线监测装置检査	1月 必要时	工作正常	6. 1. 6
6	设备基础检查	1月 必要时	无异常	6. 1. 7
7	红外热像检测	1月 必要时	无异常	6. 1.8
8	油中溶解气体 色谱分析	3月
必要时	乙俠Wl（uL/L）（注意值） 氢气W150 3L/L）（注意值） 总炷W 150（卩L/L）（注意值）	6. 1. 9
6.1.2外观检查
外观检查要求如下：
a）无异常声响和振动;
b)
C)
d)
e)
f)	本体及套管无渗漏油； 高压引线、接地线连接正常； 套管无破损、无异物附着； 本体无锈蚀；
SF6充气套管压力正常。
6. 1.3	油温和绕组温度检查
油温和绕组温度检查要求如下:
a)	记录油温和绕组温度，特别是大负荷时的温度，同时记录当时的环境温度、运行工况和冷却 器开启组数；
b)
c)
d)	温度横向比较或与以往历史数据比较有明显差异，应查明原因； 现场指示温度应与远方监控数据一致，否则应查明原因； 本体及套管油位与油温曲线相符。
6. 1.4	吸湿器检查
吸湿器检查要求如下：
a）	检查油封杯油位是否正常，是否呼吸正常；
b）	检查干燥剂颜色变化情况，必要时对干燥剂进行更换。
6.1.5冷却系统检查
冷却系统检修要求如下：
a)
b)
c)
d)	检查冷却系统的风扇是否运行正常；
检查出风口和散热器（管）积污情况，必要时可用高压水冲洗； 检査潜油泵有无异常声响、振动；
检查油流指示器指示是否正确，必要时进行处理。
6.1.6	在线监测装置检查
油色谱、铁芯与夹件接地电流、套管容性电流与相对介损等在线监测装置检查要求如下:
a)
b)	　装置是否工作正常，如不能正常工作或有缺陷，应及时处理；
监测数据是否超过预（告）警值，如有应与离线数据进行比较，再作综合分析与判断；如有 误告警，应及时处理。
6. 1.7	设备基础检查
油浸式变压器或并联电抗器基础及事故油池检查要求如下：
a）	基础外观检查无破损、无裂纹、无沉降，表面无油迹；
b）	油池无杂物、无积水，鹅卵石清洁、摆放平整、无油迹。
6.1.8红外热像检测
红外热像检测要求如下：
a）	检测油浸式变压器或并联电抗器箱体、储油柜、套管、冷却器及冷控柜内引线及继电器等;
b）	热图显示温度、温升或相对温差无异常，检查判断应按照DL/T 664规定的方法进行。
6. 1.9油中溶解气体色谱分析
油浸式变压器或并联电抗器在遭受不良工况后应进行油中溶解气体色谱分析，要求如下：
a）	变压器运行过程中遭受出口或近区短路（超过设计运行短路电流的60%）、油温高、过电压、 过负荷、过励磁等不良工况，应进行油色谱分析；
b）	特高压电网发生接地故障，并联电抗器应进行油色谱分析；
c）	分析判断按照GB/T 7252、DL/T 722规定的方法进行。
6.2例行检修
6. 2.1例行检修项目、周期及要求
lOOOkV油浸式变压器、并联电抗器例行检修项目、周期及要求应符合表2的规定。
表2例行检修周期、项目及要求
序号	项目	周期	技术要求	说明
1	所有日常维护项目	1年	同日常维护	6. 1
2	冷却装置冲洗及维修		符合设备技术文件要求	6. 2.2
3	调压变压器检査		符合设备技术文件要求	6. 2.3
4	安全保护装置维修		符合设备技术文件要求	6. 2.4
5	气体继电器检査		符合设备技术文件要求	6. 2.5
6	测温装置检査		检査合格	6. 2.6
7	油位计检査		检査合格	6. 2. 7
8	阀门检査		检査合格	6. 2.8
9	油箱及附件清扫		检査合格	6. 2.9
10	套管检査		检査合格	6. 2. 10
11	接地系统检查		检査合格	6. 2. 11
6.2.2冷却装置冲洗及维修
冷却装置冲洗及维修要求如下:
a)
b)	启动潜油泵检查其运行声音，必要时对轴承或潜油泵进行更换；
风扇电机绝缘电阻和直流电阻测量合格，保护网罩完好，风扇转动方向正确，手动转动风机 扇叶无卡阻，不摩擦侧壁及外罩，风机启停功能正常；
c)
d)
e)	油流继电器指示正确，功能正常； 冷却器（散热器）外观检查并冲洗； 备用电源切换功能正常。
6.2.3	调压变压器检查
参照变压器主体项目进行，要求如下：
a）	外部检查，油位正常、无渗漏现象，吸湿器管道畅通无堵塞;
b）	分接开关档位核对；
c）	分接开关机构检查；
d）	有载分接开关电气控制回路功能检査；
e）	测量装置及控制箱检修及调试，按照厂家相关说明书进行。
6.2.4安全保护装置维修
安全保护装置维修要求如下：
a）	压力释放阀、气体继电器、压力继电器油窗中油位检査，必要时进行排气；
b）	按照产品说明书进行压力释放阀、气体继电器、压力继电器的功能检査，必要时进行校验。
6.2.5气体继电器检查
气体继电器检査要求如下：
a）	定值应符合技术文件要求，动作正确；
b）	二次回路绝缘电阻不低于1MQ?
6.2.6测温装置检查
测温装置检査要求如下：
a）	外观良好，相互比较无差异；
b）	与标准温度计比较，测量结果应符合技术文件要求；
c）	远方与就地温度指示一致；
d）	二次回路绝缘电阻不低于IM Q o
6.2.7油位计检查
油位计检査要求如下：
a）	外观良好，无卡涩；
b）	油位指示在正常范围。
6.2. 8阀门检查
所有阀门位置正确、无渗漏油。
6.2.9油箱和附件检查
油箱和附件外观检査并清扫，必要时进行补漆。
6.2.10套管检查
绝缘套管检査要求如下：
a）	外观检査无损坏、无严重污秽、各密封面不应有渗漏现象；
b）	引线及金具连接完好牢固，套管法兰、末屏与本体接地良好；
c）	套管CT端子盒密封良好，内无杂物、无油迹。
6. 2. 11接地系统检查
接地系统检査要求如下：
a）	各部位连接牢固，无松动、脫焊，无严重锈蚀；
b）	接地线无机械损伤或化学腐蚀，涂漆无脱落；
c）	接地体周围有无堆放腐蚀性物质。
6.3特殊性检修
6. 3. 1特殊性检修项目、周期及要求
lOOOkV油浸式变压器、并联电抗器特殊性检修项目、周期及要求应符合表3的规定
表3特殊性检修项目、周期及要求
序号	项目	周期	要求	说明
1	现场解体检修	满足6. 3. 2 或必要时	按厂家技术要求进行	排油见6.3.3
内部检查见6. 3.4
附件拆除见6. 3. 5
现场吊罩见6. 3.6
主要部件的检修见6. 3.7
复装见6.3.8
器身干燥见6. 3. 9
油罐中油处理见6. 3. 10
抽真空及真空注油见6.3.11
真空热油循环见6. 3. 12
静置排气见6. 3. 13
2	变压器本体及储油柜密封性 试验			　变压器本体及储油柜密封性
试验见6. 3. 14
3	返厂检修
6.3. 2检修项目、周期
特殊性检修项目和周期依据设备故障情况、存在的缺陷等因素综合分析后确定。
6.3.3排油
排油工艺要求如下：
a）	工作要选择晴朗的天气进行，空气的相对湿度不大于75%；准备试验合格的备用油，合格油 标准为：击穿电压N70kV、含气量W0. 8%、介质损耗因素（tan 6 %） W0. 5%、含水量W8mg/L、 100mL油中大于5um的颗粒小于或等于2000个；
b）	检査清扫油罐、油桶、管路、真空滤油机、油泵、干燥空气发生器等，应保持清洁干燥，无 灰尘杂质和水分；
c）	储油柜内油不需放出时，可将储油柜下面的阀门关闭；
d）	排油时，应将油浸式变压器（或并联电抗器）和油罐的放气孔打开，放气孔接入干燥空气装 置，以防潮气侵入，选用干燥空气装置所制造的干燥空气露点小于-40°C；从排油开始到抽真 空以前始终注入干燥空气以维持变压器本体压力为0. OIMpa （或按照厂家技术要求执行）； 调节滤油机进油阀，控制排油速度不大于6000L/h；
e）	应采用真空滤油机进行排油，排油详细步骤参照厂家说明书。
6.3.4内部检查
内部一般性检査项目如下：
a）	分接引线、铜屏蔽、中性点引线检査；
b）	升高座下端均压环连接螺栓检査；
c）	磁分路接地螺栓、夹件和铁芯接地螺栓检査；
d）	器身外表、结构件联接检査；
e）	可见部分绝缘件的表面检査、位置检査；
f）	其它有针对性的检查。
6. 3. 5附件拆除
附件（套管、支柱、储油柜、冷却器、联管、升高座以及相应附件）拆除工艺要求如下：
a）	冷却装置拆卸后充入高纯氮气至压力（O.OIMpa）保存；
b）	套管拆除后宜室内存放，若存放时间超过6个月，水平存放时其倾斜角应N7。或垂直存放；
c）	升高座应用合格绝缘油浸没二次绕组，充入干燥空气密封保存；
d）	储油柜、联管应用盖板紧固密封；
e）	紧固件应做好标识装入塑料袋中，注明名称、数量、规格以及安装位置，密封件应全套更换；
f）	本体密封充入露点低于-40°C的干燥空气，压力保持在0. OIMpa （或按照厂家技术要求执行）；
g）	表计、风扇、潜油泵、气体继电器、蝶阀、压力释放阀、测温装置、绝缘材料、硅钢片、升 高座等应放置于专门的储存间内。
6. 3. 6现场吊罩
现场吊罩工艺要求如下：
a）	工作要选择晴朗的天气进行，空气的相对湿度不大于75%；现场吊罩过程中应做好防雨、防潮、 防尘和消防措施；
b）	施工机械应与设备带电部分保持足够的安全距离，器身起吊所需的起吊设备及索具的承重能力 应满足器身重量要求，施工时安全措施符合DL 408要求。器身就位地面应满足器身重量要求， 长期放置后无变形、塌陷；
c）	器身起吊时用塑料布收集滴落的变压器油，器身就位后及时清理；
d）	按照制定的检修方案和制造厂的技术要求拆除器身部件，解体过程中如器身内部组件有碳黑、 损坏等异常现象，应通知制造厂等相关部门共同制定处理；
e）	对于需运回制造厂处理的线圈组，应装入专用运输罐内，充入露点低于-40°C的干燥空气。专 用运输罐应满足运输、固定、起吊、抽真空的要求；
f）	绝缘件应密封保存，做好标识，分类存放，排列整齐。内部放干燥剂，防止受潮、变形。绝缘 件与金属件应分类存放，不应混放；
g）	夹件在存放过程中应防止磕碰、锈蚀、变形；
h）	硅钢片放置于室内专用工装上，辗片存放高度应＜300mm,并及时覆盖防护，存放的重量不应 超过装配架平台的承重要求。
6.3.7主要部件的检修
复装前进行套管、冷却器、气体继电器、压力释放阀、分接开关、紧固件、密封件、套管式电流 互感器等组部件的检修，检修要求应符合DL/T 573、DL/T 574、DL/T 310的规定。
6.3.8复装
现场复装工艺要求如下：
a）	器身复装操作应按变压器制造厂制定的检修方案的要求执行；
b）	复装过程中应做好清理及防护工作，防止灰尘、铁屑等异物落入；
c）	不应随意改变变压器内部结构及绝缘状况，避免破坏应有的抗短路能力、散热能力和绝缘耐 受能力；
d）	不施工时应采取密封防潮措施减少器身吸潮；
e）	器身复装的质量要求应符合DL/T 573的规定；
f）	总装复装的器身暴露时间：空气相对湿度W65%时，器身暴露时间W16h；空气相对湿度＜75% 时，器身暴露时间W12h；
g）	复装人员应穿着无纽扣、无金属挂件的专用检修工作服和鞋，并戴清洁手套，寒冷天气应戴 口罩，移动式照明应采用低压行灯；
h）	使用的工具应由专人保管并应编号登记，且用绳索连接在手腕上，以防止遗留在油箱内或器 身上，使用完成后清点数量；
i）	进入变压器油箱内检修时，应充入干燥空气，防止工作人员窒息；
j）	在检修过程中应使用力矩扳手和液压设备进行定量控制。
6. 3. 9器身干燥
现场应采用真空热油循环冲洗处理，或真空热油喷淋处理，然后检测器身绝缘性能：
a）	干燥中的温度控制:当利用油箱加热不带油干燥时，箱壁温度不宜超过n（rc,箱底不宜超过 100°C,绕组温度不得超过95°C；带油干燥时，上层油温不得超过85°C；热风干燥时，进风温 度不得超过100笆，进风口应设有空气过滤预热器。干燥过程中尚应注意加温均匀，升温速 度以10°C/h - 15°C/h为宜，防止产生局部过热，特别是绕组部分，不应超过其绝缘耐热等 级的最高允许温度；
b）	干燥过程中应每2h检查与记录下列内容:测量绕组的绝缘电阻；测量绕组、铁心和油箱等各 部温度；测量真空度；
c）	干燥终结的判断：在保持温度不变的条件下，绕组绝缘电阻持续12h以上不变，且无凝结水 析出，即认为干燥终结；
d）	变压器干燥完毕后进行器身压紧和检查工作时，应防止再次受潮。
6. 3. 10油罐中油处理
油罐中油在注入油浸式变压器或并联电抗器前应先使用真空滤油机进行处理，流量不大于 6000L/h,油温控制在70°C,处理后的油应满足:击穿电压N70kV、含气量＜0. 8%,介质损耗因素（tan 6%） W0. 5%、含水量W8mg/L、lOOmL油中大于5 um的颗粒小于或等于2000个。
6.3.11抽真空及真空注油
油浸式变压器或并联电抗器修后应进行真空注油，要求如下：
a）	先进行抽真空，抽真空和真空注油应遵守制造厂规定；
b）	抽真空达到真空度133Pa并保持48h后，开始向油箱内注油，注油温度宜略高于器身温度， 约为50°C；
c）	以3t/h?5t/h的速度将油注入箱体，距离箱顶约200mm时停止，并继续抽真空4h以上；
d）	经真空注油后补油时，需经储油柜注油管注入，严禁从下部油门注入，注油时应使油流缓慢 注入箱体至规定的油面为止，再静置；
e）	对油浸式变压器或并联电抗器各气体继电器、油流继电器、压力释放阀、排气阀、排气孔进 行排气；
f）	抽真空及真空注油详细步骤参照厂家说明书，相关技术参数按照厂家规定执行。
6.3.12真空热油循环
油浸式变压器或并联电抗器真空注油后应进行真空热油循环，要求如下：
a）保证真空热油循环速度为3000L/h-5000L/h,油温控制在70°C （或按照厂家技术要求执行）, 热油循环120h （或按照厂家技术要求执行），取油样（上、中、下）试验（油中气体色谱分 析、含水量、介质损耗、电气强度、颗粒度），油样应符合GB 50835的要求后方可停止热油 循环；
b）	热油循环期间，每间隔8h手动启动潜油泵运行lOmin；
c）	真空热油循环详细步骤参照厂家说明书。
6.3.13静置排气
油浸式变压器或并联电抗器真空滤油完毕后应进静置，排气后方可投入运行，要求如下：
a）	静置时间为96h （或按照厂家技术要求执行），每24小时进行一次排气；
b）	油静置24小时后取油样进行油试验（色谱、含水量、介损、电气强度、颗粒度），其结果应 符合GB 50835的要求。
6.3.14变压器本体及储油柜密封性检查
油浸式变压器或并联电抗器应定期进行本体及储油柜密封性检查，防止器身、组件或连接部位密 封不严进水受潮，要求如下：
a）	储油柜胶囊应无老化开裂现象，密封性能良好，可对胶囊进行充气试验，压力值为 0. 02-0. 03MPa,检查应无渗漏；
b）	储油柜整体密封良好无渗漏,应能耐受油压0. 05MPa, 6h无渗漏；
c）	对套管、冷却器（散热器）可结合变压器本体进行真空密封试验，在密封试验期间，应严密 监视所有密封部位，特别是检查高于储油柜油面上的部分，如高压套管顶部、储油柜上部联 通阀和放气塞，不得有漏气现象；
d）	真空密封试验时，将真空机组与变压器吸湿器管路相连，打开储油柜胶囊与本体联通阀，确 保气体继电器两侧阀门和冷却器（散热器）与本体间阀门全部保持开启。开动真空机组，抽 真空过程中应检查油箱及管路密封情况，为便于停到泄漏响声，必要时可以暂停真空机组。 测量方法如下：
1）	当管路上真空计指示值达到200Pa以下时，测量油箱及管路系统的泄漏率；
2）	关闭储油柜与真空机组的连接阀门，保持10分钟，记录第一个真空度值pl；
3）	30min后，记录第二个真空度值p2；
4）	根据测量的pl和p2,可计算泄漏率n ；
施一曲訊嶙
式中：
H——泄漏率，单位为帕斯卡升每秒（Pa?L/s）；
pl、p2——真空度测量值，单位为帕斯卡（Pa）；
V——变压器油体积，等于变压器铭牌提供的油重量（kg） /0.9,单位为升（L）；
T——读取pl和p2的时间间隔，单位为秒（s）；
e）变压器整体泄漏率应小于2000 Pa - L/s。
7检修后的检查及试验
7.1检修后的检查
检修后检查项目如下：
a）	储油柜和充油套管的油位检查；
b）	吸湿器检查；
c）	阀门状态检查；
d）	控制、保护和信号检查；
e）	接地检査；
f）	套管CT二次回路检査；
g）	套管末屏接地检查；
h）	保护装置定值检查；
i）	接线盒、端子盒、汇控柜密封检査；
j）	端子（或线）的恢复检查；
k）	变压器主体与调压变（或并联电抗器与中性点电抗器）一次引线连接检査；
l）	断复引记录检查；
m）	作业指导书或检修方案项目完成情况检查。
7.2检修后的试验
油浸式变压器、并联电抗器检修后的试验项目及数据应符合GB/Z 24846. Q/GDW310的相关要求。
8投运前的验收和投运后的运行监视
8.1投运前的验收
油浸式变压器或并联电抗器验收项目及要求如下：
a）	检修后的试验项目及数据符合相关要求；
b）	本体及附件缺陷已消除，无渗漏油现象；
c）	本体及附件无锈蚀，油漆完整，相色标志正确；
d）	油箱顶部无异物；
e）	套管外瓷套表面清洁、无破损；
f）	阀门状态正确无误；
g）	一次引线连接无误，并按厂家规定力矩抽查复引情况；
h）	接地装置紧固可靠；
i）	储油柜和充油套管的油位正常；
j）	吸湿器油杯油位正常，硅胶颜色正常，呼吸正常；
k）	调整变压器分接开关在运行位置；
l）	汇控柜、所有端子盒的密封良好；
m）	压力释放阀、气体继电器、压力继电器等防雨防潮良好；
n）	改接过的引线应有记录，并检査核对；
O）检修记录完整，资料齐全。
8.2投运后的监视
油浸式变压器或并联电抗器投运后的监视项目如下：
a）	对套管、冷却器、储油柜、引线接头等重点部位进行红外测温监视，各部位的温度应符合有 关规定；
b）	解体检修后按新投运变压器周期进行油色谱跟踪分析，在运行初期应按照DL/T 572和DL/T 14542的要求进行监测。
c）	检测铁芯、夹件接地电流；
d）	监视异常振动和放电声；
e）	监视设备各运行参数。
9投运后的总结报告
9.1应提供检修报告。报告格式可参照附录A。
9.2检修后如果仍存在无法消除的设备缺陷，应对设备今后的运行提出建议。
9.3检修后应对设备状态进行一次评价。
附录A
（资料性附录）
油浸式变压器（并联电抗器）检修报告格式
油浸式变压器（并联电抗器）检修报告格式见表A. 1。
表A. 1油浸式变压器（并联电抗器）检修报告格式
lOOOkV油浸式变压器（并联电抗器）检修报告
变电（开关）站
变压器（并联电抗器）
批准：
审核：
编写：
表A. 1 （续）
变电（幵关）站	变压器（并联电抗器）
型号
制造厂及序列号
上次检修日期	年	月	日
本次检修日期	年	月	日
检修原因
检修工期	年	月	日至	年	月	日
检修结论	不合格（）	合格（）	良好（）	优秀（）
技术改造项目
检修中处理的主要缺陷
检修遗留问题
检修验收意见
参加验收人员：	日期：	年	月	日
表A. 1 （续）
序号	　检修
部位	检修项目	检修内容及工艺	检修人	检査人	备注
1	本体
检修	油箱及附件清洗	表面清洁，无油迹、灰尘和污垢
油位检査	油位处于正常位置
密封部件检査	密封部件无渗漏
接地检査	接地良好；无锈蚀部位
吸湿器硅胶及油杯检查	吸湿器硅胶至少有1/3未变色，玻璃 缸无损伤，密封圈、管连接未受损及连 接良好；油封杯完整无损，油杯里的油 清洁透明，油位处于正常位置。
防腐、生锈处补漆	无生锈点、补漆合格
阀门位置检查	阀门在工作位置，油路处于导通状态
2	套管	外瓷套检査	表面清洁、无损伤
油位检査	油位正常
套管各密封面检査	无渗漏油现象
引线及金具连接检查	引线及金具连接完好坚固，力矩符合规 定力矩
3	冷却
器	电机、风扇运行检査	无异常声音及振动
电机绝缘检査	电机绝缘不低于1MQ
接线盒检査	导线接触良好，风机接线盒无破损；电 机接线相序正确
安全升关检查	能可靠动作
散热片检查	散热片清洁无损
表A. 1 （续）
4	潜油
泵	潜油泵运行情况检查	潜油泵无异常声音及振动
油流指示器检查	油流方向正确、油流指示器功能正常
电机绝缘检查	电机绝缘不低于IM。
5	调压 变检 查	吸湿器硅胶及油杯检查	吸湿器硅胶至少有1/3未变色，油杯 里的油清洁透明，油位处于正常位置
密封部件检査	密封部件无渗漏
油位检査	油位正常
套管外观检查	清洁无破损
引线连接检査	接头连接正确可靠
档位核对记录	三相保持一致
6	气体 继电 器检 查	主体变气体继电器检査	主体变气体继屯器外观良好，无渗 漏，试验合格
调压变气体继电器检査	调压变气体继电器外观良好，无渗 漏，试验合格
7	压力 释放 阀检 查	主体变压力释放阀检査	外观良好，无渗漏
调压变压力释放阀检査	外观良好，无渗漏
8	在线 监测 装置 检査	在线监测装置工作正常	工作正常
9	预试	预防性试验	详见试验报告
1000kV变电设备检修导则
第1部分：油浸式变压器、并联电抗器
目 次
1编制背景	19
2编制主要原则	19
3与其他标准文件的关系	19
4主要工作过程	19
5标准结构和内容	20
6条文说明	20
1编制背景
本部分依据《国家电网公司关于下达2014年度公司技术标准制修订计划的通知》（国家电网科 〔2014） 64号文）的要求编写。
本部分编制背景：随着我国特高压电网的发展，开展1000kV油浸式变压器、并联电抗器现场检修 是保证电网安全运行的重要措施。晋东南-南阳-荆门交流特高压试验示范工程投运以来，已经经积累 了丰富的现场维护检修经验，需要对2008年编制的检修标准进行修订，使其更适合于WOOkV油浸式 变压器、并联电抗器检修要求。
本部分编制主要目的是通过规范lOOOkV油浸式变压器、并联电抗器日常维护、例行检修特殊性检 修的项目、周期及要求等，确保设备各项性能指标符合长期运行要求，并作为现场制定技术方案和作 业指导书的主要依据。
2编制主要原则
本部分主要根据以下原则编制：
a）	充分借鉴超、特高压变电站主变压器（电抗器）现场维护检修等方面的经验，确保标准体系 科学合理、可操作性强；
b）	注重与变压器相关国标、行标、企标等技术标准及厂家技术文件、说明书等衔接；
c）	坚持先进性与实用性、可靠性与经济性相结合的原则，兼具规范性和引领性。
本部分项目计划名称为《1000kV变电设备检修导则第1部分：1000kV油浸式变压器、并联电抗 器》，为规范统一标准名称，经编写组与专家商定，更名为《1000kV变电设备检修导则第1部分：油 浸式变压器、并联电抗器》。
3与其他标准文件的关系
本部分与相关技术领域的国家现行法律、法规和政策保持一致。
本部分在检修类别和周期与行业标准DL/T 310 UOOOkV油浸式变压器、并联电抗器检修导则》保 持一致，在检修项目和要求方面进行了细化。
本部分不涉及专利、软件著作权等知识产权问题。
4主要工作过程
2014年4月，按照公司制修订计划，项目启动。
2014年5月，成立编写组，完成标准大纲编写，组织召开大纲研讨会，明确责任分工和时间节点 任务。
2014年6月至2014年9月，结合近几年特高压站设备维护检修经验，工作组人员分工协作，对 该标准进行了修编。
2014年10月，完成标准征求意见稿编写，采用发函的方式广泛、多次在国家电网公司系统范围 内征求意见。
2014年11月，根据发函征求的各单位意见进行修改，形成标准送审稿。
2016年1月，国家电网运维检修技术标准专业工作组（TC04）组织召开了标准审査会，对国网湖 北公司提交的标准送审稿进行了审查，审查结论为：审查组协商一致，同意修改后报批。
2016年2月，根据会议评审专家提出的意见，对本部分进行了修改完善，形成标准报批稿。
5标准结构和内容
Q/GDW 1207—2015第1部分规定了 1000kV油浸式变压器、并联电抗器检修周期、项目和要求；第2 部分规定了 HOOkV气体绝缘金属封闭开关检修周期、项目和要求；第3部分规定了 lOOOkV金属氧化物避 雷器检修周期、项目和要求；第4部分规定了 lOOOkV电容式电压互感器检修周期、项目和要求。每个部 分标准均可分别独立使用。本部分是Q/GDW 1207—2015的第1部分。
本部分代替Q/GDW/Z 207. 1—2008,与Q/GDW/Z 207. 1—2008相比，本次修订做了如下重大调整：
——修改了日常维护项目；
——修改了例行检修项目;
——修改了特殊性检修项目；
删除了附录B。
本部分由技术性指导文件《lOOOkV变电设备检修导则第1部分：lOOOkV油浸式变压器、并联电抗 器》（Q/GDW/Z 207. 1—2008）转化。
本部分按照《国家电网公司技术标准管理办法》（国家电网企管〔2014） 455号文）的要求编写。
本部分主题章分为6章，包括总则、检修前准备、检修周期项目及要求、检修后的检查及试验、 投运前的验收、投运后的总结报告。本部分提岀了检修前的准备工作，包括检修资料、工器具、备品 备件及人员的准备，对特高压变压器（电抗器）日常维护、例行检修、特殊性检修进行了分类，具体 规定了设备检修项目及其要求；最后列出了检修后的检查、验收项目。
原标准起草单位包括国网湖北省电力公司、国家电网公司运行分公司；原标准主要起草人包括王 晓希、祁利、张国威、沈力、李进扬、王浩、于雷、丁友、吴巾克、李建建、曹诗玉、陕华平、郭建 勇、陈原、原敏宏、孙洗凡、王志平、李忠全。
6条文说明
本部分第4章中，给出了设备检修的原则性要求，各运维检修单位根据本部分编制现场标准化作业 指导书来完成具体检修任务。
本部分第6. 3. 3条中，根据DL/T 1096-2008第3. 5条要求500kV及以上变压器lOOmL油中大于5 um的颗粒小于或等于2000个。
本部分第6. 3. 10条中，变压器油至少循环三遍以上，特高压主变单台油重132t,按上述 3000-5000L/h循环速度，循环时间为120h较妥。
