　　　ICS 29. 180	　　　K 41	中华人民共和国国家标准	GB/T 1094. 7—2008	代替 GB/T 15164—1994	电力变压器第7部分:油浸式	电力变压器负载导则	Power transformers—Part 7 : Loading guide for	oil-immersed power transformers	(IEC 60076-7：2005,MOD)	　　　2008-09-24 发布	:wsmwwi -布	、ill武佳网 inozhun. org	目 次	前言	n	引言	v	1范围	1	2规范性引用文件	1	3术语和定义	1	4符号与缩写	3	5超铭牌额定值负载效应	5	6相对老化率和变压器绝缘寿命	6	7 限制	8	8温度测定	10	9分接开关的影响	19	附录A （资料性附录）非热改性和热改性绝缘纸	21	附录B （资料性附录）计算和提供过载数据实例 	22	附录C （资料性附录）指数方程实例 	25	附录D （资料性附录）绕组和油时间常数计算	29	附录E （资料性附录）微分方程解法的例证	30	附录F （资料性附录）附录C中例子的流程图	37	参考文献	39	　　　　　GB 1094?电力变压器》目前包含了下列几部分：	　　　　　——第1部分:总则；	　　　　　——第2部分:温升；	　　　　　——第3部分:绝缘水平、绝缘试验和外绝缘空气间隙；	　　　　　——第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则；	　　　　　——第5部分:承受短路的能力；	　　　　　——第7部分:油浸式电力变压器负载导则；	　　　　　——第10部分:声级测定；	　　　　　——第10.1部分:声级测定 应用导则；	　　　　　——第11部分:干式变压器。	　　本部分为GB 1094的第7部分。本部分的前版标准代号为GB/T 15164,对应的IEC标准代号为 IEC 60354。由于IEC有关电力变压器的标准代号现均调整为IEC 60076系列，为了与IEC的标准代 号相协调且使用方便，本次修订也将标准代号按新IEC标准系列进行调整。	　本部分修改采用1EC 60076-7:2005?电力变压器 第7部分:油浸式电力变压器负载导则》（英文版）。 本部分根据IEC 60076-7 = 2005按修改采用原则重新起草。	　　考虑到我国国情,在采用1EC 60076-7 = 2005时，本部分做了一些修改。有关技术性差异已编入正 文中并在它们所涉及的条款的页边空白处用垂直单线标识。本部分与IEC 60076-7 = 2005的主要差异 如下：	　　　　　1）	引用了釆用国际标准的我国标准，而非直接引用国际标准；	　　　　　2）	为便于使用，本部分还进行了下列编辑性修改：	——删除了 IEC 60076-7 = 2005的前言；	——用小数点”代替作为小数点的逗号“,”；	——调整了附录的顺序号，将IEC 60076-7:2005中5. 6关于非热改性和热改性绝缘纸的内容 调整为本部分的附录A（资料性附录）的内容，将IEC 60076-7 = 2005的附录A调整为本部 分的附录D,1EC 60076-7,2005的附录B在本部分中调整为附录C,将IEC 60076-7 = 2005 的附录C、附录D和附录E依次调整为本部分的附录E、附录F和附录将 IEC 60076-7 = 2005正文中的图、表编号在本部分中依次向前调整一个数。	　　　　　本部分代替GB/T 15164—1994《油浸式电力变压器负载导则》。	　　　　　本部分与GB/T 15164—1994 ^比主要变化如下：	a）	编写格式按GB/T 1. 1-2000＜标准化工作导则 第1部分：标准的结构和编写规则》和 GB/T 20000. 2-200H标准化工作指南 第2部分；采用国际标准的规则》的规定进行了 修改；	b）	标准名称由《油浸式电力变压器负载导则》改为《电力变压器 第7部分:油浸式电力变压器负 载导则》；	c）	增加了关于热点、相对热老化率、变压器绝缘寿命、寿命损失百分数、热改性纸、非导向油流、导 向油流和设计环境温度的术语和定义；	　　　　　d）	增加了一些用于计算温升和损耗的符号和缩写；	　　　　　e）	增加了关于非热改性和热改性绝缘纸的内容，并将其作为资料性附录A；	f）	增加了有关绝缘寿命的内容；	g）	修改了超铭牌额定值负载时的绕组热点温度和金属部件的热点温度；	h）	增加了用光纤传感器直接测量变压器热点温升的内容；	i）	增加了确定热点系数时应考虑的一些内容；	j）	增加了关于在变化的环境温度和负载条件下的顶层油温和热点温度的内容，并提供了两种可 用于描述热点温度的方法；	k）	增加了关于分接开关影响的内容；	l）	删除了原标准中的正常周期负载图和急救周期负载表；	m）	对附录的内容进行了调整。	本部分由中国电器工业协会提出。	本部分由全国变压器标准化技术委员会（SAC/TC 44）归口。	　　本部分起草单位:沈阳变压器研究所、西安西电变压器有限责任公司、特变电工沈阳变压器集团有 限公司、保定天威保变电气股份有限公司、特变电工衡阳变压器有限公司、上海市电力公司、中电电气集 团有限公司、保定天威集团特变电气有限公司、山东达驰电气股份有限公司。	本部分主要起草人，孙军、谢庆峰、孙树波、刘东升、贾贺强、姜益民、徐子宏、孙新忠、白峰君。	本部分所代替标准的历次版本发布情况为：GB/T 15164—1994。	　　本部分从运行温度和热老化观点提供了电力变压器的规范和负载导则。它提供了超铭牌额定容量 的负载推荐值，并为设计人员选择新设备的适当额定参数和负载条件提供了指导。	　　GB 1094.2是合同的基础，它包括了油浸式变压器在连续额定负载下温升值的要求和温升试验。 应注意GB 1094.2指的是绕组平均温升，而本部分主要指的是热点温度,且该值只作指导用。	　　本部分给出了一些数学模型，用来判断不同负载在不同冷却介质温度下和在该负载呈瞬时或周期 性变化时的结果。该模型用来对变压器运行温度进行计算，特别是对绕组最热部位的温度进行计算。 此热点温度又是用来估算在某个特定期间内的额定热老化率和寿命损失百分数。模型涉及小型变压器 （本部分称之为配电变压器）和电力变压器。	　　与GB/T 15164J994的主要差别在于增加了光纤温度传感器在变压器中的应用，因而从根本上增 大了获取电力变压器正确热模型的可能性，特别是在负载电流逐级变化的情况下。这种可能性就使得 本部分所用的“油指数工”和“绕组指数了"与GB 1094.2-1996所用的有些不同，对电力变压器来说：	　　　　　——对于ON冷却方式,GB 1094. 2中工=0. 9；而本部分中工=0. 8。	　　　　　—对于ON和OF冷却方式,GB 1094. 2中y=L 6；而本部分中y=L 3。	　　　　　对于配电变压器，本部分和GB 1094. 2中所用的工和了值都相同。	　　本部分还按温度计算或测量结果推荐了允许的负载限值。这些推荐值涉及不同形式的负载工 况——连续负载、正常周期性稳定负载或暂时急救负载。这些推荐值涉及配电变压器、中型电力变压器 和大型电力变压器。	　　　　　第1章?第7章包括了不同类型变压器的定义、一般的背景信息和运行方面的各种规定限值。	　　　　　第8章包括了温度的确定，提供了用于估算稳态和暂态条件下热点温度的数学模型。	　　　　　第9章包括了分接位置影响的简要说明。	　　　　　应用实例在附录B、附录C和附录E中给出。	电力变压器第7部分：油浸式	电力变压器负载导则	　　　1范围	　　　GB 1094的本部分适用于油浸式变压器。它阐述了变压器在不同环境温度和负载条件下的运行对 其寿命的影响。	　　　　　注：对于电炉变压器，制造方应向用户咨询特殊负载曲线。	　　　2规范性引用文件	　　　下列文件中的条款通过GB 1094的本部分的引用而成为本部分的条款。凡是注日期的引用文件， 其随后所有的修改单(不包括勘误的内容)或修订版均不适用于本部分，然而，鼓励根据本部分达成协议 的各方研究是否可使用这些文件的最新版本。凡是不注日期的引用文件,其最新版本适用于本部分。	　GB 1094.1—1996 电力变压器 第 1 部分；总则(eqv IEC 60076-1 = 1993)	　GB 1094. 2—1996 电力变压器 第 2 部分：温升(eqv IEC 60076-2 = 1993)	　GB 1094.5—2008电力变压器 第5部分：承受短路的能力(IEC 60076-5：2006,MOD) ANSI/IEEE C57.100油浸式配电变压器和电力变压器热评定的IEEE标准试验程序 ASTMA982纸和纸板中有机氮标准试验方法	　　　3术语和定义	　　　　　本部分采用下列术语和定义。	　　　3. 1	　　　　　配电变压器 distribution transformer	　　　　　三相最大额定容量为2 500 kVA,单相最大容量为833 kVA的电力变压器。	　　　3.2	　　　　　中型变压器 medium power transformer	　　　　　三相最大额定容量为100 MVA,单相最大容量为33. 3 MVA的电力变压器。	　　　3.3	　　　　　大型变压器 large power transformer	　　　　　超过3. 2规定的容量限值的电力变压器。	　　　3.4	　　　　　周期性负载cyclic loading	　　　周期性变化的负载(周期持续时间通常为24 h),该负载是按一个周期内累积的老化量来考虑的, 它可以是正常负载，也可以是长期急救负载。	　　　3.5	　　　　　正常周期性负载 normal cyclic loading	　　　在周期性负载中，在某段时间内环境温度较高，或施加了超额定负载的电流,但可以由其他时间内 环境温度较低，或施加低于额定负载电流的电流所补偿。从热老化的观点出发，只要相对热老化率大于 1的各周期中的老化值能被相对热老化率小于1的老化值所补偿，那么，这种周期性负载可以认为与正 常环境温度下施加额定负载是等效的。这一原理可用于长时间的周期性负载运行中。	3.6	长期急救负载 long-time emergency loading	　　　由于系统中某些设备长时间退出运行而引起的一种负载方式，在变压器达到一个新的、较高的稳态 温度之前，这些设备不会重新投入运行。	3.7	短期急救负载 short-time emergency loading	　　　由于系统中发生了一个或多个事故，严重干扰了系统的正常负载分配，从而产生的暂态（少于 30 min）严重过负载。	3.8	热点 hot-spot	若无另行规定，是指各绕组中的最热点。	3.9	相对热老化率 relative thermal ageing rate	　　　在给定的热点温度下，与参考热点温度下的绝缘老化率相比，变压器的绝缘老化呈降低或加快的 速率。	3. 10	变压器绝缘寿命 transformer insulation life	　　　从绝缘起始状态到正常运行中由于热老化、绝缘场强、短路应力或机械位移而导致高电气故障危险 率发生的最终状态之间的全部时间。	3. 11	寿命损失百分数 per cent loss of life	　　　一段时间（通常为24h）内以小时计的等效老化值乘以100再除以变压器的预期绝缘寿命。此以小 时计的等效老化值由相对老化率与小时数相乘得出。	3. 12	热改性纸 thermally upgraded paper	　　　经过化学处理的纤维素纸,其分解率得以降低。通过局部消除水分形成的媒质（如在氤乙化物中） 或通过使用稳定剂（如在胺化物、双林胺中）来抑制水分形成以减少老化的影响。如果纸的寿命满足了 ANSI/IEEE C57. 100准则的要求:在110 °C的密闭管中放置65 000 h或在按下式给出的其他时间/温 度组合下仍保持50%的张力，则可认为纸已得到改性：	Tzme（h） =	r 65 000 X e［尚齢温瓢］ 	（\ ）	　　由于现在使用的热改性化学药品含氮，而在硫酸盐纸浆中没有氮，因此化学改性的程度是通过对处 理过的纸中的氮含毋进行测定来确定的。当按ASTM D-982进行测量时,热改性纸的含氮量典型值介 于1%和4%之间。	注：本定义于2003年10月7日由IEEE变压器委员会热改性纸定义工作组批准.	　　　　3. 13	非导向强迫油流 non-directed forced-oil flow	OF	　　表示从热交换器或散热器泵出的油自由地流入油箱中，不强迫其流过绕组（绕组内部的油流可以在 垂直冷却通道中轴向流动,也可以在水平冷却通道中辐向流动，可以带或不带曲折形流动K	　　　　3.14	非导向自然油流，non-directed natural-oil flow	ON	表示从热交换器或散热器流出的油自由地流入油箱中，不强迫其流过绕组（绕组内部的油流可以在		　　　垂直冷却通道中轴向流动,也可以在水平冷却通道中辐向流动，可以带或不带曲折形流动）。	　　　3. 15	　　　　　导向油流 directed oil flow	　　　　　OD	　　表示从热交换器或散热器泵出的油大部分是强迫地流过绕组（绕组内部的油流可以是在垂直冷却 通道中轴向流动，也可以在水平冷却通道中曲折形流动"	　　　3. 16	　　　　　设计环境温度 design ambient temperature	　　　　　用于规定允许绕组平均温升、顶层油温升及热点温升的环境温度。	　　　4符号与缩写	符 号	意 义	单 位	C	热容	J/K	C	比热容	J/(kg- K)	DP	聚合度		D	差分方程中的差分算子		g	绕组平均温度対油平均温度（油箱内）的梯度	K	　　　　gr	额定电流下绕组平均温度对油平均温度（油箱内）的梯度	K		铁心和线圈装配体的质量	kg	皿	油箱和配件的质量	kg		油质鱼	kg	mw	线圈质最	kg	H	热点系数		kn	热模型常数			热模型常数		如	热模型常数		K	负载系数（负载电流/额定电流）		L	所考虑时间期限的总老化	h	n	所考虑期间内每个时间间隔的序数		N	所考虑期间内的时间间隔的总数		OD	ODAN、ODAF 或 ODWF 冷却		OF	OFAN.OFAF或 OFWF冷却		ON	ONAN或ONAF冷却		p	施加损耗	W	p.	绕组涡流损耗标么值	p?u.	Pw	绕组损耗	w	R	额定电流下负载损耗与空载损耗的比值		Rr	主分接下负莪损耗与空载损耗的比值			表（续）	符 号	意 义	单 位	Rr+k	r+1分接下负载损耗与空载损耗的比值		Rein	最小分接下负载损耗与空载损耗的比值		Rax	最大分接下负载损耗与空载损耗的比值		J	拉普拉斯算子		t	时间变団	min	tapr	主分接数		tap+	r+1分接数		taPein	最小分接数		tapMI	最大分接数	1		V	相对老化率		V.	第门个时间间隔内的相对老化率		X	总损耗对顶层油（油箱内）温升的指数幕（油指数）		y	电流对绕组温升的指数幕（绕组指数）		9.	环境温度	,C	免	年加权环境温度	,C		热点温度	,C	如	月平均温度	,C	　　　　n	Ufra-iQM	最热月的月平均温度，按GB 1094. 2的规定	,c	0o	所考虑负载下的顶层油（油箱内）的温度	,C	　　　　%	年平均温度，按GB 1094.2的规定	,C	ro	平均的油时间常数	min	　　　　rw	绕组时间常数	min	阪	　　　额定负载（空载损耗十负载损耗）下底部油（油箱内）温升	K	　　　　瓯	所考虑负载下的热点温度对顶层油温（油箱内）的梯度	K	　　　　△但	开始时热点温度对顶层油温（油箱内）的梯度	K	　　　　A色，	额定电流下热点温度对顶层油温（油箱内）的梯度	K	　　　　割。	所考虑负载下的顶层油（油箱内）温升	K	　　　　A如	开始时的顶层油（油箱内）温升	K	　　　　厶歸	所考虑负载下的平均油（油箱内）温升	K	　　　　A0om,	　　　额定负载〔空载损耗十负载损耗）下平均油（油箱内）温升	K		额定损耗（空载损耗十负载损耗）下顶层油（油箱内）稳态温升	K		由于包围体而修正的顶层油温升（油箱内）	K	　　　　A（通）	由于包围体而附加的顶层油温升（油箱内）	K		　　　5超铭牌额定值负载效应	　　　5.1概述	　　　正常预期寿命值通常是以设计的环境温度和额定运行条件下的连续工况为基础的。当负载超过铭 牌额定值和/或环境温度高于设计环境温度时，变压器将遭受一定程度的危险，并且老化加速。本部分 的目的是要确认这些危险，并指导变压器如何在限定条件下进行超铭牌额定值的负载运行。通过用户 明确地规定最大负载条件和供应方在变压器设计中考虑了这些最大负载条件，从而将此危险的程度予 以降低。	　　　5.2 一般后果	　　　　　变压器超铭牌额定值负载的后果如下：	　　　　　a）	绕组、线夹、引线、绝缘及油的温度将会升高，且有可能达到不可接受的程度；	　　　　　b）	铁心外的漏磁通密度将增加，从而使与此漏磁通耦合的金属部件由于涡流效应而发热；	　　　　　c）	随着温度变化，绝缘和油中的水分和气体含量将会发生变化；	d）	套管、分接开关、电缆终端接线装置和电流互感器等也将受到较高的热应力，从而使其结构和 使用安全裕度受到影响。	　　　　　主磁通与增加的漏磁通合在一起，会使铁心过励磁能力受到限制	注：对于带有负载的心式变压器，当其能谶由外绕组（通常为HV）流向内绕组（通常为LV）时，铁心中的由主磁通 和漏磁通合成的最大磁通密度出现于铁扼处。	　试验已表明，此磁通小于或等于同一电压值施加于空载变压器的外部绕组端子上时所产生的磁通。对于施加 了负载的变压器，其心柱中的磁通由内绕组端子上的电压来决定，其值与空载下施加同一电压值时所产生的 磁通几乎相等。	　对于能最由内绕组流向外绕组的心式变压器，最大磁通密度出现在铁心柱中。其值仅比空载下施加相同电压 时产生的磁通稍大。铁純中的磁通密度则由外部绕组中的电压来确定。	　因此，当施加的负载超过铭牌额定值时，应观察该变压器的两侧电压，只要其励磁侧的电压仍低于 GB 1094. 1-1996第4章规定的限值，就不必限制励磁.当某些地区的电网在急救状态下仍能保持正常运行 时,则在急救条件下为保持负载电压而出现的过励磁，将使铁心件中的磁密绝不会超过铁心外部混磁通的值 （对于冷轧晶粒取向硅铜片，当其大于L9T时，这种饱和效应便迅速开始出现）。由于漏磁通中含有高频分 道，故此漏磁通也可能使铁心表面和附近的金属件（如绕组夹紧件，甚至在绕组内部）产生不可预计的高温，从 而可能危及变压器。通常,在各种情况下，绕组短时过载时间非常短，因此，铁心不能在这种过励磁下出现过 热的现象,这是由于铁心的热时间常数较大的原因。	　　　因此，随着电流和温度的升高,增加了变压器过早损坏的危险性。这种危险可能是直接的短期性 质，也可能是由于变压器绝缘热老化多年积累造成的。	　　　5.3短期急救负载的影响和危害	　　　短期增加负载将会使运行条件中的故障风险增加。短期急救过负载会使导体热点温度上升，可能 使绝缘强度呈暂时性的降低。但是,接受这种短时过载条件可能比失去供电更好些。这类过负载预计 是很少发生的，然而，一旦出现时，应在短时间内迅速降低负载或切除变压器，以免发生故障。这种负载 允许时间小于整个变压器的热时间常数，并且它也与过负载前的运行温度有关。一般来说，它小于半 小时。	a）短期故障的主要危险是由于在高场强区域内（即在绕组和引线处）内可能出现气泡，使其绝缘 强度下降。对于绕组绝缘含水量约为2%的变压器，在热点温度超过140 °C时,很可能产生气 泡。当水分含量增加时，此温度限值将会降低；	　　　　　D方括号中的数字指参考文献的编号。	b）	当大金属结构件由于漏磁发热时，在其表面处（油中或固体绝缘内）会岀现气泡，或者当油过 饱和时也会出现气泡、然而，这种气泡通常是在场强低的区域中产生，且只当它向高场强区 域流动时，才会引起绝缘强度明显降低。	　变压器内部的裸金属部件（除绕组外），若不是与纤维绝缘材料有直接的热接触，而是与非纤维绝 缘材料（如芳族聚酸胺纸、玻璃纤维）和油接触，则其温度可能迅速升高,但它不应超过180 P ；	c）	在较高温度下，变压器的机械特性会出现暂时的变劣，这可能降低其短路强度；	d）	套管内部的压力升高可能会漏油，从而引起故障,如果绝缘的温度超过140	电容式套管内	部也将产生气泡；	e）	储油柜中的油因油膨胀可能会溢出；	f）	分接开关在很大电流下可能无法切断。	绕组、铁心和结构件中的最大热点温度限值是按短期危险进行考虑的（见第7章）。	　　　当负载降到正常水平时,短期危险一般会消失。但是，它们应当被所有当事人（包括计划员、资产所 有者和操作员）确认并接受n	　　　　5.4长期急救负载的影响	　　　它不是正常工作条件，这类过负载预计是很少发生的，然而，一旦出现时，它可能持续数周甚至几个 月的时间，并能导致相当可观的老化。	a）	导线绝缘机械特性在较高的温度下，热劣化过程将加快，如果热劣化到一定程度时，变压器的 有效寿命将缩短，若此时遇到系统短路或运行事故，变压器的寿命损失将更加严重；	b）	其他绝缘件，特别是承受轴向压力的绕组压板，老化率在较高温度下也可能加快；	c）	由于电流大和温度高，分接开关的接触电阻可能增加，在严重的情况下，可能会出现热失控现象；	d）	变压器的密封材料在高温下，可能发脆。	相对老化率和寿命损失百分数的计算准则是按长期危险进行考虑的。	　　　　5.5变压器容量的大小	变压器超铭牌额定值负载的效应与其容量大小有关，若容量增加，则：	——漏磁密度增加；		短路力增加；	——承受高场强作用的绝缘质量增加；	——确定热点温度的难度更大。	　　　因此，大型变压器超铭牌额定值负载时，较小型变压器更易遭受损坏，故障的后果也比小型变压器 更加严重。	　　　为了使变压器在预期负载条件下运行,且把运行危险控制在适当的程度中，本部分将变压器分三种 类型进行考虑：	a）	配电,变压器应只考虑绕组热点温度和热劣化；	b）	中型变压器应考虑各种不同的冷却方式；	C）大型变压器的漏磁通影响很大，且故障的后果很严重。	　　　　5.6非热改性和热改性绝缘纸	非热改性和热改性绝缘纸的内容参见附录A。	　　　　6相对老化率和变压器绝缘寿命	　　　　6.1概述	至今还没有简单且唯一的寿命终止准则可用来定量阐述变压器的剩余寿命，但是，有了这样的准		　　　则，将对变压器使用者有用，因此，还是要适当地关注变压器绝缘的老化过程和老化条件。	　　　6.2相对老化率	　　　尽管绝缘的老化或劣化是温度、含水量、含氧量和含酸量的时间函数，但是，本部分所展示的模式只 是将绝缘温度作为控制参数。	　　　由于温度分布不均匀，在最高温度下运行的那部分一般将遭受最严重的劣化，因此，老化率是以绕 组热点温度为基准的。此时，非热改性纸的相对老化率V按式(2)确定，热改性纸的相对老化率V按式 (3)确定⑴。	V = 2化-98)/6				(2 )			(R \			式中：		代——热点温度，°C。		式(2)和式(3)表明了 V对热点温度非常敏感，如表1所示。		表1由热点温度引起的相对老化率V				非热改性纸绝缘	热改性纸绝缘	80	0.125	0.036	86	0.25	0.073	92	0.5	0.145	98	1.0	0.282	104	2.0	0.536	110	4.0	1.0	116	8.0	1.83	122	16.0	3.29	128	32.0	5.8	134	64.0	10. 1	140	128.0	17.2		　　　6.3寿命损失计算	　　　　　在一定时期内的寿命损失L见式(4):	7	N	L=\VAt 或 L = ^V?Xtn 	(	4 )	　　　　　式中：	　　　　　K——按式(2)或式(3),为第〃个时间间隔内的相对老化率；	tn	第孔个时间间隔的时间；	n——所考虑期间内每个时间间隔的序数；	N——所考虑期间内的时间间隔的总数。	　　　6.4绝缘寿命	　　　　　参考文献［4］提出了四种不同的剩余寿命标准，即热改性纸四种不同的寿命时间值，如表2所示。	表2在110 I参考温度下充分干燥、无氧气的热改性绝缘系统的正常绝缘寿命	基 数	正常绝缘寿命		h	年	绝缘保留了 50%张力	65 000	7.42	绝缘保留了 25%张力	135 000	15.41	绝缘保留的聚合度为200	150 000	17. 12	配电变压器功能寿命试验数据	180 000	20. 55	　　　表2中的寿命时间仅供参考，因为大部分电力变压器在其实际寿命期限内都是低于满负载运行。 热点温度只要比额定值低6 其额定寿命损失就会减半，变压器绝缘的实际寿命时间就会成倍增加。	谨；对于连接到作为基本负载发电机的发电机变压器、向不变负载供电的其他变压器或运行在相对恒定环境温度 下的变压器，它们的实际寿命需要特殊考虑。	　　　　7限制	　　　　7. 1电流和温度限制	　　　当超铭牌额定值负载运行时，不应超过表3中规定的所有的限值，此时，也要考虑7. 2?7.4规定的 特定限制。	表3超铭牌额定值负载时的电流和温度限值	负载类型	配电变压器	（见注）	中型变压器	（见注）	大型变压器	（见注）	正常周期性负载				电流（p. u,）	1.5	　　　1.5	1.3	绕组热点温度和与纤维绝缘材料接触的金属部件的温度PC	120	120	120	其他金属部件的热点温度（与油、芳族聚酰胺纸、玻璃纤维材料接 触）/p	140	140	140	顶层油温/P	105	105	105	长期急救负载				电流(p. U.)	1.8	1. 5	1. 3	绕组热点温度和与纤维绝缘材料接触的金属部件的温度PC	140	140	140	其他金属部件的热点温度（与油、芳族聚酰胺纸、玻璃纤维材料接 触）PC	　　　160	160	160	顶层油温/P	115	115	115	短期急救负载				电流(p. U,)	　　　2.0	1.8	1. 5	绕组热点温度和与纤维绝缘材料接触的金属部件的温度PC	　　见 7.2. 1	160	160	其他金属部件的热点温度（与油、芳族聚酰胺纸、玻璃纤维材料接 触）PC	见 7. 2.1	180	180	顶层油温PC	　　见 7.2. 1	115	115	注：温度和电流限值不同时适用。电流可以比表中的限值低一些，以满足温度限制的要求。相反地，温度可以比 表中的限值低一些，以满足电流限制的要求。	　　　7.2配电变压器的特定限制	　　　7.2.1电流和温度限制	　　　负载电流、热点温度、顶层油温及除绕组和引线外的金属部件的温度，均不应超过表3规定的限值， 表中未规定配电变压器短期急救负载的顶层油温度和热点温度限值，这是因为要在配电变压器上控制 急救负载的持续时间，通常是不现实的。应当注意到，当热点温度超过14。P时，可能产生气泡,从而使 变压器的绝缘强度下降（见5. 3）。	　　　7.2.2附件和其他考虑	　　　除绕组外，变压器的其他部件（如套管、电缆终端连接件,分接开关和引线等）在负载电流超过1. 5 倍额定电流时，可能会对运行有限制。油膨胀及油压力也会使变压器运行受到限制。	　　　7.2.3户内式变压器	　　　当变压器在户内使用时，由于包围体的影响，应对额定顶层油温升进行修正，这一附加的温升值最 好通过试验（见8.3.2）来确定。	　　　7.2.4户外环境条件	　　　　　风、雨及阳光会影响配电变压器的负载能力，但由于这种影响无规律性，考虑这些因素是不现实的。	　　　7.3中型电力变压器的特定限制	　　　7.3.1电流和温度限制	　　　负载电流、热点温度、顶层油温及除绕组和引线外的各种金属部件的温度，均不应超过表3规定的 限值。此外，还应当注意，当热点温度超过14。P时,可能产生气泡，可能使变压器的绝缘强度下降（见 5.3）。	　　　7. 3. 2附件、配套设备和其他考虑	　　　除绕组外，变压器的其他部件（如套管、电缆终端连接件、分接开关和引线等）在负载电流超过1. 5 倍额定电流时，可能会对运行有限制。油膨胀及油压力也会使变压器运行受到限制。对于与变压器配 套用的设备（如电缆、断路器和电流互感器等）也有必要进行考虑。	　　　7.3.3承受短路的要求	　　　变压器在超铭牌额定值负载运行期间或紧接其后的期间，可能不满足短路的热要求，GB 1094. 5规 定的是以2 s短路持续时间为基准。但是，运行中的短路电流持续时间，在大多数情况下小于2 s。 7.3.4电压限制	　　　除了已知的对变磁通调压的其他限制（见GB 1094.1）外，应使所施加的电压不超过变压器任一绕 组额定电压（主分接）或分接电压（其他分接）的1.05倍。	　　　7.4大型电力变压器的特定限制	　　　7.4.1概述	　　　对于大型电力变压器，主要是重视与漏磁通有关的附加限制。因此，在询价或订货时应明确在特定 运行条件下所必须的负载能力值。	　　　　　至于绝缘的热劣化，对所有的变压器都可用相同的计算方法来计算。	　　　根据目前变压器的技术状况，大型变压器最好采用比小型变压器更保守且独特的负载方案，从故障 的后果而言，对于大型变压器采用可靠度高的负载方案是非常重要的。因而，应充分重视下述各点：	——漏磁通和铁心柱或铁轴中主磁通相结合（见5.2）,使大型变压器较小型变压器更易受到因过 励磁而引起的损坏，特别是当负载超过铭牌额定值时更是如此。漏磁通的增加，使其他金属部 件因附加涡流而-发热；	　　　　　——绝缘材料机械性能劣化（是温度和时间的函数）的后果，其中包括热膨胀造成的磨损，使大型电	9	力变压器可能比小型变压器更加严重；	——由正常温升试验得不到绕组以外其他部分的热点温度，即使变压器在额定电流下的试验未出 现异常现象，也不能得出在更大电流下的任何结论，因为，这种外推法在设计阶段可能不会予 以考虑；	——根据额定电流下的温升试验结果算出的超过额定电流的绕组热点温升值，对于大型变压器而 言，其可靠性要比小型变压器低。	　　　　7.4.2电流和温度限制	　　　负载电流、热点温度、顶层油温及除绕组和引线外的金属部件的温度，均不应超过表3规定的限值。 此外，还应注意，当热点温度超过140 P时,可能产生气泡，从而使变压器的绝缘强度下降（见5.3）。	　　　　7.4.3附件、设备和其他考虑	参见7.3.2。	　　　　7.4.4承受短路的要求	参见7,3.3。	　　　　7.4.5电压限制	参见7.3.4。	　　　　8温度测定	　　　　8.1稳态下的热点温升	　　　　8.1.1概述	　　　为了严格准确，热点温度应以其邻近的油温为基准，此处假设是绕组内的顶层油温。测量表明，绕 组内的顶层油温可能比油箱内的混合顶层油温高达15 K,此差值大小与冷却方式有关。	　　　对于运行中的大部分变压器而言,绕组内的顶层油温不是一个准确已知的。从另一方面看，其中大 多数变压器油箱顶部处的顶层油温可通过测址或计算得到。	本部分的计算原则如下：	△%——额定损耗下油箱内顶层油温对环境温度的温升,K；	△乳——额定电流下热点温度对油箱内顶层油温的温升,K。	　　　参数厶九可在温升试验中用直接测量法来确定，也可以用经直接测量验证的计算方法来确定。 .8.1.2由正當温升试验数据计算热点温升	图1所示的热分布图是假设的,它是一个本来很复杂的热分布的简化图。在简化中作了如下假设：	a）	不论冷却方式如何，油箱内的油温从底部到顶部均是按线性增加；	b）	作为初始的近似，在绕组任何位置处绕组导线的温升,从下到上呈线性增加，此直线与油的温 升直线平行。两平行线之间的差值为常数gSg,为用电阻法测出的绕组平均温度与油箱中油 平均温度的差值）；	c）	热点温升比8.1.2 b）所述的绕组顶部导线的温升高，这是因为必须就杂散损耗的增加、各局部 油流的差别和导线上可能附加的纸层等给出一些裕度。考虑到这些非线性的因素，令热点温 度与油箱内顶层油温之差等于即△曲=	注：在很多情况下，已观察到油箱出口处的油温高于油箱温度计座中的油温，这时，油箱出口处的油温应作为负载 时的温度。		图中：	A——由油箱出口处油温和油箱温度计座中油温得出的顶层油温；	B——绕组顶部的混合油温（通常假设与A的温度相同）；	C—油箱内平均油温；	D—绕组底部油温；	E—油箱底部；	gt——额定电流下绕组平均温度对油（油箱内）平均温度的梯度；	H——热点系数；	P——热点温度；	Q—用电阻法测得的绕组平均温度；	X轴——温度；	Y轴一相对位置；	■——測僵点；	?—计算点。	图1热分布图	　　　8. 1.3直接测量热点温升	　　在20世纪80年代中期已经可以用光导纤维探头直接进行测量了，从那时起到现在,一直在所选择 的变压器上进行实际测量。	　　经验表明在正常绕组顶部不同位置处可能会有大于10 K的温差⑴。因此，不大可能只插入1个? 3个传感器就能检测岀真正的热点。这就需要在大量插入探头以发现最佳位置的必要性与由光纤探头 引起附加劳力和费用之间进行折衷。建议在每个需要直接测量热点温度的绕组上都安装这种传感器。	　　通常，靠近绕组顶部的导线处于最大的漏磁场和最高的周围油温区域。因此,很自然地认为顶部导 线存在着最热点。但是,测量表明最热点可能移到更低的导线处。因此，建议从绕组顶部处开始，在开 头几根绕组导线中安装传感器［刃。制造方应通过单独的损耗或热计算值来确定这些传感器的位置。	　　关于绕组顶部温度变化的例子如图2和图3所示责o光纤探头安装在400 MVA、ONAF冷却的变 压器上。所示的值是在经过15 h过负载试验结束时的稳态值。107 K和115K是各绕组的热点溫升 值。试验结束时的顶层油温升为79 K,即对于120 kV绕组，△代=28 K,对于410 kV绕组，△伊=36 Ko			图2 —个120 kV绕组在1.6负载系数下高于空气温度的局部温升			图3 一个410 kV绕组在1.6负载系数下高于空气温度的局部温升	　　传感器置于辐向垫块的长槽内，这样在传感器和导线金属之间只有导线绝缘和附加的薄纸层（参见 图4）。校准值表明用这种方式得到的数值相当精确的。			图4垫块未装入120 kV绕组之前装在该垫块上的二只光纤传感器	　　　热点系数H是指最热点探头温度的梯度△九与绕组平均温度对油平均温度的梯度gr的比值。在 所举例的测量中，对于120 kV绕组,g值为23 K,对于410kV绕组,g值为30 Ko这意味着H值分别 为 1. 22 和 1.20。	　　　8.1.4热点系数	　　　热点系数H是绕组特有的一个参数，需要时应当按实际情况确定。研究表明热点系数H与变压 器的容量大小、短路阻抗和绕组结构有关，在1.0-2. 1之间变化热点系数H可由直接测蛍（参见 8.1.3）来确定，也可由以基本损耗和热传递规律为基础的计算方法来确定,并通过在产品上或在变压器 模型或绕组模型上直接测量来验证。对于短路阻抗W8%的标准配电变压器，H取1.1对负载研究来 说就足蟻精确了。在附录B的计算实例中，对配电变压器，假设H = 对中型和大型变压器，假设 H = 1.3O	以基本损耗和热传递规律为基础的计算方法应考虑下述内容"J:	a）	绕组油道内的油流。对每个冷却油道，都要模拟热传递、流速和由此产生的油温；	b）	绕组内的损耗分布。绕组导线内的额外的局部损耗，其产生的一个主要原因是绕组端部的辐 向涡流损耗，这是由于在端部处漏磁通与导线截面相交而引起的。在这些受影响的导线内的 总损耗，应由涡流损耗、环流损耗和直流电阻损耗来确定。承受漏磁发热的接线头也应进行考 虑,如线圈与线圈的接线头及一些绕组分接黄铜头；	c）	由整个绕组中所使用的各种厚度的绝缘使绕组内的热传导受影响；	d）	局部设计特点或局部油流的限制：	——层式绕组中的层绝缘厚度可能不同，且邻近冷却油道的绝缘影响热传递；	—在具有曲折形冷却的绕组中，导流圈使进入油中的热传递能力降低（参见图5）。	图5各段之间距离均相等的曲折形冷却的绕组，导流圈放在各段之间的油道处	端部匝上和穿越端绝缘的绕组出线上的可能的额外绝缘；	在配电变压器和小容量电力变压器中，不是所有的冷却油道都伸到绕组周围。有些冷却油道 只位于铁心外侧绕组的一部分处（参见图6）。这种“收缩性油道布置”便形成了一种环绕的温 度梯度，从铁鲍下方无冷却油道的绕组中心到铁心外部有冷却油道的绕组中心。			图6铁貌下具有呈“收缩性冷却油道布置”的矩形绕组俯视图	　　　　8.2在变化的环境温度和负载条件下的顶层油温和热点温度	　　　　8.2. 1概述	对于变化的负载电流和环境温度，本条提供了两种可用的方法来描述作为时间函数的热点温度。	a）指数方程解法，适用于按阶跃函数变化的负载。本法特别适用于通过试验来确定热传递参数,	尤其是由制造方来确定⑴，且在下列情况下，它能得出正确的结果：	——每一个增加负载级之后接着的是一个降低负载级，反之亦然；	——在N个连续的增加负载级(NN2)的情况下，其(N — 1)个前面各级负载中的每一级时间 必须足够长，以使热点对顶层油的温度梯度厶久达到稳定值。同样的情况也适用于N个 连续的降低负载级(NN2)。	b)差分方程解法，适用于任意的时变负载系数K和时变环境温度本法特别适用于在线监 测[购，尤其是它对负载图形没有任何的限制。	注：对ON和OF冷却，油粘度的变化抵消了导线电阻变化的影响。实际上，油粘度变化的冷却效果比电阻变化的 加热效果要强烈。表4中的绕组指数1.3已将其考虑在内了。对于OD冷却，油粘度对温升的侈响很小，应考 虑电阻变化的影响.OD冷却时，对热点温升的近似修正项(连其符号在内)^0.15X(^h-^)o	　　　8.2.2指数方程解法	　　　按阶跃函数变化的负载例子如图7所示(有关本例的详细内容参见附录B),每一个增加负载级之 后是一个降低负载级。				735 min		　　　　　久——绕组热点温度；	　　　　　<?o——油箱内的顶层油的温度；	　　　　　Ki 为 1.0； Kz 为 0.6； K,为 1.5；	K,为。.3；	脳为 2.1。	图7与负载电流级变化相对应的温度响应	　热点温度等于环境温度、油箱内顶层油温升和油箱内热点温度与顶层油温之间的温差三者之和。 对应于负载系数K的温度增加值由式(5)给出：	　　　　　印($)=但 + 厶如 + {割叫 X [1 二￥%" ] —	} X 方(D + △如 + {Hg,Ky —割間} X ft(￡)		(5 )	15	相应地，对应于负载系数K的温度降低值由式（6）给出：	　　0M = Q + △久 X 卩播+ （△器—△史 X「播?W}xg（￡）+ HglK^ 	（6 ） 顶层油指数x和绕组指数y由表4给出。	函数方（￡）表示了按稳态值为1时顶层油温升的相对增加量：	方（￡）=（i_e<-^nxv）		（ 7 ）	式中：	如——表4中给出的常数；	ro——平均油时间常数,mino	　　函数为U）表示了按稳态值为1时热点对顶层油温度梯度的相对增加量。它模拟了油循环的速度 适应增加后的负载水平需要一段时间这一事实。	A（￡）=如 X （l — f 心材w>）一（妇-1） X （1 _广""*妒）		（8 ）	　　常数如、妁、她和常数W、L都是变压器的特性参数。如果从试验开始直至达到稳态时，施加损 耗和相应的冷却条件（例如AN或AF）始终未变，则可在延长的“空载损耗+负载损耗”温升试验中来 确定这些常数。此时，必须确认此温升试验是在变压器温度接近环境温度时开始的。显然，統I、知2和 rw只有在变压器安装了光纤传感器时才能确定。如果在延长的温升试验中不能确定L和rw值，也可 改用计算的方法（参见附录D）来确定。当没有这些变压器特性参数值时，建议使用表4中所列的值。 图8示出了其相应的曲线图。	注1：只有在足够长的温升过程中能保持电流和冷却条件不变，才可求出起始溫升曲线的斜率。时间常数不能按 国家标准所规定的温升试验来确定.	注2：对于配电变压器，六（$）曲线与图8中曲线7相似，即配电变压器在负载电流逐级增加时，不会出现像ON和 OF冷却方式的电力变压器那样的“尖峰”值.	函数表示了总降低值为1时顶层油对环境温度梯度的相对降低量：	/3（￡）=	（	9 ）	表4用于指数方程的热特性参數推荐值		配电变压器	中型和大型电力变压器		ONAN	ONAN限制	（见注）	ONAN	ONAF限制	（见注）	ONAF	OF限制	（见注）	OF	OD	油指数Z	0.8	　　0.8	　　0.8	0.8	　　0.8	　　1.0	1.0	1.0	　绕组指数了	1.6	　　1.3	1.3	1.3	　　1.3	　　1.3	1.3	2.0	常数如	1.0	　　0.5	0. 5	0. 5	　　0. 5	　　1. 0	1.0	　　1.0	　　常数如	　　1.0	3.0	2.0	3. 0	　　2.0	1.45	1.3	　　1.0	　　常数如	　　2.0	2.0	2.0	2. 0	　　2.0	　　1.0	1.0	　　1.0	　时间常数七	　　180	　　210	210	150	　　150	90	90	90	　时间常数rw	4	10	10	7	　　　7	7	7	7	注：如iON或OF冷却的变压器，绕组是曲折形冷却的，当辐向垫块厚度小于3 mm时，可能会使油循环受到限 制，即方（￡）的最大值比垫块厚度A3 mm时要高。					图中：	1ONAN—油流受限制	2ONAN	3ONAF——油流受限制	4ONAF	5OF——油流受限制	6OF	7OD和配电变压器	图8由表4中的数值得出的函数E(r)	指数方程解法的应用实例见附录C。	　　　　8.2.3微分方程解法	　　本条阐述了热传递微分方程的使用，它适用于任意的时变负载系数K和时变环境温度们。它们是 数据处理软件的基础，以确定作为时间函数的热点温度及相应的绝缘寿命损失量。图9表示了微分方 程的方框图。			0。	I											图9表示微分方程的方框图		　　　图9的左边列岀了输入的负载系数K和环境温度们。输出为热点温度但，列于图的右边,拉氏变 量s实质上就是微分算子d/dj	　　　在图9中，最上面支路中的第二个方框表示动态的热点温升。其第一项（带分子奶I）表示基本热点 温升，它不考虑通过热点的油流变化的影响；第二项（带分子K幻一1）表示通过热点的油流变化率，它是 一种变化非常缓慢的现象。实际上要考虑这两项的共同作用，即负载电流的突然上升可能导致热点温 升紧随负载突变之后，有一个意想不到的高峰值。H魄和其他参数已在8.2.2中讨论过,它们的 推荐值在表4中给岀。	　　　如果顶层油温可以测量岀并表示为电信号输入计算设备中，则图中虚线所示的路径为另一种计算 公式，此时，只要开关投向右位。不要求用顶层油的计算路径（开关投向左位）。所有的参数已在8.2.2 中给岀。	　为得到适当的准确度，每个时间级应小于最小时间常数B的一半。此外,W和ro不能设置为零。 用常规的差分方程对图9中方框图的解释详见附录Eo	　　　8.3环境温度	　　　8.3.1户外空气冷却式变压器	　　　　　岀于动态考虑，例如监视或短时急救负载，应直接使用实际的温度分布图。	　　　　　岀于设计和试验考虑，下述等效的温度可作为环境温度。	　　　　　a）	热老化计算采用年加权环境温度；	　　　　　b）	最高热点温度计算采用最热月的月平均温度。	　　　　　注：关于环境温度，也可见GB 1094.2—1996.	　　　如果在负载周期内，环境温度有明显的变化，则加权环境温度就是一个设想的恒值环境温度，它在 某一段时间内所引起的老化等效于同一时间内由实际变化的环境温度所引起的老化。对于温度每增加 6 K,老化率加倍，且环境温度可认为是按正弦曲线变化时，其年加权环境温度傀见式（10）：	免=^+0.01X[2???I-^）J-85 	（	10 ）	　　　　　式中：	歸…——最热月的月平均温度（等于10年或10年以上该月的日最高温度平均值与日最低温度 平均值之和除以2,单位为P）；	妇——年平均温度（等于月平均温度之和除以12,单位为P）。	　　　　　示例:用月平均值（用月加权值更精确）	　　　　　对于如:	　　　　　们『皿=30 °C有2个月、	　　　　　n=20 P有4个月	　　　　　h = 有4个月	　　　　　5? = 0 X：有2个月	附录B中计算实例所用的环境温度为20 P 0	　　　　8.3.2变压器在包围体内的环境温度修正	变压器在包围体内运行时，其温升将增加一个附加值，此值约是包围体内空气温升的一半。	因此，安装在金属或混凝土包围体内的变压器，式（5）和式（6）中的△如应由如式（11）的△克代替：	函“=△% + △（△%）		（ 11 ）	式中：	△ （△久）——额定负载下的附加顶层油温升。		　　　推荐此附加温升值由试验来确定。当无试验结果可用时，可用表5中不同包围体形式的推荐值，将 这些值被2除后,便可得到近似的附加顶层油温升。	注：当包围体对冷却器没有影响时，不必按式(以)进行修正.	表5包围体引起的环境温度増加的修正	包围体形式	安装的变压器台数	加到加权环境温度上的修正值/	K			变压器容量/	kVA			250	500	750	1 000	自然通风的地下拱顶室	1	2	3	11	12	14	12	13	17	13	14	19	14	16	22	自然通风不良的地下室和建筑物内部	1	2	3	　　7	8	10	　　8	　　9	13	9	10	15	10	12	17	　自然通风良好的建筑物和有强风冷却的地下 拱顶室及地下室	1	2	3	　　3	　　4	　　6	　　4	　　5	9	5	6	10	6	7	13	配电小室(见注2)	1	10	15	20	—	注1：上述温度修正值是采用有代表性的变压器损耗值，由典型的配电帖负载情况估算出的。它们是在地下拱顶 室和变电帖中所进行的一系列自然通风和强风冷却试验的基础上得出的，也是以在配电站和变电房中进 行的随机测団为基础得出的。	　　　注2：当变压器温升试验是在配电小室中进行，且可以将包围体与变压器看成是一个整体时，则不必进行修正.	　　　　8.3.3水冷却方式变压器	对于水冷却方式变压器,其环境温度为入口水的温度，它随时间的变化幅度比空气的变化幅度小。	　　　　9分接开关的影响	　　　　9. 1概述	式(5)和式(6)中所用的全部参量都必须与变压器运行时的分接相适应。	　　　例如:认为高压是恒定的，那么对于一个给定的负载，就需要保持一个恒定的低压。如果此要求是 在变压器低压侧位于+ 15%分接处时，则必须测量或计算该分接上的额定油温升、损耗和绕组对油的温 度梯度。	　　　也可以考虑具有线端分接开关的自耦变压器，在分接范围的某一终端,其串联绕组将具有最大的电 流，而在分接范围的另一端,其公共绕组也将具有最大的电流。	　　　　9.2短路损耗	　　　变压器的短路损耗是分接位置的函数。分接绕组和主绕组可以有几种不同的连接方式。与分接位 置呈函数关系的变压器损耗比的一般计算方法见图10。额定分接位置与最小分接位置和最大分接位 置之间的计算是线性函数。			图中：	x—分接位置；	y	损耗比。	图10与分接位置呈函数关系的损耗计算原理	　　　　9-3损耗比	　　　变压器顶层油温升是损耗比R的函数。假设空载损耗是常数，用线性近似法,_R可按分接位置的 函数来确定。	对于高于额定分接位置的分接位置(由tap*至tapm?):	_R(tap) = R* + (tap — tap*) X thz 	( 12 )	对于低于额定分接位置以下的分接位置(由tap*至tap,)：	R(tap) = R + (tap — tapt) X 四 	(13 )	　　　　9.4负载系数	绕组对油的温升主要与负载系数K有关，但K与分接位置无关。			附录A	（资料性附录）	非热改性和热改性绝缘纸	　　　使用热改性绝缘纸的目的是中和在变压器使用期限内由材料水解（热降解）产生的酸化物。这种水 解在高温下特别活跃，公布的研究结果表明，在高温时，热改性绝缘纸比未经处理过的纸保留了更高的 张力和抗裂强度百分值口以［成。类似的参考文献也显示了在150 'C下时非热改性纸和热改性纸的DP 随时间变化曲线（参见图A.1）。	1 200	1000	800	DP	600	400	200	0	DP——聚合度；	（	时间（h）；	△—热改性纸的值；	?—非热改性纸的值.	图A. 1密封管在150 t矿物油中加速老化	另一参考文献口4］还阐明了温度和含水量的影响，如表A.1所示。	表A. 1各种不同条件下纸的寿命	纸的类型.	老化温度	寿命/ 年			干燥且无空气	有空气且湿度为2%	木纸浆	so r	118	5. 7		90 *C	38	1. 9		98 *C	15	0.8	改性木纸浆	80 *C	72	76		90 *C	34	27		98 *C	18	12	所示的热老化特性差异已在工业标准中作了如下的考虑：	?相对老化率V=l-0,是取分别相应于非热改性纸在温度为98也下的老化结果值，热改性纸在 温度为110P下的老化结果值。	一	注：图A.1和表A.1所示的结果不拟用来计算老化和估算寿命.本文件中之所以将它们列入，只是想说明非热改 性绝缘纸和热改性绝缘纸的老化特性存在着差笄。	附录B	(资料性附录)	计算和提供过载数据实例	　本附录包括一个如何利用本部分给出的方程去计算和给出过载数据的实例。 作为一个例子，表B. 1给出了可能用到的某些性能参数。	表1与变压器负载能力有关的举例参数		配电变压器	电力变压器		ONAN	ONAN	ONAF	OF	OD	油指数	J-	0.8	　　0. 8	　　0.8	1.0	1.0	绕组指数	y	1. 6	1. 3	1.3	1. 3	2.0	损耗比	R	5	　　6	　　6	　　6	　　6	热点系数	H	1. 1	1. 3	1.3	1. 3	1.3	油时间常数	码	180	210	150	90	　　90	绕组时间常数	rw	4	　　10	7	7	7	环境温度	0.	20	　　20	20	20	20	热点温度	伉	98	　　98	　　98	98	　　98	　额定电流下热点对顶层油(油箱内)的温度梯度							　　　　　△妃	23	　　26	26	　　22	　　29	油平均温升“	Ms	44	　　43	　　43	46	　　46	顶层油(油箱内)温升		55	　　52	　　52	　　56	　　49	底部油温升*'	　　　　　鴻，	33	　　34	　　34	　　36	　　43	如		1.0	　　0. 5	　　0. 5	　　1.0	　　1.0	如		1.0	　　2.0	　　2.0	　　1.3	　　1.0			2.0	　　2.0	　　2.0	　　L。	1.0	a)油平均温升和底部油温升仅作为信息给出。		用电子表格程序建立一个24 h的周期，时间刻度为分钟。用8.2.2中的式(5)、式(6)、式(7)、式	　　　　(8)和式(9)计算作为负载函数的每分钟的热点温度。△幻和△见的初始条件可用当，*8时，为	= 1和￡U)=O来确定。	　　当热点温度已知时，相对老化率可用6.2中的式(2)计算出来。用6.3中的式(4),将每分钟相对老 化率的总和除以1 440就可以得到以正常天数表示的寿命损失。	　　例如，考虑预加负载(KD为0.8的情况，然后在30 min内的过载K=L4,在其余时间(1410 min) 又回到K =0. 8。变压器为OF冷却，因此，可使用表B. 1(OF)的举例参数。	经过稳态预加负载后的初始数值为：	K】=0. 8	△久= 38. 7 K	△队：=16. 5 K	从开始至￡ = 30 min后，数值为：	Kz = 1.4	￡" = 30)=0. 28,￡" = 30) = 1.20	0°h = 3O) = 76. 7 C		0h(z = 30) = 114.2 XX8.2.2 中方程(5))	从开始至￡ = 31 min后，数值为：	K,=O. 8	m=l)=O. 99	<?o(z=i)=76.5 r	Z?h(r=l) = 92. 9 TX8.2.2 中式(6))	从开始至￡ = 1 440 min后，数值为：	K,=0.8	/3(i=l 410) = 1. 6E-07	q(￡ = l 410) = 58.7 Q	5h(t=l 410) = 75.2 XX8.2.2 中式(6))	这导致寿命损失为0. 14天，最高热点温升为94 Ko	可以改变上述方法中所用的参数，以获得作为Ki和K,函数的寿命损失表。当过载时间改变时,	　　　　可以得到一套这样的表。	作为例子，表B. 2示出了过载时间为30 min的表。	表B.2负载周期内的允许负载工况和对应的日寿命损失(以正常日计)	以及最高热点温升的举例表			表B.2 （续）		　0. 25	　0.5	0.7	　0.8	0. 9	1.0	1.1	1.2	1.3	1.4	1. 5	&												　　1. 9	　0,48	　0. 95	　2. 39	　4. 32	　8. 58	　18. 9	47. 0	134. 7	　　X	　　X	　　X		　119	　125	　132	　137	　142	　148	154	162	　　X	　　X	　　X	　　2.0	　】.34	　2. 61	　6. 45	　】】.5	　22. 5	　48.】	　　X	X	　　X	　　X	　　X		　129	　134	　141	　146	　151	　157	　　X	X	　　X	　　X	　　X	冷却方式为OF0 = 2O	预加负载为K，负载Ka施加30 min,负载K.施加1 410 min.	注：表B. 2中的斜体数值表示不考虑表3限值时的计算结果.		　　　这些数据也可以用曲线的形式表示出。图B.1示出了 K2作为K|的函数时,在不同过载时间和单	位寿命损失下的一个实例。		0.2	0.3	0.4	0.5	0.6	0.7	0.8	0.9	1.0	1. 1	　　　注：图B’l中的点线表示不考虑表3限值时的计算结果°	图B. 1大型QF冷却式电力变压器：正常寿命损失时的允许负载工况	附录C	（资料性附录）	指数方程实例	C. 1概述	　　　图7的曲线取自一个其实寿命的例子，此例的详情将在本附录中给出。一台250 MVA.ONAF冷 却的变压器按下述进行试验。在每个时间段内，负载电流保持恒定，即在每个负载级期间，由于电阻变 化导致损耗变化。相应的程序框图见附录F。	表C. 1 250 MVA变压器的负载级数	时间段/	min	负载系数	0 — 190	1.0	190-365	0. 6	365?500	1.5	500—710	0. 3	710—735	2. 1	735?750	0.0	　　　在两个主绕组上,每个都安装了 8个光纤传感器。发现最热点是在最里面的主绕组上（118 kV）0 本例中，将按8.2.2所述的计算方法来确定由0 min?750 min时间段内热点温度的变化,并将它与测得 的曲线进行对比。	　　　计算所需的变压器的特征参数为：	　　　4 = 25. 6 P	　　　△久= 38. 3 K	　　　R = 1 000	（因为试验是用短路法做的）	　　　H=1.4 （由测量确定，见8.1.3）	　　　备=14. 5 K	　　　rw = 4.6min~8.7mm	（与负载情况有关。计算将采用表4中列出的值7 min）	　　　r0 = 162 min?170 min	（与负载情况有关。计算将采用表4中列出的值150 min）	　　　绕组采用曲折形冷却，垫块隔成的油隙23 mm。	C. 2 0 min?190 min 时间段	　　　△如= 12.7 K （本试验在早晨8：20开始进行，前一天晚上22；00已在1.49p. u.下做完了过负载 试验）	　　　K = 1.0	　　　△歸=0. 0 K	　　　式（5）、式（7）和式（8）表示出热点变化是时间的函数，因此，由式（5）可得：	队。）=25. 6+ 12.7+ {38. 3 X嘉一 12. 7 jx/, <￡）+ 0. 0 +	（1.4X14.5X1.013-0.0）\/2<￡）	　　　由式(7)可得：	E = (ifigg)	　　　由式(8)可得：	/2(() = 2. OX (l — e<Tg") 	(2. 0-1.0) X (1 - e(_0/<150/20>)	C. 3 190 min?365 min 时间段	　　　△% = 36.2 K （在C. 2中计算出）	　　　K = 0. 6	　　　△珏= 22.0 K （在C. 2中计算出）	　　　式（6）和式（9）表示出热点变化是时间的函数，因此，由式（6）可得：	膈）=25. 6 + 38. 3 X「+并罕泌y + {36. 2 — 38. 3 X ［址借"厂 方（￡）+1. 4X14. 5X0. 6"	　　　由式（9）可得：	C, 4 365 min?500 min 时间段	　　　△% = 18.84 K （在C.3中计算出）	　　　K = 1.5	　　　△孔= 10. 45 K （在C.3中计算出）	　当用下列数值替换式（5）中的相应数值时，其计算与C. 2相同: 用 18. 84 替换 12.7；	　　　用1.5替换1.0；	　　　用10.45替换0.0。	C. 5 500 min?710 min 时间段	　　　△% = 64.1 K （在C. 4中计算出）	　　　K = 0. 3	　　　△风= 37. 82 K （在C. 4中计算出）	　当用下列数值替换式（6）中的相应数值时，其计算与C. 3相同: 用64.1替换36. 2；	　　　用0.3替换0.6；	　　　用 37.82 替换 22.0。	C.6 710 min?735 min 时间段	　　　△4=9. 65 K （在C. 5中计算出）	　　　K = 2.1	　　　△孔=4. 24 K （在C. 5中计算出）	　　　当用下列数值替换式（5）中的相应数值时，其计算与C. 4相同:	　　　用 9. 65 替换 18.84；	　　　用2.1替换1.5；	　　　用 4. 24 替换 10.45。		C. 7 735 min?750 min 时间段	　　△四= 41. 36 K （在C. 6中计算出）	　　K=O. 0	　　△Hm = 71.2K （在C. 6中计算出）	　　计算与C. 3和C. 5相同。	C.8与测量值对比	　　图C.1示出了计算和测量的热点温度曲线。图C.2示出了相应的顶层油温度曲线。表C.2列出 了每个负载结束时的数值。	　　工轴：时间单位为min；	　　测盘值用实线表示；	　工轴：时间，，单位为min； 测垃值用实线表示；	图C.2负载电流按级变化时的顶层油温度值		表C.2毎个负载级结束时的温度值	时间(min)/负载系数	顶层油温度/	■c	热点温度/	■c		计算	测位	计算	测量	190/7. 0	61. 8	58. 8	83.8	82.2	365/0.6	44.4	47.8	54.9	58. 6	500/7. 5	89. 7	80.8	　　　127.5	119.2	710/0.3	35. 3	46. 8	39.5	49.8	735/2 1	67. 0	65.8	138.2	140. 7	750/0.0	59.5	68. 2	59.5	82.4	　　　本部分中的计算方法拟用来给出相关的数值，特别是在负载增加的情况(在表C. 2中用加粗斜体 字注明)下。				D. 1绕组时间常数	附录D	（资料性附录）	绕组和油时间常数计算	绕组时间常数如式（D.1）所示：	7HW X C X g	"=60xPw	'	式中：	rw——考虑负载下的绕组时间常数，单位为min；	　g——考虑负载下的绕组平均温度对油平均温度的梯度，单位为K； 巩W	线圈质量,单位为kg；	　c——导体材料的比热容,单位为J/（kg ? K）（铜为390,铝为890）； Pw——考虑负载下的绕组损耗,单位为W。	式（D.1）的另一种形式为：	D.1 )	对于铜:	= 2. 75 X	g (1 + R)	对于铝：	　　式中:	TW	1.15X	g	(1 + Pe) X?	R——相关绕组的涡流损耗标么值；	　　　　考虑负载下的电流密度,单位为A/mmz o	D.2油时间常数	油的时间常数计算按参考文献［4］的原理，即:对于ONAN和ONAF冷却方式，热容C为:	　　　　　　　　　　C = 0. 132 x Sa + 0. 088 2 X mT +0. 400 X mo 式中：	　tha——铁心和线圈的质量,单位为kg；	mT——油箱和附件的质量，单位为kg（仪指与热油相接触的部件）； mo	油的质量,单位为kgo	对于强油冷却方式,OF或0D,热容为：	　　　　　　　　　　　　C = 0. 132 X （mA + 77iT） 4- 0. 580 X mo	 考虑负载下的油时间常数如下：	C X 章5 X 60	Td= P	…	　式中：	　L——平均油时间常数,单位为min；	丄——在考虑负载下，高于环境温度的平均油温升，单位为K；	　P——考虑负载下的施加损耗,单位为Wo	D.2 )	D.3 )	(D.4 )	(D.5 )	(D.6 )																																				附录E	（资料性附录）	微分方程解法的例证	E. 1引盲	　　　本附录提供了 8.2.3中所述的微分方程法更详细的信息及如何通过转化为差分方程来求解，并提 供了一个实例。	E.2概述	　　　以指数形式表示的发热方程，实际上特别适合于用试验确定热传递参数和简化的场合。在这个方 面，对于任意的时变负载系数K和时变环境温度但，可能更需要其确定热点温度。	　　　对于这种应用，最好的方法是釆用热传递微分方程。如果将其转换成差分方程，则很容易求解，如 本附录后面所示。	E.3微分方程	　　　当将热传递原理应用于电力变压器时，仅在导向油流（OD）冷却方式时，其微分方程才是线性的。 对于其他冷却方式，如OF和ON,冷却介质的循环率与它自身的温度有关。换句话说,如果没有风扇， 散热器中的气流速度取决于它自身的温度，但是如果有风扇，情况就不同了。同样地，如果没有油泵或 者不是导向油流，油的流速取决于它自身的温度,但是如果有油泵和导向油流，情况也就不同了。	　　　结果是，对于ON和OF冷却,微分方程是非线性的，这意味着对应于逐级变化的负载电流,不论是 顶层油温升还是热点温升响应，都不是真正的指数函数口°九	　　　但是，为了避免本部分过分复杂，可以使用近似的方法，即不论是ON、OF还是OD冷却，时间函数 仍是指数方程，非线性关系只对已发生温度变化的最终值有影响。可以表明由此带来的误差不大。	　　　因此，顶层油温度的微分方程（输入K、4,输出8。）为：	「搭*了>< （漏）=如「° X 果+ [4 — 4]		（ E.1 ）	　　　所有变量和参数的符号，均见本文前面的规定。	　　　热点温升的微分方程（输入K,输出△印）最容易解出，因为它是两个微分方程之和，而	△代=- △允		（E. 2 ）	　　　这两个方程分别是：	“21 X K，x （△°br）= ^22 X rW X M"1 + △隔1		（ E. 3 ）	　　　和	（砌一 1） XK，X g）=（七/姐）+△篮 	（E.4 ）	　　　将上面两个方程的解代入式（E.2）。	　　　热点温度的最终方程为：	久=仞+厶体		（E. 5 ）	　　　关于方程（E. 2）至（E. 4）,要考虑其复杂性，因为实际上油冷却介质除了有热惯性外，还有力学惯 性。对于电力变压器，它对自然冷却方式（ON）影响最大，对非强油导向冷却方式（OF）影响稍小，对强 油导向冷却方式（OD）的影响可以忽略。它对配电变压器的影响也可以忽略（见8.2.2）。	　　30	　　这些方程的方框图表示见8. 2. 3。	E.4变换为差分方程	　　　对于像用指数函数一类的简单函数表示的输出函数，若输入函数不是简单函数，例如，单一的阶跃 函数，则上述的微分方程仍不能解岀。对于一台已安装的变压器，负载电流和环境温度不是明确的时间 函数。如果进行近似，例如:将负载电流近似地化为一系列阶跃变化的函数，并保持环境温度恒定，则其 结果也只是近似值。	　　如果将微分方程变换为差分方程，则其解十分简单,在一个简单的电子表格上就可以表示出。	　　式(E. 3)的微分方程可写为下述差分方程，其中D代表一个小的时间段上的差分。	　　式(E.1)变为：	风二景工^^了灯调)一畝一糾 	(E.6)	　　　算子“D”表示与每个时间段m相对应的相关变量的差分。在每个时间段中，破。的第孔个值可由 第(n-1)个值用下式来计算：	= ^0<n-i)+D0m)		( E. 7 )	　　式(E.3)和式(E.4)变为：	D△如=X ［如 X △如 K，- △如］	(E. 8 )	R zi rw	X E(^!i — 1) X △4rK)' — △%]	　　每一个△如和的第”个值的计算用与式(E. 7)类似的方法进行。	　　在第”个时间段时总的热点温升可由式(E. 10)给出：	△4s = △413 —		( E. 10 )	　　最后，在第n个时间段时的热点温度可由式(E.11)给出：	°h(n) =	+ 厶坎⑴		(E. 11 )	　　　为了得到一个精确的结果,时间段m应尽可能小，不能大于发热模型中的最小时间常数的一半。 例如，如果所考虑绕组的时间常数是4 min,则时间段应不大于2 min。	　　注：W和玲不应设置为OD	　　理论上也有比式(E.6)?式(E. 9)中所用的简单方法更精确的数学分析解法，如：梯形法或朗格-昆 塔法，但是，考虑到输入数据的不精确，必然会使复杂程度增加。	　　6.3中的纤维素绝缘寿命损失的微分方程也可以变换为差分方程。基本的微分方程为:		由-卩				(E. 12 )	故有：				DLf)卩5)X 以				(E. 13 )	和:				L(n)— L(I) +DL(n〉				(E. 14 )		E.5 举例	　　假设所考虑的对象是由一个在线监测装置发岀的热点温度和寿命损失的信息，求解步骤如下:	　　a)设置变压器参数；	　　b)设置输入数据；	　　c)计算初始状态；	　　　d）	解微分方程；	　　　e）	将输出数据列表；	　　　D将输出数据绘成曲线。	　　　详细内容如下；	1——设置变压器参数	所用参数在环境温度为30 P、额定热点温度为110 P时选取。其他参数典型值如下: △九=45 K	「。= 150 min	R = 8	了 = 1.3	A21 =2	　　　△勾= 35K	rw =7 min	工=0.8	如=0.5	kz2 =2	2——设置输入数据	　　　本例中的输入数据列于表E.1中，并在图E.1中绘岀。	表E. 1举例中的输入数据	段	时间” min	—夭中的时间	A：min	环境温度QJ	　　　　■c	负载系数K	0	　　　　0	14;00	30.3	　　　　0.81	1	3	14；03	　　　　29. 9	　　　　0.87	2	6	14：06	　　　　29. 8	　　　　0.88	3	9	14:09	　　　　29. 5	　　　　0.86	4	12	14：12	　　　　29. 6	　　　　0.90	5	15	14:15	　　　　29. 5	　　　　0. 92	6	18	14:18	29. 5	　　　　0.95	7	21	14：21	28. 9	　　　　0.96	8	24	14:24	29.0	　　　　0.97	9	27	14：27	28. 6	　　　　L00	10	30	14：30	28.0	1.70	　　　　　11	33	14：33	28. 7	　　　　L70	　　　　　12	36	14：36	　　　　27. 8	1.73	　　　　　13	39	14：39	　　　　28. 1	1.72	　　　　　14	42	14：42	　　　　27.9	1. 69	　　　　　15	45	14-45	　　　　27. 1	1. 68	　　　　　16	48	14:48	　　　　26. 9	1. 71	　　　　　17	51	14：51	　　　　26.7	1. 69	　　　　　18	54	14:54	　　　　27.2	1. 67	　　　　　19	　　　　57	14：57	　　　　26.7	1. 68	　　　　　20	　　　　60	15：00	　　　　26. 9	L 63	　　　　　21	　　　　63	15：03	　　　　26. 5	1.59	　　　　　22	　　　　66	15：06	　　　　26.2	1.53	　　　　　23	　　　　69	15:09	　　　　26. 3	1.49			表E. 1 （续）	段	时间（/	min	一天中的时间 ft -min	环境温度4/ r	负莪系数K	24	72	15；12	25.4	1.41	25	75	15:15	25. 6	1. 38	26	78	15：18	25. 3	1. 32	27	81	15：21	24. 8	1. 28	28	84	15:24	24. 5	1.21	29	87	15;27	24. 3	1.19	30	90	15：30	24.1	0.87	31	93	15;33	24. 3	0.88	32	96	15：36	24.1	0.87	33	99	15:39	23. 4	0,86	34	102	15:42	23.6	0.85	35	105	15：45	23.8	0.87	36	108	15：48	23.1	0.83	37	111	15:51	23.3	0.86	38	114	15：54	23.1	0. 85	39	117	15:57	22.3	0.82	40	120	16：00	22. 2	0.86					　　负载系数（上面的曲线，左边坐标轴）	　　环境温度,单位为XX下面的曲线,右边坐标轴）	图E. 1举例用的输入数据绘图	　　　环境温度和负载系数是取在3 min间隔内的值。此时间段是最大的，为了得到精确的结果，它应比 方程中的最小时间常数小一半。而本例中的rw = 7 min,所以时间段Dz=3 min。	3——计算初始状态	　　　尽管在计算开始时系统可能不是严格意义上的稳态,但这通常是一个最好的假设，且它对最终结果 的影响不大。	　　　那么，初始状态可通过在式（E. 1）、式（E. 3）和式（E. 4）中分别设置时间导数为零来计算，形成下 列值：	从式（E.1）中，初始值4为:编》=[号樗〔X △仏「+@ = 63.9 P	从式（E. 3）中，初始值Mm为：△0hie）=她XK，X割拈=53. 2 K	从式（E. 4）中，初始值 :	= （*21 -1） X	X Z\5b, = 26. 6 K	　　　也可以选择寿命损失的初始状态。这里假设计算的目的是求出局部过载发生时的寿命损失。因 此,L的初始值为丄⑴二。。	4——解差分方程	在n=o 口=o,仏? =63. 9（单位省略了，温度为。C ,温度差值为K）	=53. 2	^^h2（0} =26. 6	L＜°）=°	在n=ltr = 3 min,由式（E. 6）和式（E. 7），顶层油温度变化如下：	成坤=忐奇[1+：也＞＜丁 X 45 — [63. 9 - 29. 9]]= 0.121 和	优⑴=^o（o）+ D%]）= 63. 9 + 0. 121 = 64. 0	　　　同样地，由式（E. 8）,热点温升第一项变化如下：	2	D△知⑴=2 ox?⑵ 0 X 35 X 0. 87, J — 53. 2） = 1.12 和	△伉=章hi（o）+D割hi⑴=53. 2 +1. 12 = 54. 3	　　　同样地，由式（E.9）,热点温升第二项变化如下：	D△孔⑴=（]/2 济 * mo"% 0 — 1） X 35 X 0. 87" 一 26. 6） = 0.104 和	△气⑴=△°h2（ti）+。割皿⑴=26. 6 +0.104 = 26. 7	　　　由式（E.10）,总的热点温升为：	△伊⑴=△久⑴—A^h2（i）= 54. 3 — 26. 7 = 27. 6	　　　最后，由式（E.11）,热点温度为：	值⑴=%” + △如⑴=64. 0 + 27. 6 = 91. 6	　　　此时间段的寿命损失L由式（E. 13）给出：	DL⑴=V（i）x Dt = [en°+iii_5huy+i75 ]X 3 = 0. 42 min	　　　（额定状态下的寿命损失为3 min。）	　　　此点总的寿命损失为：	L⑴=L（q）+ DL⑴=0 + 0. 42 min,或 0. 000 29 天	　　　在孔=2,￡=6 min时，整个计算是重复的，将所有的下标加1,即每个变量X⑴变为X⑵。在n=3, ￡=9 min时，每个变量X⑵变为乂⑴等，直到n=40^=120 min为止。	5—将输出数据列表	　　　计算结果示于表E. 2和图E. 2中。		表E.2举例中的输出数据	　　　段	时间1/ min	一天中的时间	A ：min	热点温度代/ r	寿命损失L/	　　　　min	寿命损失L/ days	　　　0	　　　　0	　　　14：00	90. 5	　　　　0	0	　　　1	　　　　3	　　　14：03	91. 6	　　　　0	　　　0.00	　　　2	6	　　　14：O6	92. 7	　　　　1	　　　0. 00	　　　3	　　　　9	　　　14;09	93.2	　　　　1	　　　0.00	　　　4	　　　　12	　　　14J2	94. 3	　　　　2	　　　0.00	　　　5	　　　　15	　　　14：15	95.6	　　　　3	　　　0. 00	　　　6	18	　　　14：18	97.2	　　　　3	　　　0.00	　　　7	21	　　　14：21	98. 6	　　　　4	　　　0. 00	8	24	　　　14：24	100.0	5	　　　0.00	　　　9	27	14;27	101.6	7	　　　0.00	　　　10	30	14：30	118. 6	14	　　　0_01	　　　11	33	14：33	132.1	39	　　　0.03	　　　12	36	14：36	143.5	109	　　　0.08	　　　13	39	14：39	152. 4	258	　　　0.18	　　　14	42	14：42	158.8	508	　　　0.35	　　　15	45	14：45	163. 6	875	　　　0. 61	　　　16	48	14：48	168.2	1 402	　　　0.97	　　　17	51	　　　14:51	171. 5	2 076	　　　1.44	　　　18	54	14:54	173.6	2 871	　　　1.99	　　　19	　　　　57	　　　14:57	175.7	3 796	　　　2.64	　　　20	　　　　60	　　　15：00	176.1	4 754	　　　3. 30	　　　21	63	　　　15;03	　　　175.6	　　　5 675	3. 94	　　　22	　　　　66	　　　15：06	　　　173.8	6 480	4. 50	　　　23	　　　　69	　　　15;09	　　　171. 5	　　　7 156	4. 97	　　　24	72	　　　15：12	　　　167.8	　　　7 667	5. 32	　　　25	75	　　　15：15	　　　164.3	8 055	5. 59	　　　26	78	　　　15：18	　　　160. 1	　　　8 335	5. 79	　　　27	81	　　　15：21	156.0	　　　8 534	5. 93	　　　28	　　　　84	　　　15：24	　　　151. 1	　　　8 668	6.02	　　　29	87	　　　15：27	146.8	　　　8 761	6.08	　　　30	90	　　　15：30	　　　136. 9	　　　8 800	6. 11	　　　31	93	　　　15：33	　　　129.1	　　　8 819	6.12	　　　32	96	　　　15：36	122. 8	　　　8 830	6.13	　　　33	　　　　99	　　　15：39	　　　117.5	　　　8 836	6.14			表E.2 （续）	段	时间U	min	一天中的时间	A： min	热点温度&/ r	寿命损失U	min	寿命损失U	days	34	102	15;42	113. 1	8 840	6.14	35	105	15:45	110.0	8 843	6.14	36	108	15：48	106.6	8 846	6. 14	37	111	15：51	104.5	8 847	6. 14	38	114	15：54	102.6	8 849	6.14	39	117	15：5?	100. 4	8 850	6.15	40	120	16：00	99.3	8 851	6.15	6—将输出数据绘成曲线					　　热点温度,单位为1（上面的曲线,左边坐标轴）	　　寿命损失，单位为天（下面的曲线，右边坐标轴）'	图E.2举例用的输出数据绘图	　　　由于图中的时间是2 h或0.083 3天，并且寿命损失是6. 15天，因此，此次过载期间的相对寿命损 失为6. 15/0. 083 3 = 74倍正常寿命。如果另有一个较长的时间段是处于相对低的热点温度（通常情 况），则它并不严重。	E.6使用测得的顶层油温	　　　如果顶层油温可以测出，例如，以一个4 mA?20 mA的信号输入到监测设备上，则计算可以更精 确。热点温升可从差分方程（E.8）、（E.9）和（E. 10）计算出来，并直接加上每个时间段下测得的顶层油 温度数据，见图9中的虚线路径。	附录F	(资料性附录)	附录C中例子的流程图	开始	输入数据	冷却方式；ONAF	环境温度^. = 25.6 V	额定电流下的顶层油温升港儿= 38.3 K	额定电流下负载损耗与空载损耗之比:R=1 000	热点系数：H=1.4	绕组对油的温差活, = 14.5 K	绕组时间常数:2=7 min	油平均时间常数：玲=150 min	油温度指数；x=0.8	绕组温皮指数w=L3	热常数:加i=0. 5以21 =2.0；知2 = 2.0	负载周期中的时间段数；N=6	每个时间段的负载系数：	K(l) = 1.0= (0 — 190)min	K(2) — 0. 6 >1(2) = (190~365)min	K(3) = 1.5U(3) = (365~500)min	K(4)=0. 3)J(4) = (500~710)min	K(5)=2. ],J(5) = (710?735)min	K(6)=0.0；J(6) = (735~750)min	每个时间段的持续时间：	D(l) = 190 min	D(2) = 175 min	D(3) = 135 min	D(4) = 210 min	1X5) = 25 min	D(6) = 15 min	蛰块厚度23 mm	C=l(时间段计算设定值)	K=K(1)	D=D ⑴	P=O	t=0	(初始数据)	血( = 12. 7 K	i(?hi = 0. 0 K			参考文献	　　[1]A K Bose and G J Hulsink. Performance of the magnetic circuit of a transformer in service. Elcktrotechniek 56(1978)(7).	　　[2]E Binder und W Felber. Rueckarbcitsverfahrcn mit zwei 500 MVA Transformatoren. ELIN- Zeitschrift 1978 Heft 1,	　　[3]A K Bose, C Kroon, J Wildeboer. The loading of a magnetic circuit. CIGRE 1978 session, August 30. September 7.	[4]IEEE standard C57. 91:1995,IEEE Guide for loading mineral-oil-immersed transformers.	　　[5]Nordman, H and Lahtinen, M. , Thermal overload tests on a 400 MVA power transformer with a special 2,5 p. u. short time loading capability. IEEE Transactions on Power Delivery,vol. 18, no. 1, January 2003?pages 107-112.	　　[6]Lampe, W. , Petterson, L. , Ovren, C. , Wahlstrom, B. , Hot-spot measurements in power transformers. CIGRE,Rep. 12-02,1984.	　　[7]Experimental determination of power transformer hot-spot factor. CIGRE WG 12-09, Electra no. 161, August 1995.	　　[8]IEEE 1538: 2000> IEEE Guide for determination of maximum winding temperature rise in liquid-filled transformers.	　　[9]Nordman, H. , Rafsback, N. , and Susa, D. , Temperature responses to step changes in the load current of power transformers. IEEE Transactions on Power Delivery, vol. 18, no. 4, October 2003,pages 1110-1117.	　　[10]Swift, G. W. , Molinski, T S and Lehn, W. , A Fundamental Approach to Transformer Thermal Modelling. IEEE transactions on power delivery,vol. 16 ,No. 2 , April 2001,pages 171-177.	　　[11]Heat-run test procedure for power transformers. CIGRE WG 12-09. Electra no. 129 ,March 1990,pages 37-45.	　　[12]Aging of Kraft Paper in Natural Ester Dielectric Fluid-14th International Conference on Dielectric Liquids,Graz, Austria,July 7-12,2002,IEEE 0-7803-7350-2/02.	　　[13]Aging of Paper Insulation in Natural Ester Dielectric Fluid. IEEE/PES Transmission & Distribution Conference & Expo,Oct. 28-Nov. 02,2001 ,Atlanta,GA,IEEE 0-7803-7257-5/01.	　　[14]Schroff,D H and Stannctt,A. W. , A review of paper ageing in transformers. IEE proceedings vol. 132,pt C, no. 6,November 1985 ,pages 312-319,	800f 60L																														中华人民共和国	国家标准	电力变压器 第7部分：油浸式	电力变压器负载导则	GB/T 3094. 7—2008	#	中国标.准出版社出版发行	北京笈兴门外三里河北街16号	邮政编码= 100045	网址 www. spc. net. cn	电话：68523946 68517548	中国标准出版社秦皇岛印刷厂印刷	各地新华书店经销	*	开本880X1230 1/16 印张3 字数81千字 2008年12月第一版2008年12月第一次印刷	*	书号：1SSO66 ? 1-35075 定价 32.00 元	如有印装差错由本社发行中心调换	版权专有侵权必究	举报电话= (010)68533533			打印日期：2009年9月25日		
