　　ICS 29.180
　　F41
　　备案号:29026-2010
中华人民共和国电力行业标准
DL/T 573 — 2010
代替 DL/T 573 一 1995
电力变压器检修导则
Maintenance Guide for Power Transformers

2010-10-01 实施
国家能源局发布
前言	II
I范围	1
2规范性引用文件	I
3术语和定义	2
4 总则	2
5例行检査与维护	2
6常见异常情况检查与处理措施	5
7 检修策略和项目	12
8检修前的准备工作	13
9变压器解体及组装的注意事项	13
10组、部件检修的工艺质量要求	15
11器身检修工艺质量要求	34
12变压器的防腐处理	39
13检齡验项目与要求	40
14大修后的验收	42
15大修后试运行	43
16大修报告	43
附录A （资料性附录）变压器大修总结报告	44
附录B （规范性附录）部分试验项冃的试验方法和标准 	?:	52
附录C （规范性附录）变压器常用油漆技术指标	  59
附录D （规范性附录）变压器器身轴向压紧的工艺要求	61
-LZ-	-J—
刖	a
　　本标准根据《国家发展改革委办公厅关于印发2007年行业标准修订、制定计划的通知》（发改办工 业[2007] 1415号）的安排，对DLfr 573—1995进行修订。
本次修订与原标准相比，主要在以下方面有所变化：
——将标准适用范围扩大到500kV电力变压器，并增加了相关内容；
——对“试验项目”进行了补充，增加了 “状态预知性试验项目”、“诊断性试验项目”，形成了 “检 修试验项目与要求” 一章；
——本标准侧重于状态检修，弱化了大修周期，只列出大修项目。大修时可按照实际情况，有选择 性地进行；
一*参改了原附录A,删除了原标准其他附录，增加了附录B、附录C、附录D。
——编写格式按GBrri.l和DI7T600的规定进行了修改。
本标准实施后代替DL/T 573—1995。
本标准的附录A为资料性附录，附录B、附录C、附录D为规范性附录。
本标准由中国电力企业联合会提出。
本标推由电力行业电力变压器标准化技术委员会归口。
　　本标准主要起草单位：东北电网有限公司、辽宁省电力有限公司、国网电力科学研究院、华东电网 有限公司。
　　本标准参加起草单位：东北电力科学研究院、广东电网电力科学研究院、长春超高压局、苏州供电 公司、无锡供电公司、徐州供电公司、葫芦岛电力设备厂、上海电力变压器修试厂。
本标准主要起草人：王延峰、王世阁、付锡年、张淑珍、韩洪刚、姜益民。
　　本标准参加起草人：刘富家、欧阳旭东、徐润光、周志强、徐建刚、赵幼扬、吴浩然、李洪友、周 晓凡。
本标准所代替的DL/T 573—1995于1995年6月29日首次发布，本次为第一次修订。
　　本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市白广路二条1号, 100761）。
电力变压器检修导则
1范围
本标准规定了变压器大修、小修项目，以及常见缺陷处理、例行检査与维护方法等。
　　　本标准适用于电压在35kV?5OOkV等級的油浸式电力变压器气体绝缘变压器、油浸式电抗器等 可参照本标准并结合制造厂的规定执行。	 	
　　　除针对单一部件有专业检修标准（例如：DUT 574《斐匿卷分接开关运行维修导则》）夕卜，其他部 件检修均按本标准要求执行。
2规范性引用文件
　　　下列文件中的条款通过本标准的引用而成为本标准的条款.凡是注日期的引用文件，其随后所有的 修改单（不包括勘误的内容）或修订版均不适用于本标准，然而，鼓励根据本标准达成协议的各方研究 是否可使用这些文件的燈财版本。凡是不注日期的引用文件，真最新版本适用于本标准。
GB311.1 高压输变&设备的绝缘配合（GB 311.1—1997, IEC 60071-1:1993. NEQ）
　　　GB 1094.3电力变压器 第3部分：绝缘水平、绝練忒騎和城绝缘空气间隙（GB^ 1094.3—2003, IEC 60076-3:2000, |MoJ）
GB 50150—2006电气装置安装工程电气设备交接施麻准
　　　GBZT 1094.4电力変压器第4部分*电力変压器和电抗器的雷电冲击和操作冲击试验导则（GB1 1094.4—2005, 1EC戍歹”4:2002, MOD}:
GB/T 261 闪戒的测定宾斯基一马丁闭 口杯法（GB/T 261-2008, ISO 2719:2002, MOD）
GB/T 507 绝缘油击穿电压测定法（GBa 507—2002, I EC 60156:1995, EQV）
GB仃5654液体绝缘材料相对电容率、介履损任因数那宣流电阻率的测谶（GBn 5654—2007,
\ v	r x
IEC 60247:2004, IDT）
GB仃7595运行中变压器朔质量
GB仃7598运行中蜒器袖水溶性酸测定法
GBfT7599运行中变压器油、泓轮机油酸值测定法（BTB法）
GBfT7600运行中变压器浪水分舎量测定法（库仑法）
GB/T7601运行中变压器油水分含量测蔻法（气相色谱法）
DLTT421电力用油体积电阻率澳施法
DLTT423绝缘油中含气量测定方法真空医差法
DLTT 429.9电力系统油质试验方法绝缘油介电强度测定法
DLTT432电力用油中颗粒污染度测量方法
DUT450绝缘油中含气量测定方法（二氧化碳洗脱法）
DUT572电力变压器运行规程
DL/T574变压器分接开关运行维修导则
DL/T596电力设备预防性试验规程
DUT 722变压器油中溶解气体分析和判断导则
DLTT 1095变压器油带电度现场测试导则
　　DLfT 1096变压器油中颗粒度限值
3术语和定义
　　下列术语和定义适用于本标准。
3.1
　　变压器大修 overhaul of transformer
　　指在停电状态下对变压器本体排油、吊罩（吊芯）或进入油箱内部进行检修及对主要组、部件进行 解体检修的工作。
3.2
　　变压器小修 minor repair of transformer
　　指在停电状态下对变压器箱体及组、部件进行的检修。
3.3
　　变压器的缺陷处理 treatment of transformer defect
　　指对变压器本体或组、部件进行的有针对性的局部检修。
3.4
　　变压器例行检查与维护 toutine inspection and maintenance of transformer
　　指对变压器本体及组、部件进行的周期性污秽清扫，螺栓紧固，防腐处理，易损件更换等。
3.5
　　诊断性试验diagnostic test
　　为进一步评估设备状态，针对出现缺陷的设备而进行的试验。
3.6
　　状态预知性试验 condition predictive test
　　为获得直接或间接表征设备状态的各类信息而进行的试验。
4总则
4.1变压器及同类设备要贯彻预防为主，计划检修和状态检修相结合的方针，做到应修必修、修必修 好、讲究实效。
4.2本标准所列检修项目是指导性的，要建立在变压器本体及主要组、部件进行综合评估的基础上， 依据变压器检测、监测数据及试验结果，并结合运行状态，综合判断是否进行检修。
4.3变压器本体及组、部件的检修，应遵循本标准并结合出厂技术文件要求进行。
5例行检查与维护
5.1不停电检查周期、项目及要求
　　不停电检査周期、项目及要求见表1。
表1不停电检查周期、项目及要求
序号	检查部位	检查周期	检查项目	要 求
1	变压器本体	必要时	温度	a）	顶层油温度计、绕组温度计的外观完.整，表盘密封良好， 温度指示正常
b）	测量油箱表面温度，无异常现象
			油位	a）	油位计外观完整，密封良好
b）	对照油温与油位的标准曲线检査油位指示正常
			渗漏油	a）	法兰、阀门、冷却装置、油箱、油管路等密封连接处， 应密封良好，无滲漏痕迹
b）	油箱、升高座等焊接部位质量良好，无渗漏油现象

序号	　　检查部位	检査周期	　　检査项目	要 求
1	变压器本体	　必要时	异声和振动	　　运行中的振动和噪声应无明显变化，无外部连接松动及内 部结构松动引起的振动和噪声；无放电声响
			铁心接地	　　铁心、夹件外引接地应良好，接地电流宜在100mA以卜.
2	　　冷却装置	必要时	　　运行状况	　　a）	风冷却器风扇和油蒙的运行情况正常，无异常声音和振 动；水冷却器压差继电器和压力表的指示正常
　　b）	油流指示正确，无抖动现象
			渗漏油	　　冷却装置及阀门、油泵、管路等无渗漏
			　　散热情况	散热情况良好，无堵塞、气流不畅等情况
3	套管	　必要时	　　瓷套情况	　　a）	瓷套表面应无裂纹、破损、脏污及电晕放电等现象
　　b）	釆用红外测温装置等手段对套管，特别是装硅橡胶増爬 裙或涂防污涂料的套管，重点检查有无异常
			渗漏油	　　a）	各部密封处应无渗漏
　　b）	电容式套管应注意电容屏末端接地套管的密封情况
			过热	　　a）	用红外测温装置检测套管内部及顶部接头连接部位温度 情况
　　b）	接地套管及套管电流互感器接线端子是否过热
			油位	油位指示正常
4	吸湿器	　必要时	干燥度	a）	干燥剂颜色正常
b）	油盒的油位正常
			呼吸	a）	呼吸疋常，并随着油温的变化油盒中有气泡产生
b）	如发现呼吸不正笊，应防止压力突然释放
5	无励磁分 接开关	必要时	位置	a）	档位指示器清晰、指示正确
b）	机械操作装置应无锈蚀
			渗漏油	密封良好，无滲油
6	有载分接 开关	必要时	电源	a）	电压应在规定的偏差范围之内
b）	指示灯显示正常
			油位	储油柜油位正常
			渗漏油	开关密封部位无渗漏油现象
			　　操作机构	a）	操作齿轮机构无滲漏油现象
b）	分接开关连接、齿轮箱、开关操作箱内部等无异常
			油流控制继电器
（气体继电器）	a）	应密封良好
b）	无集聚气体
7	　开关在线 滤油装置	必要时	　　运行情况	a）	在滤油时，检査压力、噪声和振动等无异常情况
b）	连接部分紧固
			渗漏油	滤油机及管路无渗漏油现象
8	压力释放阀	必要时	渗漏油	应密封良好，无喷油现象
			防雨罩	安装牢固
			　　导向装置	固定良好1方向正确，导向喷口方向正确


序号	　　检查部位	检查周期	　　检查项目	要 求
　　9	气体继电器	　　必要时	渗漏油	　　应密封良好
			气体	　　无集聚气体
			防雨罩	　　安装牢固
　　10	端子箱和 控制箱	　　必要时	密封性	　　密封良好，无雨水进入、潮气凝露
			接触	　　接线端子应无松动和锈蚀、接触良好无发热痕迹
			完整性	　　a）	电气元件完整
　　b）	接地良好
　　11	在线监测 装置	　　必要时	运行状况	　　a）	无渗漏油
　　b）	工作正常

5.2停电検查周期、项目及要求
　　停电检查周期、项目及要求见表2。
表2停电检查周期、项目及要求
序号	　　检查部位	检査周期	　　检査项目	要 求
1	　　冷却装置	1年?3年 或必要时	振动	　　开启冷却装置，检査是否有不正常的振动和异音
			清洁	　　a）	检査冷却器管和支架的脏污、锈蚀情况，如散热效果 不良，应每年至少进行1次冷却器管束的冲洗
　　b）	必要时对支架、外壳等进行防腐（漆化）处理
			　　绝缘电阻	　　釆用500V或1000V绝缘电阻表测量电气部件的绝缘电 阻，其值应不低于1MO
			阀门	　　检查阀门是否正确开启
			　　负压检査	　　逐台关闭冷却器电源一定时间（30miu左右）后，检査冷 却器负压区应无渗漏现象。若存在渗漏现象应及时处理，并 消除负压现象
2	　　水冷却器	1年?3年 或必要时	　　运行状况	　　a）	压差继电器和压力表的指示是否正常
　　b）	冷却水中应无油花
　　C）运行压力应符合制造厂的规定
3	电容型套管	1年?3年 或必要时	瓷件	　　a）	資件应无放电、裂纹、破损、脏污等现象，法兰无锈 蚀
　　b）	必要时校核套管外绝缘爬距，应满足污秽等级的要求
			密封及油位	　　套管本体及与箱体连接密封应良好，油位正常
			导电连接部位	　　a）	应无松动
　　b）	接线端子等连接部位表面应无氧化或过热现象
			　　末屏接地	　　末屏应无放电、过热痕迹，接地良好
4	　　充油套管	I年?3年 或必要时	　　　瓷件	　　a）	瓷件应无放电、裂纹、破损、脏污等现象，法兰无锈蚀
　　b）	必要时校核套管外绝缘爬距，应满足污秽等级的要求
			密封及油位	　　套管本体及与箱体连接密封应良好，油位正常
			导电连接部位	　　a）	应无松动
　　b）	接线端子等连接部位表面应无氧化或过热现象


序号	　　橙查部位	检査周期	　　检查项目	要 求
5	　无励磁分接
　　开关	1年?3年 或必要时	　　操作机构	a）	限位及操作正常
b）	转动灵活，无卡涩现象
c）	密封良好
d）	螺栓紧固
e）	分接位置显示应正确一致
6	有载分接 开关	1年?3年 或必要时	　　操作机构	　　　两个循环操作各部件的全部动作顺序及限位动作，应 符合技术要求
b）各分接位置显示:胸正确一致
			　　绝缘测试	采用500V或1000V绝塚旭阳表测量辅助回路绝缘电阻应
大于1MD
7	　　其他	　　As?
司 ttl
1.年~3年
或电要时	气体继电器	a）	密封良好，无渗瀬财
b）	轻、重瓦斯动作可靠，瓣I路传削正确无误
c）	观察窗清洁，刻度清晰’
			压力释放阀	a）	无喷油、褸溷油现象
b）	回路佳动怔确
c）	动作指示杼应保持灵活
			　压力式温度if丄
热电阻温度计	a）	温度计内应无潮气凝露，并与电腸油镖
b）	比较压力式温度计和热电阻温度计的 之内
O检斉温度计接点整定值是否正确，—一次	基本相同 指示，差值应
卩路传动正确
			绕组温度计	8）温度甘内庖无潮气凝露 b＞检査mil接点整定值是否正确	
			油位计	, 1	必表内宜无潮气凝露
成初词酗1函动作是否同步 '謬厩假雌現家	
			　　油流继电麝	a）表内应无潮气凝露
bi指针心是否正确，油泵启动麝指针也 祥动现離	/	/	达到绿区，无
			　　二次回路	a）	釆用500V或I000V绝缘电阻表测量鲤电器、油温指示 器、油后计、压力释放阀二次回路的絶練电阻应大于1MS1
b）	接线盒、控制箱等防雨、曲尘是杏良好，接线端子有 无松动和锈蚀现象
8	油流带电的 泄漏电流	必要时	中店焉（330kV 及以上变压器）	开启所有油泵，稳定后测量中部泄漏电流，应小于3.5心

6常见异常情况检查与处理措施
6.1常见本体声音异常情况的检查与处理措施
　　常见本体声音异常情况的检查与处理措施见表3。
表3变压器本体声音异常情况的検查方法与处理措施
序号	　'异常现象	　　可能的异常原因	检査方法或部位	判断与处理措施
		过励磁	运行电压	运行电压高于分接位置所在的分接电压
	连续的髙频	谐波电流	谐波分析	存在超过标准允许的谐波电流
1		直流电流	直流偏磁	　　中性点电流明显增大，存在直流分量
	率尖锐声			
		系统异常	中性点电流	　　电网发生单相接地或电磁共振，中性点电 流明显增大

序号	　　异常现象	　　可能的异常原因	检查方法或部位	判断与处理措施	
　　2	异常增大且 有明显的杂音	铁心结构件松动	听声音来源	夹件或铁心的压紧装置松动、硅钢片振动 增大，或个别紧固件松动	
		连接牀 的机瞄动	听声音来源	连接部位松动或不匹配	
		直流电流	直流偏磁	中性点电流明显增大，存在直流分量	
　　3	“吱吱”或“麟 啪”声	接触不良及引起的 放电	　　套管连接部位	套管与母线连接部位及压环部位接触不I 良	
			　　油箱法兰连接螺栓	油箱上的螺栓松动或金属件接触不良	
　　4	“嘶嘶”声	套管表面或导体棱 角电晕放电	　　红外测温、紫外测 光	a）	套管表面脏污、釉质脱落或有裂纹
b）	受浓雾等恶劣天气影响	
　　5	“哺咯”的沸 腾声	局部过热或充氮灭 火装置氮气充入本体	　　温度和油位	油位、油温或局部油箱壁温度异常升高， 表明变压器内部存在局部过热现象	
			　　气体继电器内气体	分析气体组分以区分故障原因	
			　　听声音的来源	倾听声音的来源，或用红外检测局部过热 的部位，根据变压器的结构，判定具体部位	
　　6	“哇哇”声	过载	　　负载电流	过载或冲击负载产生的间歇性杂声	
			　　中性点电流	三相不均匀过载，中性点电流异常增大	

6.2冷却器声音异常情况的检查方法与处理措施
　　冷却器声音异常情况的检査方法与处理措施见表4.
表4冷却器声音异常情况的检查方法与处理措施
序号	异當现象	可能的异常原因	　　检查方法或部位	处理措施
　　1	油泵均匀的周期性“咯 咯”金属摩擦声	　　电动机定子与转子间的摩擦或有 杂质	　　a）	听其声音
　　b）	测量振动	更换油泵
		　　叶片与外壳间的摩擦		
　　2	油泵的无规则非周期性 金属摩擦声	　　轴承破裂	　　a）	听其声音
　　b）	测量振动	更换轴承或油泵
　　3	油路管道内的仆哄哄”声 音	　　进油处的阀门未开启或开启不足	　　a）	听其声音
　　b）	测量振动	开启阀门
		　　存在负压	　　检查负压	消除负压

6.3绝缘受潮异常情况检查与处理措施
　　　由于进水受潮，出现了油中含水量超出注意值、绝缘电阻下降、泄漏电流增大、变压器本体介质损 耗因数增大、油耐压下降等现象，检查方法与处理措施见表5。
表5绝缘受潮异常情况的检查方法与处理措施
序号	检查方法或部位	判断与处理措施
　　1	　　含水量测定、油中溶解气体分析	　　a）	油中含水量超标
　　b）	田持续增长较快
2	　　冷却器检査	　　a）	逐台停运冷却器（阀门开启），观察冷却器负压区是否存在渗漏
　　b）	在冷却器的进油放气塞处测量油泵运行时的压力是否存在负压


序号	　　　　检查方法或部位	判断与处理措施
3	　　气样分析	若气体琳电器内有连续不断的'（泡，应取样分析，如无故障气体成分， 则表明变压器可能在负压区有渗漏现象
4	　　油中含气量分析	油中含气量有増长趋势，可能存在渗漏现象
5	　　各连接部位的渗漏检查	有渗漏时应处理
6	　　吸湿器	检査吸湿器的密封情况，变色硅胶颜色和油杯池量是否正常
7	　　储油柜	检查储油柜与胶囊之间的接口密封情况，胶囊是否完全撑开，与储油柜 之间应无气体
8	　　胶囊或隔膜	胶囊或隔膜是否有水迹和破损及老化龟裂现象，如有应及时处理或更换
9	　　整体密封性检查	在保证压力释放阀或防爆膜不动作的情况下，在储油柜的最高油位上施 加O.O35MPa的压力12h,观察变压器所有接口是否渗漏
10	　　套管检查	通过正压或负压法检查套管密封情况，如有渗漏现象应及时更换套管顶 部连接部位的密封胶垫
11	　　内部检查	a）	检査油箱底部是否有水迹。若有，应査明原因并予以消除
b）	检査绝缘件表面是否有起泡现象.如有表明绝缘已进水受潮，可进- 步取绝缘纸样进行含水量测试，或进行燃烧试验，若燃烧时有轻微“解瞬 叭”的声苫，即表明绝缘受潮，则应干燥处理
c）	检查放电痕迹。若绝缘件因进水受潮引起的放电，则放电痕迹有明显 水流迹象，且局部受损严重，油中会产生H；,、CH■，和CjHz主要气体■在 器身干燥处理前，应对受损的绝缘部件予以更换

6.4过热性异常情况检查与处理措施
　　　当出现总煙超出注意值，并持续增长；油中溶解气体分析提示过热；温升超标等过热异常情况时, 检査方法与处理措施见表6。
表6过热性异常情况的检查方法与处理措施
序号	故障原因	　　检查方法或部位	判断与处理措施
　　1	铁心、夹件多点 接地	运行中测量铁心接地 电流	运行中若大于300mA时，应加装限流电阻进行限流，将接 地电流控制在100mA以下，并适时安排停电处理
		油中溶解气体分析	通常热点温度较高，GHs、CzH,增长较快
		兆欧表及万用表测绝 缘电阻	a）	若具有绝缘电阻较低（如几卜千欧）的非金属短接特征， 可在变压器带油状态下釆用电容放电方法进行处理，放电电压 应控制在6kV?10kV之间
b）	若具有绝缘电阻接近为零（如万用表测量几千欧内）的 金属性直接短接特彳正，必要时应吊罩（芯）检査处理，并注意 区别铁心对夹件或铁心对油箱的绝缘降低问题
		接地点定位	万用表定位法	用3只?4只万用表串接起来，其连接点分别在高低压侧夹 件上左右上下移动，如某二连接点间的电阻在不断变小，表明 测量点在接近接地点
			敲打法	用手锤敲打夹件，观察接地电阻的变化情况，如在敲打过程 中有较大的变化，则接地点就在附近
			放电法	用试验变压器在接地极上施加不高于6kV的电压，如有放电 声音，查找放电位置
			红外定位法	用直流电焊机在接地回路中注入一定的直流电流，然后用红： 外魏成像仪查找过热点

序号	故障原因	　　检査方法或部位	判断与处理措施
2	　　铁心局部短路	　　油中溶解气体分析	　　通常热点温度较高,田、。2氏、弓此增长较快.严重时会 产生c2Hz
		　　过励磁试验（1.1倍）	　　1.1倍的过励磁会加剧它的过热，油色谱中特征气体组分会 有明显的增长，则表明铁心内部存在多点接地或短路缺陷现 象，应进一歩吊罩（芯）或进油箱检查
		　　低电压励磁试验	　　严重的局部短路可通过低于额定电压的励磁试验，以确定其 危害性或位置
		　　用绝缘电阻表及万用 表检测短接性质及位置	　　a）	目测铁心表面有无过热变色、片间短路现象，或用万用 表逐级检査，重点检査级间和片间有无短路现象。若有片间短 路，可松开夹件，每二三片之间用干燥绝缘纸进行隔离
　　b）	对于分级短接的铁心，如存在级间短路，应尽量将其断 开。若短路点无法消除，可在短路级间四角均匀短接（如在短 路的两级间均匀打入长60mm?80mm的不锈钢螺杆或钉）或 串电阻
3	　　导电回路接触不 良	　　油中溶解气体分析	　　a）	观察勺氏，。21<4和€：｝14增长速度，若增长速度较快，则 表明接触不良已严重，应及时检修
　　b）	结合油色谱C6和CO的增量和比值进行区分是在油中 还是在固体绝缘内部或附近过热，若近邻绝缘附近过热，则 CO、COz增长较快
		　　红外测温	　　检査套管连接部位是否有高温过热现象
		　　改变分接开关位置	　　可改变分接开美位置，通过油色谱的跟踪，判断分接开关是 否接触不良
		　　油中糠醛测试	　　可确定是否存在固体绝缘部位局部过热。若测定的值有明显 变化，则表明固体绝缘存在局部过热，加速了绝缘老化
		　　直流电阻测量	　　若直流电阻值有明显的变化，则表明导电回路存在接触不良 或缺陷
		　　吊罩（芯）或进油箱 检査	　　a）	分接开关连接引线、触头接触面有无过热性变色和烧损 情况
　　b）	引线的连接和焊接部位的接触面有无过热性变色和烧损 情况
　　C）检査引线是否存在断股和分流现象，防止分流产生过热
　　d）套管内接头的连接应无过热性变色和松动情况
4	　　导线股间短路	　　油中溶解气体分析	　　该故障特征是低温过热，油中特征气体增长较快
		　　过电流试验（1.1倍）	　　L1倍的过电流会加剧它的过热，油色谱会有明显的增长
		　　解体检查	　　打开围房，检査绕组和引线表面绝缘有无变色、过热现象
		　　分相低电压下的短路 试验	　　在接近额定电流下比较短路损耗，区别故障相
5	　　油道堵塞	　　油中溶解气体分析	　　该故障特征是低温过热逐渐向中温至高温过热演变，且油中 CO、CO?含量增长较快
		　　油中糠醪测试	　　可确定是否存在固体絶缘部位局部过热。若测定的值有明显 变化，则表明固体绝缘存在局部过热，加速了绝缘老化
		　　过电流试验（1.1倍）	　　1.1倍的过电流会加剧它的过热，油色谱会有明显的增长， 应进一步进油箱或吊罩（芯）检査


序号	故障原因	　　检查方法或部位	判断与处理措施
　　5	油道堵塞	净油器检查	检査净油器的滤网有无破损，硅胶有无进入器身。硅胶进入 统组内会引起油道堵塞，导致过热，如发生应及时清理
		目测	解开围屏，检查统组和引线表面有无变色、过热现象并进行 处理
		油面温度	泊面温度过高，而旦可能出现变压器两侧油温差较大
　　6	悬浮电位、接触 不良	油中溶解炊芬希	　　该故障特征是福袖檯％、GHz产生和总燈稳步增长趋势
			逐一检查连犧帰子接触是否良好，有无变色过热现象，重点 检查无励磁分接开美的操作杆为型拨叉、磁屏蔽、电屏蔽、钢 压钉等有无变色和过嗷象
　　7	　　结构件或电、/
屏蔽等形成短路环	油中高解气体分析
絶慷电阻测试
—r
好	
励磁试验	　　该故障具有高温过热特征'，总炷宙弔较快
绝缘电阻不稳定,并有较大由華差，祗明铁心柱内的结构件 或电、磁屏蔽導形皺了短路环
　　在较低的电压下励磁，励磁电流也较大
.a）.鷹一皿站物件或电、磁屏蔽等有无知.路、变色过热现 象
　　b；雄 检査结询件或电、磁屏蔽等接地銭否良好
　　8	信
油泵轴承磨損或 线圈損坏 Ujj
\	油泵运行检查
L			
统组直流电阻癩:'
统组绝缘电阻测试	　　袞声金*彩动是否正常
　　b> T作电流地否平衡、正常
　　c）温度會无明臺变化
X A>逐台停近海泵，观察油色谱的变化
　　三相直流电阻是若平衡
　　来用5O0V成L000V绝缘电阻廊!|量对地绝缘电阻应大于
1皿二	i
　　9	\
漏磁回路的异物 和用错金属材料	过电流试验（L1倍）
目测	苫绕组内部或漏磁回路附件存在金圈性异物或用错金属材 料，1.1倍的过电流会加剧它的过热，油色谱会有明显的增长， 需进一步检查
a）	检查可见部位是否有异物
b）	检查包括磁照蔽等金属结构件是否存在移位和固定不牢
C）检查金属结构件表面有无过热性的变色现象，在较强漏 磁区域内，如绕組端部部位若使用了有磁材料，会引起过热， 也可用隨軽材料做鉴别检查
　　10	有载分接开关绝 缘筒渗漏	油中溶解气体分析	　　属高温过热，并具有高能量放电特征
		油位变化	有载分接开关储油柜中的油位异常变化，有载分接开关绝缘 筒可能存在渗漏现象
		压力试验	在本体储油柜吸湿器上施加0.035MPa的压力，观察分接开 关储油柜的油位变化情况，如发生变化，则表明己渗漏

6.5放电性异常情况检查与处理措施
　　　油中出现放电性异常H2或C2H2含量升高的检查方法与处理措施见表7。
表7放电性异常情况的检查方法与处理措施
序号	故障原因	　　检査方法或部位	判断与处理措施
1	油泵内部放电	油中溶解气体分析	a）	属高能量局部放电，这时产生主要气体是玮和GH,
b）	若伴有局部过热特征，则是磨擦引起的髙温
		油泵运行检査	油泵内部存在局部放电，可能是定子绕组的绝缘不良引起放电
		绕组绝缘电阻测试	釆用5OOV或1000V绝缘电阻表测房对地绝缘电阻应大于
IMQ
		解体检査	a）	定子绕组绝缘状态，在铁心、绕组表面上有无放电痕迹
b）	轴承磨损情况，或转子和定子之间是否有金属异物引起 的高温磨擦
2	悬浮杂质放电	油中含气量测试	属低能量局部放电，时有时无，这时产生主要气体是 田和
CHj
		油颗粒度测试	油颗粒度较大或较多，并含有金属成分
3	悬浮电位放电	油中溶解气体分析	具有低能量放电特征
		目测	a）	所有等电位的连接是否良好
b）	逐一检查结构件或电、磁屏蔽等有无短路、变色.过热 现象
		　　局部放电量测试	可结合局放定位进行局部放电量测试，以査明放电部位及可 能产生的原因
4	油流带电	　　油中溶解气体分析	油色谱特征气体增长
		　　油中带电度测试	测量油中带电度，如超出规定值，内部可能存在油流带电、 放电现象
		　　泄漏电流或静电感应 电压测量	开启油泵，测量中性点的静电感成电压或泄漏电流F如长时 间不稳定或稳定值超岀规定值，则表明可能发生了油流带电现 象 -
5	有载分接开关绝 缘筒渗漏	油中溶解气体分析	油中溶解气体分析属高能量放电，并有局部过热特征
6	导电回路接触不 良及其分流	油中金属微量测试	测试结果若金属铜含量较大，表明电导回路存在放电现象
		　　油中溶解气体分析	油中溶解气体分析属低能量火花放电，并有局部过热特征， 这时伴随少量（3阳2产生
7	不稳定的铁心多 点接地	　　油中溶解气体分析	属低能量火花放电，并有局部过热特征，这时伴随少量h2 和C2H2产生
		　　运行中测量铁心接地 电流	接地电流时大时小，可采取加限流电阻办法限制，或适时按 上述办法停电处理
8	金属尖端放电	　　油中溶解气体分析	油色谱中特征气体增长
		　　油中金属微量测试	a）	若铁含量较高，表明铁心或结构件放电
b）	若铜含量较高，表明绕组或引线放电
		　　局部放电畐:测试	可结合局放定位进行局部放电量测试，以查明放电部位及可 能产生的原因
		目测	重点检查铁心和金属尖角有无放电痕迹
9	气泡放电	油中溶解气体分析	具有低能量局部放电，产生主要气体是田和Cfl,
		目测和气样分析	检査气体继电器内的气体，取气样分析，如主要是氧和氮， 表明是气泡放电

序号	故障原因	　　检査方法或部位	判断与处理措施
　　9	气泡放电	油中含气量测试	a）	如油中含气量过大，并有增长的趋势，应重点检査胶囊、 油箱、油泵和在线油色谱装置等是否有渗漏
b）	油中含气量接近饱和值时，环境温度或负荷变化较大后， 会在油中产生气泡
		残气检查	a）	检查各放气塞是否有剩余气体放出
b）	在储油柜上进行抽微真空，检查其气体继电器内是否有 气泡通过
　　10	绕组或引线绝缘 击穿	油中溶解气体分析	a）	具有高能量电弧放电特征，主要气体是&和GHz
b）	涉及固体绝缘材料，会产生CO和CO：气体
		绝缘电阻测试	如内部存在对地树枝状的放电，绝缘电阻会有下降的可能， 故检测绝缘电阻，可判断放电的程度
		局部放电量测试	可结合局放定位进行局部放电量测试，以査明放电部位及可 能产生的原因
		油中金属微量测试	测试结果若存在金属铜含量较大，表明绕组己烧損
		目测	a）	观测气体继电器内的气体，并取气样进行色谱分析，这 时主要气体是田和GHz
b）	结合吊罩（芯）或进油箱内部，重点检查绝缘件表面和 分接开关触头间有无放电痕迹，如有应査明原因，并予以更换 处理
　　11	油箱磁屏蔽接地 不良	油中溶解气体分析	以C2H2为主，且通常伴有弓田、CH,等
		目测	磁屏蔽松动或有放电杉成的游离炭
		测量绝缘电阻	打开所有磁屏蔽接地点，对磁屏蔽进行绝缘电阻测量

6.6绕组变形异常情况检查与处理措施
　　当绕组出现变形异常情况，如：电抗或阻抗变化明显、频响特性异常、绕组之间或对地电容量变化 明显等情况时，其故障原因主要有如下两点：
　　	运输中受到冲击；
　　——路电流冲击。
　　检查方法与处理措施见表8。
表8绕组变形异常情况的检查方法与处理措施
序号	检査方法或部位	判断与处理措施
　　]	　　低电压阻抗测试	测试结果与历史值、出厂值或铭牌值作比较，如有较大幅度的变化，表 明绕组有变形的迹象
　　2	　　频响特性试验	测试结果与历史作比较，若有明显的变化，则说明绕組有变形的迹象
　　3	　　各绕组介质损耗因数和电容量 测试	测试结果与历史作比较，若有明显的变化，则说明绕组有变形的迹象
　　4	　　短路损耗测试	如测试结果的杂散损耗比出厂值有明显的增长，表明绕组有浚形的迹象
　　5	　　油中溶解气体色谱分析	测试结果异常，表明绕组已有烧损现象
序号	鬱査方法或部位	判断与处理措施
6	绕组检査	a）	外观检査（包括内绕组）.检査华块是否整齐.有无移位、跌落现 象；检査压板是否有移位、开裂、损环现象：检査绝缘纸筒是否有帝动、 移位的痕迹，如有表明绕组有松动或变形的现象，必须予以重新紧固处理 井进行有关试验
b）	用手锤皺打原板栓査相应位置的垫块，听我市晉判断垫块的紧实度
C）检査绝縁油及各部位有无炭粒、炭化的绝缘材料碎片和金％粒子， 若有表明変朱器已烧毁.我更换处理
d）在适当的位置可以用内窥燒对内绕组进行検査

6.7分接开美的检布按DL/T 574的甘关规足执行
7检修策略和项目
7.1检修策略
7.1.1推荐采!■ X检修和状态检修相結合的检修策略,变压器检修顼目应根据运行怙况和状态评价的 結果动态祛
7.1.1.1运行中的变压器承受出! 1短路后，经综合诊断分析，可考虑大修
7.1.1.2箱沿墀接的变压器或制造厂另有规定者,若经过试验」j捡査井结合运行情况.判定有内部故障 或本体严重'渗漏油肘,可迸行大修。
7.1.1.3运行中的变压器,当发现异常状况成经试盟判明有内部故障时,应进行大修。
7.1.1.4设计或削迎中4在.共性缺陷的変压器可进行有针对性大修。
7.1.1.5变压器大修周期股应有10年以上
7.2检修项目
7.2.1大修项目：
　　a）	绕组、引线装置的检修:
　　b）	铁心、钦心紧固件（芽心螺杆、夹件、拉帯、绑带等丿、压钉、压.板及接地片的检修；
　　c） 油帘、磁舰）鷹蔽及升高座的解体检修；套管检修；
d）	冷即系统的解沐将修，包括冷却器、油裂、油流继电器、水泵、压差继电器、风扇、阀门及管 道等；
　　e）	安尊保护装置的检修及咬验，包括出力释放装置、气体继电器、速动洵1K继电器、控流阀等；
　　f）	油保护装片的解体检修，包括储油柜、吸湿器、净油器等：
　　g）	测温裝置的校验，包拓圧力式财计、电阻氾度计（绕纽温度计）、棒形温度计等；
　　h）	操作控制箱的检修和试蛉；
　　1）无励磁分接Ji?关或冇‘我分接开美的检修：
　　j）	全部阀门利放气塞的检修；
　　k）	全部密封胶垫的更換；
　　l）	必要时对器身绝缘进行F燥处理；
　　m）	变压器油的处理；
　　n）	清扫油箝并进行痛涂油漆;
　　o）	检査接地系统；
　　P）大修旳试验和试运汙。
7.2.2小修项冃:
　　a）处理已发现的缺陷;
　　b）	放出储油柜积污器中的污油;
　　c）	检修汕位.计，包括调整池位：
　　d）	检修冷却油修、风，必耍时淸洗冷却器管柬;
　　e）	检修安全保护装冒：
　　f）	检修油保护装盟（净汕器、吸归器）；
　　g）	检修测温装置；
　　h）	检修调压装胃、测清装置及控制箱.并逬行凋试；
　　i）	检修全部阀门和放气塞，检査笋密軒状态，处理渗漏油:、
　　j）	消扫套管和检査导电接头伊耘管嬖蛆一^^
　　k）	检查接地系统：
　　l）	清扫油箱和附也必要时进行补漆；
　　m）	按有美规程现足逬行灘星和试验,
8检修前的准备工作
8.1确定检修内容
　　检致渉、漏油部位：1卜作出标记；进行大修前的试验，确定是否调整检修项目。
8.2査阅资料
　　査阅档案和变压器的状态许价资料如下；
　　a）	运行中所发現把缺陷、异常情况、事故情呪及出口短路次数及具体情况：1
　　b）	负载、温度和主要凯、部件的通行情虹］
　　c）	历次緑陷处理蛆录：
　　d）	上次小修、大蜂总结报内和技术尚案；
　　e）	历次试验紀录，包招油的化验和色谱分析），了解绝缘状况：
　　f）	大负荷F的红外测湛试，拎情况，L	-.
8.3编制作业指导书（施工方案）
　　编制作业指导书（淹丄方案丿，主要内容MR |
　　a）	捡修项目及进度表：
　　b）	人员组织及分工；
　　C）特殊检修项目的施T为案：
　　d）	确保施丁.安令、須新的技木措贏和现场防火措施：
　　e）	主要施工丄.孙、设备明细表.主要材羊刚细表：
　　f）	绘制必要的施丁图。
8.4施工场地要求
8.4.1变压器的解体检修「作，如条件允许，应風蛍安排在发电厂或变电站的检修间内进行。
8.4.2施丁?现场无松修间时，亦可在现场进行变圧器的检修工作，但需做好防耐、防潮、防尘和消防措 施，同时应注意与帯电设务保持安全距离，准备充足的施工电源及照明，安排好储油容器、大型机具、 拆卸附件的放置地点和消防器材的合理布置等.
9变压器解体及组装的注意事项
9,1解体
9.1.1必须停电，井办理工作票，做好施工安全措施，拆除变压器的外部电气连接引线和二次接线，进 行检修前的检査和试:捡
9.1.2拆卸时,首先拆小型代表和套管，后拆大型组件,组装时顺序相反。
9.1.3拆即组、部件的具体要求如第10章出卩,内鼻.，为了減少器身暴露时间，可以在部分排油后拆卸 组、部件」
9.1.4冷却器、压力释放装置、净油器及儒油柜等部件拆下后，接口应用靛板密此对带有电流互感器 的升高座应注入合格的变压器油（或采取其他防潮密封措施工
9.1.5排出全部绝缘汕并对其进f亍处理0
9.1.6检査器以,具体要求见第11章相应内容”
9.2组装
9.2.1装回钟罩（E器身）紧固螺栓后安裝套管，非装好内部引线，进行枪修中试验，合格后按规定注
油”
9.2.2安装组、部件见第10 #相应内容
9.2.3冷却器，饬油柜等组、部件装好后再进行二次注油，并调整油位.
9.2.4组装后要橙査冷却器、净油器和气体继电器等所有阀门，按照规定开启或关闭.
9.2.5对套管升髙座、上部管道孔盖、冷却器和净油器等上部的放气孔应进行多次排气，直至排尽为止， 并重新密M好、掠挣衲困
9.2.6炒体滞封试验，
9.2.7坦装后的专岀器各缉、部件应完整无损.
9.2.8进行大珍后电气和油的试典
9.2.9做好现场施匸记9。
9.3检修中的起重和搬运
9.3.1起重工作的注意事项:
　　a）	起重「作应分工业确,专人指挥，并有统-信号;
b）	根据喪压器钟.罩（或器身）的重量选择起重工具，包括起重机、钢缠绳、吊环、U型挂环、T 斤顶、枕木等；
　　c）	起重前应先拆除影响起重工作的各种连接：
　　d）	如起吊器身，应先拆除与起吊器身有关的螺栓；
e）	起吊变压器整悻或钟單（器身）时，钢丝绳成分别挂在学用祕吊装置匕遇棱角处应放置衬垫； 起吊100mm左右时,应停留检査悬打及部綁情况.确认可軍后再继绒起吊；
　　f）	起吊时钢丝绳的夹角不应大于60° ,否则成果川尊用吊具或调整钢绶纯
　　g）	起吊或落回钟罩「器身〉时，四■成系缆绳,由专人扶持，使其保持平知
　　h）	起■或降落速度应均匀,掌握好重心,防止.倾斜；
i）	起吊或落回钟罩隧身）时，应使高、低压側引线，分接计关支架与箝壁间保持一垃的间隙， 防丄卜碰伤器身：
j）	当钟罩（器身）因受条件限制，起吊后不能移动而需在空中停留时，应采取支撑等防止薨落的 冇裁女全措崎；
k）	吊装套管时，英斜度应与套管升高座的斜度基本?致，并用缆绳绑扎好，防止倾倒损坏瓷 件：
l）	釆用汽车吊起重时，应检査支揮荏定性，注意起重臂伸张的角度、对应的最大吊重凹转范围与 临近带电设备的安全距离，井设专人监护。
9.3.2搬3工作的注意事项：
a）	『解.适路及沿途踏基、柜梁、涌洞、地道鶏的结构及承重载荷情况,必要时予以加固，通过重 要的铁路道口,成事先与当地，蹬部门取卻联系。
　　b）	了解沿途架空电力线路、通信线路和其他障碍物的高度，排除空中障碍，确保安全通过=
　　c）	变压器在厂」、所）内掀运或较艮窟.离撤运时：
　　　　1）	均应绑孔固定牢固，防止冲右振动、归斜及碰认零件：
　　　　2）	搬运烦斜角在，长轴方向上不大于］5 ,在短轴方向上不大r 10° :
　　　　3）	如担专用托板，木排）牵引搬运时，牵引速度不大于lOOm/h；
　　　　4丿如用变压器主体滾轮搬运时，牵引速度不大］"200mA （或接制造I 一说明书的规定X
d）	利用千斤顼升（降）变压器时，应顶在油箱指定部位，以防変形；千斤顶应垂直放置；在千斤 顶的顶部与油箝接触处应垫以木板防.止滑倒。
e）	在使用千斤顶升（阵）变压器时，应隨升《降）随垫木方和木板，防||：「斤顶失灵突然降落倾 稣如在変压器两侧使用千斤顶时,不能两側同时升（降）,应分别轮流工作，注意変压器两 側高度痘不能太大，以防止变压崙倾斜；荷重下的千斤顶不得长期负重，并应自始至终有专人 黑料，
f）	变虫器利用滚杠搬运时，牵引的着力点应放在变《器的重心以下，变压器底部应放買专用札板* 为增加搬运：可的杉I固性,专川托板的长度应超过变压器的长度，两踹应制成楔形，以便于放'置 滾扛;搬运大?变压器时，专■托板的下部应加设钢带保护,以增强其歷固性
g）	采用专用托板、滾杠搬运、装卸变压器时，通道要填平，枕木要交错放置；为便于滾杠的滚?动， 枕木的措接处应沿变压器的前进方向，由一个接头稍高的枕木过渡到稍低的枕木上，变压器拐 弯时，餐利用滾杠调整角度，防止滾杠弾出伤人
　　h）	为保持枕木的平整，枕木的底部可适当加垫厚薄不同的木板.
　　1）采用滑轮ill率引変压覇时，工作人员必须站在适当位置，防止钢丝縄松扣或拉断伤人，
　　j）	变压器在振延和装蚱前一，应核对仙、低压侧万向，避免安装就位时调换方向.
k）	变压器搬运移动前应安装三维振幼记录仪，弁让成好；搬运移动中应保持迁辻2荥，鞘"i检 卉并记亲義动数据,不应超过制造厂的相关规定.
l）	充干燥气体搬运的变压器，应装有压力监视表计和补气瓶，确保变压器在搬运途中始垛保持正 压,气体压力成保持0.0IMPa?0一03MPa,露点应在—350以卜，?并派专人监护押运.
10组、部件检修的工艺质量要求
10.1套管及升高座
10.1.1纯遂充的套管的检修要求见表9
表9纯瓷充油套管的检修要求
	　　　邮|>	　　检检内容	丄:艺质量要求
　　1	　　瓷套本体	　　拆沏	　　食管拆卸邮应先将其外部和内部的端子连接排（:綫）全部脱丑， 依渡对尙松动安装法之螺栓，轻鉛摇动套管，防止法*受力不均痂 坏俺套，待密封垫脱开后整体取下套管
　　2	　　外表面	　　完整性、清 待度	　　应清涪，无放电痕?、定襲纹、无破损、漆漏现蒙
　　3	　　导他杆和连接件	　　完粮性、过 热	　　a）应完整无损，无放电、油垢、过热、烧损痕.西 紧固蛛坨成螺1 隊冇防止松动的措施
　　bJ拆导电杆和法兰螺栓时，应防止导电杆摇晃损蚌直套.拆下的 蝶检应进行清洗.丝扣损坏的应进行更换或修幣，螺检和垫圈不祁 去失
　　4	　　绝缘綺或帯地绶用
盖层的导电杆	　　放电繼透、 干燥戕志	　　取出结步筒（包括带飽雄a（龍层的导电杵），擦除油垢，检査应 完整，无旗电、污垢种蹦场，井处于干燥状毒.维睡筒及在导电杆 表面的經盖房应妥善保管，防止受耕利损坏C必要时庾干燥）

　序号	部位	　　检修内容	工艺质也要求
　　5	瓷套和导电杆	　　组装	a）瓷套内外站成清洁,无岫 用白布擦拭：在:套骨外侧根用根 据情况均匀啧潦半导体漆
m有条件时，应将拆卜?的藏套和絶錄件送入干燥室进行轻度干燥， 干燥温度7QT?80莒，时间不少r-411,	速度不超过WC/h,防
　　　　　裂牧
C）葷翱绯装时更换新胶準.位置要放正，胶垫压缁均匀，密封良 好.注意絶縁简与导电杆相互之间的位置，中间应有固定圈防止落 动，导电科成处于俺套的中心位置
　　6	放气建	　　放气功能、密 封性能	放气通道輔通、无削塞，更換放气塞费封职并确保密封圈入槽
　　7	密封而	　　平旧平整度	a）	瓷密封面平監无勰族或损伤，潰洁无涂料
b）	有金属安装法兰的密封面平整无裂痕或损怖，金属瓷套结 台部的風料舰合剂无开裂、脱落、渗漏油现数
　　8	套管常体	耍装	a）	复装前曲确iA您管未愛潮，Ml磴制应1燥號理，更换密封垫
b）	穿缆式套管应先用料纹布帯缚住导旭杆，将斜紋布带穿过套管 作为引导，将套管徐徐放入安装位置的同时按摩斜纹布帯将导电杆 拉出套管頂端,再俄次对角拧紧安装桔兰援栓，使密封蛰均匀压缅 1/3 （胶棒压縮1Z2）.确认辱电料后在疗紧囚肮密封垫惱無毋的 同时.闻ES雁管曲端宅村垫制K蝙■ ■ ■<,止瞬油或扳廓侥便
C）导杆式堂管先找准其内部软连接的时应安装角度，再按照本条 b）款拧紧.再调整套管外端子的方向，以适应句外接线排的连接， 最后鞭套肾外端「繁固

10.1.2汕纸电容哗食管的检修要求见表10?
表10油纸电容型套管的検修要求
　序号	部位	检修内容	「艺要求
　　1	套管本体	　　拆卸	　　a）穿缆式
　　1）	应先拆除套管顶部端子和外都连线的连楼.再拆开套管顶部将 军帽，脱开内引线头，用专用帯牙蝴栓拧在引蝶头上，井拴好合适 的吊郭
　　2）	套管拆卸时，应依次对角松动安装法兰螺栓，在全部松开法兰 蛔睡之前，腕用吊车和可以调整H普佟斜而度的用索貝'?住套管（不 受力），调整吊车和吊索保持套骨的安装向.度杵徽微受力以后方可 松开法飞螺栓
　‘3）屈法兰撬栓,先轻轻兄动，使法兰与密封胶垫间产生兼隙后 再调整起吊,倍度与套管安装角度一致后方可吊起套管-同时使用率 引绳株徐落下引絞头，灘攻沿着套管的安装軸城方向吊出套管井所 化醐t损坏
　　4）拆下的套管应垂直放置于专用的作业架上.中部法兰与作业架 用?桂固定3或4点,使之連成整体避免倾倒
　　b >导杆式套管或无拆除F部与引线的?连接，再进仃吊装
　　2	外表面	　　完整性:、清洁 度	　　应淸洁，无放电、裂纹、破损、渗面裂象
　　3	连接端于	　　完整性、放电 痕逊	　　连接端子应完整无损，无放电、过热、烧损总迹.、如有损伤或放 电痕迹应清理，冇明显损坏应更换
　　4	袖位	　　是否正常	　　油位应正常。若需补油，应实施真空在油，避免混入空气使套管 絶縁性能降低.添加油应采用原舟弓的合格油



序号
末屏端子
下尾爲为,
補色谱
T
　连接可龍性、 放电痛逃、潘漏 ,!ll
祜I定情况
表10 （紋）
工芭埴堕要求
a）	接地应可靠，絶緣应良好,无放吧、损邪、滲漏现最
b）	戒过外引接地的姑构应遊免松开末屏引出竭子的紧固螂母打 计接地片，防止覇部转动造成损环
c）	弥費式站构闇注意捡壹内部算義是否复位灵活，防止接地不良
d）	廁过压1&皆片式结构成注意检査弾片弾力，避免弹力不足
e）	压盖式结构成避免蝶抨转动，造成末靡内部连接松动损坏
立徂应滞糸,闷帘可靠.应用企话的I儿测田"i
注射器取油粋善
　　　a）先检查密封面成二无锈煥，更换客封垫
　　　b、先将穿缆引銭的引导翅爰翅带■嘗栓穿入奪管的引线导营
　　　c）	安装*倾斜度的套77必颂使用可以闵整琵管倾斜角度的吊案
　il. .： H/'.V Jn成耳整费什烦得度和姜装fll度致，井保江油位计 的衲正踊	■	\ \
　d）	起吊髙度到，*以后将-；导創的专郎栓牛在引线臬」；并穿 入套管的导管，枚幫引标削控直引线（fllU引嫩包绝缘完好）， 貽逐歆我品国度吊勒?加￡裝拍绣涂陛落（' 怕剛司向由止
^Zy~~_?3l^S6to止引线打玫落到窒装位宣时 引线失必翘同时拉出到安装伯‘X.否则应個并吊車（应打汗人孔, 确认应力推进入用压H
　　　G妆次技jld左￥第8条b）款盛求拧紧螺拧
　f） ?也安装套管IS都内引线头时应使用足皆力对的在手題奮将'军 帽,乳换将華棺的書封垫
　口如更换新套管，辑蛤刮安装辻'程屮套住上瑞部应该ig免低于 忡曾的其他部伯闻防It气体橙入电容芯桦
　　　h＞危容登作试％见有关观'定
注:本标准不推荐魅或也寺客套晋現羯解件極惟.
					
10.1.3升高座（套管塑电锭&感器）的检修要求见表1"
*11升高座（套管型电流互感器）的检彳廖要求







































序号	部位	　　检修内容	工.质誕求
6	试验	箜嫁电阻	500V或1000V缠漳电陇衷测M.施魏电IE应心1MQ
		　　变比、权性和 伏安特性/段 （:心55时）	用互感器特性謂试伎测爲的靖果应与絡牌（出厂值〉拥符
		直流电阻	用电橋网疏的结果隧与由I他相符
7	升髙座		a）	先検査密封皿应平整无划痕，无浑膜，无犠也1,更換密利毕
b）	釆用拆卸的工具和拆卸的逆順序进行安装.对安装有偷斜的 及有导气连管的，应先将其全部连接到位以后统一紧固，防止连接 法兰偏斜或密封垫偏移和压縮不均句.紧痼固定蝶栓砸依次按照表 9第8条b）敌要求皆联螺栓
C）连搂二次接线时食査膈连桟电统应完蚪，否则进籽更换
心调试应在二次墻子箱内进行.不用的互感器二次細曲可族垣 搂后接地

10.2储油柜及油保护装置
10.2.1胶囊式储汕柜的检修要求如衣12.
表12胶囊式储油柜的检修要求
序号	部位	捡祛内容	1艺质駁要求
　　1	储油桁整怫	拆卸	a）	应先打开勘位计接线倉捋信号连接網幻I：.放尽剩汕后抓. 有途接管道，保留并关闭连通气件鑛电暴的曝阀，美内的碟阀用封 头板密封
b）	用吊车利吊具吊住储油枢,拆除蜻油柜固定螺栓，吊下捕油柜
　　2	外部	淸洁度、锈 蚀	a;外表面擾清诘、无锈昌1
b）糖洗油污.洁除锈蚀后重新漆化州:理
　　3	内催	淸洁度、水、 锈蚀	a）	放出償油和内的存油,打开储油柜的》希,取間胶美,清,储 油虬储汕柜内郃应清福无锈讶和水分
b）	，体継电器联管齿伸入储油柩,-般伸入部分启出底Uli 20mm? 50mm
C）排除集汚盒内"?'油
　　4	曾式油位计	显示是否准 确	a）排净小收囊内的空气，检査玻颱管、小胶囊、红色浮标是否 亢好Ifi廣油傍标示线指示清晰并符舎图1戏
			.ZJ
1 HOTC	n		
			-20^.			　1	
			\ -3or	）	話		
			Vn	La	r		
			a.i 疝.3〃
務1储油桁油技指小戏示意图
b）在储油柜注油和调整油位过程中用透明连通管比对，确保无假 油位现象
　　5	管道	清洁、畅通	a）	管，表囱应清潅:-管道内应畅通、无杂〉、磨蚀和 水分
b）	史擬接口密封蛰.保证接口密封和蜉吸畅通
c）	若变压器有衣仓气道则险和储油拒冋互相连通


	贫位	检修内容	］一艺质量，求
6	胶囊	審銭性能	a）胶囊应无老化开裂現套，密封性能良好*可进行气压试验，压 力为0.02MPa?O.O3MPa,密査应无潘漏
b＞用白布摭净胶囊，从端部将胶囊放入備汕桓，将胶囊挂在政 上，姓接好引出口，瓯保値咬囊蛙挂隹储油柜内.膛囊内姉洁净， 防止胶囊堵塞各暇胥口，气体継电器联管口砸加焊挡草
7	整題密宜	漆漏	a）	更換所有帝毋胶垫，复装端贏管道
b）	清理和校査為污盒、塞子等寧韻件*整体建封良好无渗漏，K 耐受:油压0,05MPa. 6h无渗漏
		复装	应更换所有遅接管道的法兰密封垫，無持连接法兰的平行和同心， 密封垫压編量为｛胶棒压增1/2）,确保技口密封和情通,储尬 柜本体和并管道固定牢固
　　8	陆油柜粮体	调试	■A）管式油位计复装时应先在玻購管内光成入红球浮标,連接好小 胶曩和放购管，瀛玻阀管连通小胶赛注满合幣的绝缘油，觇察无渗 漏后制油放出.注入三到四倍玻璃管容积的合格绝蝶汕，排凰小胶 毒中的飞体即可
b）	指针式油位计见本标准10.5.1 -指针式池位计的检修"
c）	脱囊密封式钻涌柜注汕时没有将储油拒軸真'??■的.必力⑷ 开顶部放气襄，直至冒油立即興景放气暴，再调整油位“如放 气塞不能骨油则必须将推油桁重新抽真空（俸油柜抽真空必须 是胶度内外同时抽，最终胶囊内破真空而胶囊外不能應真空）， 以防止出现幌汕位
　　注:对于有载分接汁关的储油柜,苴检修工艺和质	5" W."、-」

10.2.2隔膜武储油柜的检慷要求见衷13。
表13隔膜式储油柜的检修要求
序号	部位	　　检修内容	丄之腹瓦要求
　　1	储油柜整体	拆卸	　　a＞趨先打开浦何.汁接缱盆将信号连樸线鶴开，放尽剰演后拆卸所 有连接管道，保留井关闭姓通气体缝电器的碟涸，关闭的瞬闽用封 头根密封
　　b）用吊车和吊具吊住靖油机，拆除储曲柜固定Hft,吊下储油拒
　　2	外部	清洁度、锈
.11	　　a）	外表而应清洁.无锈蚀
　　b）	清洗油汚，清除携蚀后应组点-；防腐处胛
　　3	内部	　　清洁度、一水、 锈蚀	　　a）	放出储油柜内的存油，拆卜指针式油位対港杆，卸卜指针式油 位计.指针式油位计检修见本际谁J0.5.1 “指针式油位计的检修”
　　b）	分解中节法兰螺栓，卸卜'储洲柜上节油粕，取間隔膜
　　c）	清打上下节汕箱内翻。检査内壁应清洁，无毛剌、锈地和水分二 内壁飽缄璋涤层完好,如fl损坏和锈烛应清理和：.? B；姓理
　　4	管道	　　消洁.帽通	　　小喪面塊清洁，管道内应畅通、无余质、锈蚀州水分，更換度口 密生i垫.保证接口磨封E】呼吸畅通
　　b）苔变压骞有安全气道.划成和话油柜间4：相炷通
　　5	隔膜組装	　　完整性	　　ai隔眼无老化舟裂、顶坏现象，清洁、应重密封性能良好
　　b）重新組装时核解体相反噸序进行组装，更换所有密封胶垫，防 tlJSA杂质.在无袖时验证指针式油位计的指示应准确
　　6	组装	　　完整性、密 封博筮	　　m,新组装时按解怵相反顺序进行組装，更換所有密封胶垫，防止 进入杂质.在无油时验证指骨式油位计的指示应准碗
		　　密封	　　密封良好无渗淑 充油1气）进仃密封试验頁压力0.023MP。-
0.03MPa.时间 12h


　序E	部位	拾修内容	「蛊质仙专求
7	　　挺油相整体	　　复裝	网更换所宥连接管道的it兰密封樓，保待连接法兰的項汀和同心， 密封垫压缩量按照表12第8条域装要求，晡無桟口審封和畅通，洼 油柩本件和養管道固定牢固
		　　聘试	然折将塞拔出,就
慢将放気塞放卜，必要时可以反复緩慢提起放下，待捧尽气体后塞
b）指针式油位汁见本标推10.5.1 “指针式油位计的检修”

10.2.3金属波纹式储油垢的證修要求见衣14。
表14金属波纹式储油柜的检修要求
	B位	　　格修内,猝	「艺威■.求
　　1	備汕拒悠#	　　拆卸	　　a）	放尽剩油后拆卸価有连接曾道，保留丼关闭迎通气住獣电器的 碟阀，关期的礎岡用封头板密封
　　b）	用吊车和吊具吊住储袖柜，拆:除储油柜固定螺栓，吊下储油粮
　　2	外妝表面	　　淸洁度,魅 蚀	　　除锈，捞扫，刷漆,检査庇清沽、无情浊
　　3	油位	　　指示是酉准 确	　　通辻寇察金属阍膜臨胀情捉，调整袖拉指示与之对应,确保指示 清膺H.Hi.无似油位现象
　　4	管道	　　清洁、场通	　　应清沽.管道内应畅通、无境质、锈蚀和.水分.更换接口密上扫上 &：：：；?接?【：；,.：： E时吸畅通
　　5	滑槽	　　检査灵活性	　　清理滑糟，使其伸増移动灵活，无卡涩现象
　　6	念属波絞节（曾）	　　立整性、密 封性能	　　金属波紋节（U）应为不锈钢，无裂鏡、损坏现整，清诂、密封 性能息好，在限定缽枳时耐名TL 0.02MPa~0.03MPa,时间12h应 无濯漏
　　7	储油拒整体	　　复装	　　应更換所有连髏管道的机豈宗拊毕，抹椅遅崔法吒的￥行和冋心， 密封垫压缩戴按照表12第8条复装要求，踊保接口密封和畅通，舫 油柜本体和各管道固定牢固
		　　调试	　a打开放气寒,待排尽气体后关闭放气塞 b＞对照油位指示和温度SHE油抵

10.2.4吸湿器的检修要求见表15。
表15吸湿器的检修要求
　序号	部&	检■内容	丄艺质址要求
　　]	吸湿器	拆卸	　　将吸湿器从变原器上卸下，保持吸噩器完好，倒出内部吸附剂
　　2	各部件	玻国單	　　9二1井榆査顾滴視应滑洁完好
		吸附利	　　a）	股附制宜釆用变色硅胶.宜鲤干嫌，谖粒AT 3mm,颜色变化 明堡即表示失致，可置入娯箱干燥，干爐温度从120。升至160'C, 时间5h；还原顏色后可再用
　　b）	吸附剤不应碎裂、粉化=把平燥的吸附制絵筛选后装入吸湿器 内，并在顶备FiJsfffiiH 1/5 -I/6汗度的空眦
		油杯	　　清归并检査玻璃油杯应清洁完好，油位标志衅明
		密封	　　更換视简或覗窗痢密封.咬垫，应无褓漏

　序号	部位	检犠内容	工艺质适登荥
　　2	内外表面	　　曹缝质蛍	　　a丿成釆用气焊或电潭，无績肅点，片式ftfc热器边缘不允许有开裂 b）削渗漏点进行补埠处理时要求焊点准确，绛接牢固.严禁将焊 旌掉入散热髭内
		　　淸洁度	　　a丿对带法箜盖板的上、下油室应打幵法兰読板，清除袖室内的杂 质、油垢.检査上、下油室内表面冊活净，无锈蚀，漆膜完整
　　S滴扫外表面，囤无镌蚀，无油垢，漆腕完整或披群原完好.油 垢产段时可用金属我停剂（去汚剂）清洗，然后用滑水冲挣晾F. 清洗时曾援头应可靠爵封，防止进水
　　c）应使用合格的変圧器油対散热器内部进行循环冲洗，散热標进 油端略高于出油端，出油端的吸油管插到底
　　3	放气塞、排抽察	　　透气性、密封 性、密封圈	塞子透气性和密封性应良好?更换密封圏时应使密目圏入槽
　　4	舗討试養	　　濯漏	用盖根将接头法兰密封，充油《气）进拧试漏，域漏排准
a）	片式散片器,正压0.05MPa、时侦）2h
b）	管.状散热器,正压0.1 MPa.时间2h
			对可抽.真空的般热器,W技合变压器本体进f, Cl：空密到试蜘
　　5	敞热器	　　复装（含风 机）	　　　先检査衲侮成平粮无划痕，无澤膜，无銹収t,更换密封垫
　　b）	检萱驟阙成完好，安装方向' 操作杆位置成统一，开闭揩諭■ 志应滑晰、正晩
　　c）	安装应用吊车进行，吊装时确保密封而平行和同心,密封1处中 放置世胃准确，击封垫压缩量应満足衰12策8条复裝要求
　　d '安装好散热器的提驟钢帯《螺杵》
　　e）	调试时先打开下璨阀和撬松顶部排汽塞，待项部拌气塞冒油后 晚紧，再打开上碟国，最终确认上、下碟瞬均姓于开扃位置
　　f）	风机的调试在安装就位固定后进行，援动叶轮转功灵施，iffiX 38OV交流电源，运行5mm以上.转动方向正嘛，运谷应平巻、城 活，无转子扫膛，叶軸鰹売等异声，三相电治基本平衡，和其他相 同図机的工作电療嚇本相同
　　g）	有长控制箱的应进行温度控制.S1荷电治揑制等功能检杏，符 合要求，并参照10.6.1 -一次端子笛的檢修进行操作

10.4.2油冷却器的检修要求见衣18.
表18油冷却器的检卷要求
*4	部位	呛峻内容	工艺质匱要求
　　1	　　冷却器	拆卸	aJ应先将應霽笹闭，打开排油塞和放汽塞排尽剩袖
b）用吊车吊住冷却器，再松丿F碟腐靠冷却器側螺毋，畋紫吊钩将 阵芸器平移井即下
C）将冷却器雌转平放于专门存放区域进行检権.如不立叩检蜂应 注油或充干燥，体密飲存放
　　2	　　表面	擅洁度、锈蚀	a）	整体.表而漆膜完好、无憐浊，挣却罷管東间、散热片之间应洁 浄，无堆积灰尘、鼠虫、草屈等亲敦L无憐惊，无大血积雙形
b）	请扫可fll O.iMPa的压缩空气（或水）吹净管束冋堵塞的茨尘、 昆虫、草蔺等杂物，昔袖垢利汚垢严重,可用散热囲片摯用的洗祥 削喷淋冲洗1挣
　　3	　　冷却管道	客封、畅通	打开上，下油室端盖，检査油室内制应清洁，进行冷却覇的试漏 和内部冲洗、滩却管应无堵塞现象，更換密封1K垫

表18（.续）
序号	　　　部位	　　检修內容	
　　4		透气性、密封 性	放油璃透气性、密封性成良好,更換密封|?并入糰，不渗漏
　　5	密封试验	濬漏	*）充汕（气）进行试漏，试漏标准：iE压0.25 MPa?1：.一75的冨 时间30min,应无褓漏
b）管路有渗漏时，可将渗漏管的两端堵塞，但所堵塞的管子数量 毎同路不得超过2根，否皿」阵却器网降容使用
			对可抽真空的油冷却躡可靖會变压器本体进行真空密封试验
　　6	冷却器	　　短装	a）	应先将潜油装安装在冷却器的下方原位一.以保持冷却器吊装时 两连接法兰面为问一平面，便于安裝和控制密封垫的压婚量
b）	检査蝶阀和遂管的法兰密封面应平整无划痕.无紹成无糅聪 更换密封垫
c）	连接法兰的密封商应平行和同心，帝封垫位置推确，牌他 満足表帽第3条瓶装要束
d ＞检査原连接电缆应完好，否則进行更換
e）先打开下BE阀和度松頂部排气塞，待顶部排气塞冒油后琏素， 再打开上碟綢.最變曲认丄下碟阀均处于开启位捋
　　7		潜油金和冷 却装置联动及 ■A E8'圧測	　　　　　■ ■....：	潜油泉M风机应按通暗源残，并试运翳。
检査转动方向正确，远转平巷，无畀声，备鄱密封良好富不譯淸， 无负压，袖叢之间和風机之冋相七比絞，负飜电港无明垦差异，小 于铭牌颗定电流
杭油流能电器的指针偏转到皿定，1?劫开关情号切换正牌稳定。 冷却器全部投入肘所有油流醜电髒的指针都不能抖（晃〉动，否则 应姓理或更项
C）鱼压橙査：在冷却管路系统的进油放气塞处，安装真窒压力重 后,开启所有运疗油聚，不应出现负玉
d）	进行冷却较置联动试验，在即部装置控制箱进行標作
e）	主供、备供电源应瓦为器用，手动切除任何一骼工作电源，另 路工作电觀成I'i劫投入
f）	在玲却器故障状恋下备用冷却肆应龍正圈启功
G检査备信号灯指示和动作试验正晰对应
h）	測眞）嫁值
i）	道彳：保护功能性棉査和姓理
1）	保护误赫瓦开启所有运行油泵后，不应出现气体曜电器和 压力聲放阀的误动
2）	保护误动虫修址理：蝕坞太气体锥噌器的流速整定值，或压 力释放牌的开启压力值.若第合油泵同时启动时些出现辟护误动现 象，则可采用加设廷时壅电器逐台启动方式

10.4.3油M交换装置的检修要求见表19。
表19油，'水热交换装置的检修要求
序号	ffl位	棉修内养	匚艺质耿要求
1	　　受压灘他器	调试	拆下并役査霆压继电明 消除缺际 调试合挤,必要时更换
2	　　油/水應度换器	拆卸	a）关闭进出水阀，放出存札再蕙削址出油舗，放由本体油.排 尽残油、"
　2恭除水、油趣管，拆上歳，松开本体利水室间的建接蝶栓,卸 '冲水热携at
		冷却管道	a）	内邮成沽净，无水笳.沛垢抽訪蚀,无堵塞現斜漆蛭完好
b）	曾谜应无推混，发现渗摒应进行更憐既堵塞，但毎回路堵廉不 得超过2根,否剧应降容払席

序号	部位	　　椅修内容	工艺质用:要求
2	油/水热交换器	　　密封	　　充油（气）进行试漏，试漏标准：JE压0.4MPa.时间30min,无
'渗漏
			　　油管密封良好,无海海現象，在本体直里位置下进行检漏（油泵 未装）；山冷却器m部注满合格的变压器汕井加压：在水室入口处 注入淸浩水,巾出水「1遐緩流出，应无油花,油样?试验合格
		　　复装	　　按照拆卸逆顺序安装，更換密封垫，无渗漏

10.4.4潜油泵的检修要求见表20。
表20潜油泵的检修要求
序号	部位	检修内容	工艺质仙嬰求
　　1	潜油系	　　拆卸	　　可以连同冷却器起拆卸,也可以单独分汗拆卸，拆卸前应打开 接线盒将电源连接煥脱开
　　2	叶轮	　　转动平稳、灵 活	　　转动直平診、灵活
　　3	试验	　　绝缘电阻	　　500V或1000V绝缘电阻表灘量电机定子绕组绝缘电阻应大于1MQ
		　　直流电阻	　　测量线圈直流电阻三相互差不超过2%
		　　运转试验	　　将泵内注入少城合格的变压器汕，接通电源试运转。运转应平稳、 灵活，无转子扫腫、叶轮碰壳等异声，［.相空载电流平衡
　　4	潜油泵	　　复装	　　a）	推荐先将潜油泵安装到冷却器上，使冷却器吊装吋的接口在同 --平面
　　b）	检査法吃密封丽应平整无划痕，无锈蚀，无漆膜，更换密封垫
　　c）	閥整连接法关的密封血.使备对接法皿正偷对接，密封垫位置 准做 压缩堆按要表12第8条复装要求

　　　累计运行未满10年的潜汕泵，经以上检査合格即可复装到冷却器匕 如发现缺陷或运行10年以上 的可更换或进行检修，检修按照表21的程序和方法进行。
表21有缺陷或运行10年以上的潜油泵检修要求
序号	部位	检修内容	工艺质姓要求
　　1	拆卸蜗壳	检查完整性	将油"低放置，拆F蜗壳，检直内、外部应干净，无扫膛、整体 无损坏，密封法".面平整无锈蚀和损伤，并进彳丁清洗，清除密封法兰 面上的密封胶
　　2	拆卸叶轮	检查完整性	a）	叶轮应安装牢固，转动灵活、平穏，无变形及磨损
b）	打开止动垫圏，卸下圆头螺母，用三角爪取下叶轮，同时取出 平键,检査叶轮应无变形和磨损，安善放置好叶轮和平键
C）有变形锈蚀及磨损时应更换


序号	　　　部位	　　检修内容	工艺质量?要求
　　3	拆卸前端證和转 子	　　将前端盖、转 子和轴*与定 『和后端論分 离	　　a）	用孕用工具（两爪板手）从前端盖上拆下带摞纹的轴承挡圈
　　b）	卸下前端盖与定子连接的螺栓，用顶丝将前端盖和转子及后轴 承顶出
　　c）	前端羔、定子及轴承应无损坏
		　　分离前端盖 和转子	　a）用「魚爪将商端證从转f?上卸卜一 b】转字.输族挡圏、拍探皮无损坏
　　4		　　完颦性	用T边转动边检疔 編承搜曲及滚珠.噬无损坏
—		
　　用F拨动同时观察，明成转动应夏活，无松滞
		　　费损情况	　　轴承累计込行时间满10华爽予以更換.更换轴承应使用专用14具 和压床，禁止散打
	轴承
1
h	1			1 /
　　拆、装蝴承	　　a）	备用郴承应使用"孕用轴承
　　b）	更换轴項应便用夸朋拉貝和重床丄正确扒、装轴承，不得损伤 轴和*承..禁止用手擬龈打轴承外环拆、装轴瑕
　　c）	将转于放在平色上,用三角爪卸下兩軸名
　　d）	歩带轴承放入油中加温至12。。一15料3时以出，套在,转子轴 心 用特嫁的奪點 确轴承的内环上，用出、具機轴承压到轴台处
　　e）	挪用特制的两爪扳手将轴承損圏底入。用手援动轴承转动应灵
活	1 [
　　5	转子和轴	91
i		　　放电机过価』 痕迹	? ■■捋亍短路条及短路环卜"无断裂、放电，敘 珑现跌。有担坏应更换	心应:芯损坏、磨损及过
				　　磨损情况	　　荊后轴向无损坏，测犯转子前后轴颈尺寸，
　±0.006 5mm.超过允许公差或严重损坏旳.虫更換	W役允许公汇为
　　6	￥
　　端盖	　　堆直佰端読 克諛性和清酒	前端盖应清沽无损坏,测虽前轴推室内径允许公爰比而辅承外径
0.025mm.检査轴承室的磨St情沃，州严抱有损坏时胸更挽
? _
		'拆卸后端盖	　　正确拆知F.端■ -卸卜'后端盖与离亍外壳连接的螺栓,用顶丝将 后端盖顶出
		　　后端羨完整
牲司哽度	　　清理后瑞，拈活除軸項室的润'滑脂，检査后端盖应下?净无损坏， 用内役千分尺测;，1油承,軸再宰内径允许公差比后轴承外役 ■大0.025mm。检直后蛹承麻的磨损精厌，严重磨损时应更换后橢岛 或电机
　　7	　　滤网和视窗	　　完常性、清 卩,"度	　　就拆了猊窗搓切、几;.盖，取出视窗玻璃及濾网，检查法兰、压盖、 视福诙璃及过沌网审沛净，无损坏、无堵塞，材质符合要求
　　b）将税画玻璃捲挣，清除滤网（或烧结网）上的汚垢：清洗肮用 压机夹紧.用汽油从内往外冲洗,安装时先放入过滤网及两側胶垫， 再放入0型胶圏，安装盖板，再放入视窗玻璃及两侧放垫.安装法 XL
　　8	　　定子	　　放电、过热、 扫膛痕迹	　　清扫和检侄定子和外売应清洁无锈蚀=定于线圈表面应清洁、外 观良好、无匝间、层何况磨、无过热及放电陋迹=各引线接头无脱 焊及断股，连接平固.定子钦心无过热、扫瞠损坏，冇损坏应更换
		　　绝缘电阻	　　500V或1000V绝缘电阳裏削M定子线圏绝缘电咀值成大于IMfi
		　　直流电组	　　测量定子线圏的直流电阻三相互差不超过2%

序号	部位	检修内容	工韻量跡
9		完整性、洁
洁度	a）	扌！喽统盒,担査接饑端亍是杏存在渗漏汕
b）	淸洗接线盒内部.检査艶缘极及接线柱尾部酔接寧固，无脱 焊及断股，更换接魏食及接紋柱的密封胶垫
c）	科毋绝寧电阻》,丁 1MQ
10	油挡	畅通	请部分油路内的污垢，检査分油踣应清治，帽通
1】	还裝电机	转于装入后	将转子后轴承对准后端盖抽承室，在.前轴头上垫木方，用乎锤轻 轮敲击木方后轴承即可进入軸承室，科子在后端it上应辕劫灵治
		转子穿入定
子	定子内外整洁.与前，后端盖站合处密封胶涂採均匀’将定子放 在工作台上，转子算入定子腔内，此时后瑚盖上的分油路孔要討准 定子」?.的分油路珏.而对角均匀地拧紧后端盖与定子连接的蝶栓
		装前踽證	将定于放在工作台上，定子止口处游密封胶.对准分油跡，杷龍 端盖放入定子止口处，对询均勾地拧素前端盖与定子连接的螺栓. 电机装配后,用手拨动转f,应转动灵活，无扫膛现舉
12	安装叶轮	'F術利间隙	a＞将圖头平鬱装入转轴的键槽内，再将叶轮朦入轴上.带.上止动 垫陋，拧紧興头嫌肆.将止动垫圏1*起績禁圆头媒毋。拨动叶轮应 法功捉活，无瑾売.叶轮街封环与蝸売的配合间隙不大于0.2mm
b）用磁力千分表测置叶轮跳动及转了轴向函动间隙.2级範不大
　　0.07mm, 4级泉不大卜0.1mm,转广墙向割动不太J 0.15mm
13	密封	渗漏	应更换所有密封处的胶垫和整封环，包括前后端盖、过法冋、压 識、法兰、各部油塞的密封胶垫及密封异，密封放垫的JE埔量按照 表12第8条負芸要求
】4	试验	绝缘电阻	500V或1000V绝缘电阻表测量电机定子绕組绝缘电阻成大r 1MQ
		直流电FK	瀨fit线圏Ift蜿电阻n.相互差不趙过2%
		运转试验	将泵内注入少量合格的变压器汕，接通电源试运转■-运转成平穏、 灵活、声音和個，无转于打瞠、用希僅克等异声.三相窒载电流基| 本平衝
		密封性能	打袖压D.4MPa〈或打气压0.25MPa）保持30min. ■S■密封姓涂白
　1-（或潦肥上液）观察
15	放汽塞、排油靂	密封推圏透
'［和帝封性能	更换密封垫圏并碗保密封地圏入槽.检査各翻油客，包括放气塞、 测圧塞螺纹无相坏，透汽性和密封性都良好

10.4.5汕流继电器的橙修要求见表22。
表22油流继电器的检修要求
序号	部位	　　按修内尊	工艺质fit要求
　　1	油流球电履	　　拆卸	应先打开接线盍将信号连接线脱开#拆卸辻程中应注意防止挡板 变形和损坏
2	挡板	　　灵活性	队冷却联管上拆下鑛地器，挡板轴孔、轴承应完好，无明显磨损 痕迹.挡板转动应灵而 挡动方向与沛渔方肪一致
3	挡販膵	　　匸靠	招板应锲援牢圖，无松助、JF裂
　　4		　　蝉性	返回抑黄应安装卑固，弹力充足


序号	部位	母修内,容	工艺质R機求
　　5	指针	　　与挡板同步 性	a）	指针及表認成清洁，无灰尘，无携蚀，转动灵活无卡滞；E 挡板，主动磁饿与从动磁铁線同歩转动，观察指针应同步转动，无
　I、滞现象
b）	如有异常应卸下端盖、表巍玻傘及塑料圏、固定指针的滾花蝶 母，取下指针、平垫及表盘，淸扫内部.再转动挡板，观察主动磁 供’E0儡假是古向歩转动，有无卡滞.如仍有异當应更換
　　6	试验	　　絶缘电阻	500V或1000V絶霸也阻表豳量各端子对地絶雄电里愈大于IMQ
		　　徴动开关动 作特性	检査微动开关，用手转动捐板，在原位转动85°时，用万用啊里 接WS子,微动H关应动作上确
　　7	油流继电器		a）	先检査法兰密封面应平整无划痕、尤轴蚀，无漆膜.更換密封
　*
b）	密封面成平行和同心。并使密封垫位置准确，压缩量按照表12 第8条見装要求
c）	检逐扫板转动无沮碍，连接的—?次电魏应完好，否则进行更换
d）	调试和冷却器同时进行

10.4.6风桓的枪修要求见去23。
表23风机的检修要求
中号	　　　部位	检惓内容	工艺质量要求
　　1	　　M机	拆卸	　　先打开接线盘将电源走接线脱开,拆部过程中注意防止叶轮碰撞
　　2	　　叶片	角度、转动	　　叶片与托板的枷接.应牢固、三只叶片角度应-致，叶片装配应牢 因，动垫圈锁紧，转动平稳灵活
　　3		线圏绝绿	　　500V或10Q0V绝缘电阻表測量：定于线BS絶嫁电弭值厘2 1MD
		统圏电R!	　　测量定子线圏的直流电阻三相互差不超过2M
		运括欲验	　?）拨动叶轮转动灵活后，通入380V交雄源，运行5min以上 b）转动方向正琳，這转应平请、灵活，游于扫膛，叶轮碰売等
异庁，三相电流基本平衞，和其他相同风机的工作电境基本相同
　　4	　　风机	筮装	　　戡照臨位置安装，接好电源綫，试运转风机转动平稳无碰撞，转 向正确，否则调挽相序

　　　累计运行未满io年的风机，经以Jb检査合格即可复装；如发现映陷或运行io年以上的可更換或检 修,捡慘按照表24肖序和方法进厅。
表24有缺陷或运行10年以上的风机検修要求
序号	部位	梅修内容	工芝嗷品要求
　　1	拆卸叶轮
 	　　完整性、角 度	a＞拆卸时防止叶轮损伤変冊*将止动垫圏打开，旋下盖磯蟬母， 退出止动建圏，把专用工具（三篇爪J故正，勾在轮売上，用力均 匀緩慢丼出，将叶轮从蛹上卸下.耕蚀时可向键槽内、轴端備入螺 栓松动剤，同时将键、推套取下保管好
b）国査叶片与元根的削接情况.松动时可用铁锤摭紧.将叶轮故 在平台上，窟査三只叶片街度应一致，否则应更换.清洗叶片表面 即防情姓理

　序&	部位	　　榆修内容	工艺頂￡1要求
　　2	拆却电机前后靖 盖	拆卸后蜩盖	　　苜先拆下电机革，然后卸下后端盖冏定螺栓，从丝孔用加丝将后 端證均匀项出.拆卸时严禁-用螺丝刀或扁铲撬汗，后端蓋如有损坏 应更换
		后端盖完整 性刊清洁度	　　清理后端盖，橙査后端盖有无破损，清除轴承室的润滑脂，用内 轻千分尺SI堡轴承室尺寸，检査轴承室的磨损情况，后轴承室內松 允许公差比后袖承外径大O.O25mm-严重磨损时应更換后端證或电 札
		拆卸前端盈
和转丁	　　知卜前-端證固定螺栓，从成丝孔用顶理瓣前端盖均匀顶岀，连同 转子从定于中抽出.前端盍和转于如有損坯应更换
		分离前端盖 和转子	　　用三角爪将前端盖从转子上卸下 前端藹退出时，不得损伤前轴 头
		前端盖定粧 性和滴洁度	　　尚理前端盖，卸下轴承挡圏，取出轴承，检荘愤端盖有尤河伤， 消除轴设室润滑脂井清洗F净，测量轴承尺寸，前轴承宛内径允许 公差比前轴承外径大0.025mm.严重磨锁肘应里换前端盖或屯机
　　3	轴承	完整性	　　用手边转动边检音.轴承挡圏及滾珠应无损坏
		灵活性	　　用手拨动轴承转动应灵活，无F滞
		磨损情况	　　轴承累让*行时间满10年应戸以更换。更换轴承应使用专用拉具 和压床.禁止航打
		拆、装蝴承	　　正确拆、装轴承，不得掛伤轴和轴承.将转子放在平台1-,,用三 血爪卸下前后轴承；将新轴承《和原軸承型号规格相同）放入油中 加温至t20r~150-CHt取出，套在赭子辎上，用特殊的套筒，顶在 軸承的内库上，用压見将轴承压到軸台处。不准用手锤皺打轴承外 环拆、装粧承
　　4	转下、和轴	放电蒂过热 痕迹	　　转予煎涂条及短路孔应无断裂、放电，铁心应无技环及磨损，无 放甲上1方.无迂热晩象.有损坏应更换
		辅磨损衡況	　　前后轴应无与林，测M格? F前后枷官中，宜役允许公是为±0.006 5mm. 微过允汽公岌或产?板损坏肘牌更換
　　5	定子	族电、过热、 扫瞠痕迹	　　清打和检査外壳、記了线圈和引绶.铁心成清沽尤锈蚀，外观良 好、无匝向、层:"1並将、无过热现等及放电痕遡，各引线接头连接 牢固,定于铁心无扫陸*有损坏应更换
		　　绝缘电咀	　　500V或1000V绝缘化H丧測單定子线圏绝怨电阻沌应大于-1MQ
		　　直流电阻	　　測最定子线圈的直流电阻三相虹差不超过2%
　　6	接线盒	　　完整性、可
靠性、清洁庠	　　a丿打开接线盒，检査宅封情况，检査引线、绝缘板与接线柱滉部 成焊接牢固，无脱焊及新线，接巒盘内部清洁无油垢及灰尘，线圏 引线接头牢固，护套事固接在接鰻拄上，接线盒密封母好
　　b）更换密封垫
　　7	复装电机	　　装前辭盖	　　将转子軸伸端垂宜穿入前端盖内，在后轴头上垫木方，用手锤轻 敲，将前轴成轻轻嵌入轴承室中，再从前端読穿入澳'；、：*栓，将轴 承挡圏紧固，圆头螺栓处涂以洞滑原，转动灵活
		转子穿入定 子	　　将宣了?放在匚作台、定子止口处涂密封胶，保持定子内外整洁， 将前蝎盖和转子对准止口穿进定子内，要对刽均匀地拧紧前端盖.与 定于连接的螺栓


序号	　　　部位	检修内容	工艺頂里要求
7	复装电机	装后瑞盖	。将后端差放入波形弹簧片，对准止口，用手谨轻轻敲打后端盖， 使后軸承进入轴承空，要对角均匀地拧紧后端希与定子连接的圆头 螺栓
b）	最后将电动机后罩装上（如果有后軍）
c）	用油枪向前、后轴承室注入润滑脂，约占軸承室2/3
d）	■睥配后一用手拨割转E 应转动灵活无扫膛现象
8	复装叶轮	装配	将垫囲、锥套、平養、淼董至电动机軸伸瑞,叶轮与锥套闾 用苫對胶堵塞，拝饗拥螺坪和盖通蝦母,将止动垫圈锐ft嫩起。叶 片装以应率-固，转动平成灵活
9	A
试验	线圈鲍篷	　5OOV或1000V绝缘电阻表測虽定-毛线圏建銘片.阻偵应人「1MQ
		性圏电阳	　测册定子线圏的直流电10三相互差不超过2纬
-
		运转忒验	拨幼叶轮转动灵活后"通入38OV交流电源,送行5min以上转 动方向正阈，這转袍平稳宅灵活，无转子拘膛、肝轮碰壳等异声， 逆】电流疝本平衡，和同風机的丁勺貝"上本相同
?:	1 L
10	凤机整体	啧漆	将风圆电却L&部援拭干净任铭牌上潦黄源进行哎漆,『傍净铭 牌上的黄油，保持璋膜均与，无漆瘤、漆泡，擊牌清晰

10.4.7冷却装置控制箱的检修要求见表25匸
表25冷却装置控制箱的检修要求
序号	部位	检修内容	〃工艺质筮要求	
　　1	箱体	　　油漆和清洁 度	2曰神祂耐内，砰部坂企及杂物，有儀蚀成除锈并进行防腐处理
　　2	电器元件	原査电源开
美，接包器和	蜉柚锥电豔幵英，■触器和熱继电器外观和触点裕:的好无烧损 或接触不良，搂线牢固可靠，測试动曄困祁回电压符合要求： 必要时进行更换
		检査熔断器
?、 、	逐个検査增断器外观完好，援融、连接卒固可靠，用万用表圈量， 应月通住好，幣丝规格符合要求，必要时进行更换
		切换开彖	外晚棉查完好，接餃牢固可編 手动切换，同时用万用表枝査切 毒幵关动作和接触情无.切換到位，指小位置正确
		信号灯	逐个检件信号灯杆.志名称正确清晰，灯完好。如有损坏应更换
　　3	端子	　　端子板和连 接螺栓	各龈端子板和连接螺栓应无松动或缺失，如何损塀和缺失昵补齐
　　4	密封	门利N堵	控制箱的门密封衬垫应完好，必要时更换门密封衬垫，检査电缆 入口.封堵应宪好
　　5	试齡	绝缘电阻	500V或1000V绝缘电阻表測懺弛缘电阻应大于1MQ

10.5非电量保护装置
10.5.1指针式油位计的检修要求见表26。
表26指针式油位计的检修要求
庠号	部位	检修内容	L艺廣疑要求
　　1	奁汁	拆卸	　　拆卸表计时应光将汕面降變表计以下，再将接製盒内信号连接钱 脱开，松开表汁的囿定盤栓，松动表计将其与内部连接的连朴脫开， 取出连杆和浮筒,防止损坏.连杆撫伸缩灵活，无变形折裂,浮椅 完好无傻雁和漏气
　　2	传动机构	完整性.关
活性	　　齿粒務动机构应无损坏，转璜灵活,无卡滞、潜尚現象
　　3	磁铁	　　主动、从动 曄箓耦合同歩	　　转劫主动磁飲，从动磁被应同步转动正确
		　　指针指示范 国是否与表世 刻度相符	　　摆动连杆,搜动45 -时指针应反F"位置科"IV位置或质表盘 刻度相符，音則应週节限位块.调整后将聚固蠟拴镇絮.以防松源. 遞幵和指针应传动兄活、推贈
　　4	报警装置	功作是否正	　　当指时在■（）"给低油位和"知”最高油担时，園位批警信号动庠 通丽舌即应调节凸轮或开＜位置
			　　25应绝缘电匣表第量信号端子蜒縑电阻应大于IMd或用工频耐 压試验AC 2000V Imin不J「亨
　　5	密封	峦封忤寵	　　更換宙撰城垫，进行复装以后洛封应鼠好无襟漏
　　6	表计	贫我	　　a）堇装时应根据伸塩连杆的玺际安装结点用手动模抿连軒的捍 动观察指帏的指示位置应正确，然后両定宣装皓点.否则应重新 调精油位计的连杆摆动飽度制指示瓶围
　　b＞连接二冽信号线检査原电噸完好，否則要更裡

10.5.2 ' t体维.电器的检修要求见戈27.
表27气体继电器的检修要求
序号	0?位	检燧内容	姿或
　　1	　　继电器	　　拆卸	　　切断变压器二次电源，断幵气体雄电器二決连撲统.关闭两AMI 阀，在气体灘电器下方放置盛油的开口油捕放出科油.拆开两端法 兰的连後媒栓/将H：拆下
　　2	　　各部件	　　完墨性、清 洁度、方向指 ，"、接线蝴子	　　如芥部件「容器..或牌窗、放气閏门、放油塞、接绶端子盒,小 耋曾〉成完整清括，藩封无"
　　b）盖根上箭臬及接线端子标示应清晰正确
		　　操针、存筒、 挡板再指计	　　检査採骨动作成灵活，检査停筒、君版和指针的机械转动部分成 灵曲.正满.检查指针动作后应能有-效复位
　　3	　　试验	　　密封	　　将气体堆电器密封.充满夷匝舜油，在常盗下堀压OJ5MPa.持雄 30min无鴻ST再用合格的喪压器油神洗itt电捧芯体
		接线瑚「七
繚	　　25OOV	电阻表測量绝縑电阻应大于IMQ,或用工颇耐圧试验
AC 2000V Imin应不击穿
		动作校陞	　　檢強应由专业人员进行
　　对于轻瓦斯信号，扑入2（）Qm—250ml气体时应正确动作
　　除制造厂有特殊要求外，対于道瓦斯信号，油St速达到
　　a"宜冷式变压器O.8m/s - 1 .Om/s
　　b）覺袖循环变压舞LOtn/s^ L2m/s
　　c＞ I20MVA以匕变压暴】.2m/sil.3m/s时应动作
　　同时，指卻停留在动作后的颉制状态，并发出重瓦斯动作标志（推 坪）


表27 （续）
序亏	部位	检修内容	工艺廣抵理求
4	漿电器	1	　　复装《含连 动试验》
L	a）	检査联结管役应与继电器标称门径相同，其弯曲部分应大于 9俨，底管荏兰密封胶垫的内役应大于管道的内径*应使继电器盒盖 上的箭头韌向储油桁
b）	复装时更換联结管法兰和两却撬履的密封垫，先装两傅联管与
　　　如无不瓣钢波絞联管，联管与油箱顶盖、怫油庖之间的联结 螺栓暫不完全拧緊，此时将气体筮电器安装于其间，用水平尺拢褪 位置并彼出、入口联管和气体離电蓦三者处于间一中心位置，后再 将法兰蠅栓拧薰，确保气体堰电器不受机械应力
C）气体继电翱観保捋基本水平位置；騒管朝向储油柜方向应有 丨％~1』努的升高坡度，纖电器的接线蠶应有防雨罩或有施的防雨措 施，厳气小啊应低于偉油柜最低油而50m in檢査成连接电通应完好， 古刨逬打更就
d）'投；本缗电牌歯劄均应装礙降一侧宜采用不悟廓波绞联管. 口税两栩同.便「丁体無电髒的抽芯版査和更换
C）週试成在注滿油井连通油肆的情况下进行，打开气体鎌电柵的 放气小岡排净气体，用手按压探针时匿瓦斯值号应该发明，松开時 应该恢复.从放气小峋压入气体2OOmJ-250ml左右.轻瓦斯信曾应 谟爱出，将气排出后应该恢集.否则应蛀理或更换

10.5.3压力式｛信号，温度计的检修要求见表28。
表28压力式（信号）温度计的检修要求
序号	部位	橙修内容	|艺求
　　1	温度计含温包	拆卸	　　应先将二狀连挨线全部脱开.松开安装蝉栓，谖持外观完好，金 属細管不得扭曲、损饬和変形*拧下密封■母達同温包-井取出， 然后将温度表从油篠上拆下,并将念属期管曲好，耳弯揃半段应大 T' 75mm
　　2	温电及金属细管	损伤	　　逐处査看璧及金属细管应无扭曲,挤压、搦伤、变形，无櫃灣、 *如见象 》
　　3	温度面板	指示清晰	　　度清沽完整无锈煉風象,指示应正确清晰
　　4	温度刻度	校验	　?? ?”宀七、,■-广".-J^ ■■■ ■:.计时比 a）】S毋t全刻度±[.51C
　b ）2.5戒：全刻度?2.5P
　Off警报信H的粧定
　　5	趋缘试验	蜩子鎧緣	　　2500V絶墨电阻表制量始竦电阻痛大「TMd 或用工械酎压试盤 AC 2000V 1 min》不志穿
　　6	湛度计含温包	复装	　　a）	将经校验含格的温度計回定在油箱座板上，检査发信温度设 置准确.连接二次电埴成.完好，否则进行更换。特玻璃外軍密封 好,其出气fL不。賭隔防止雨水日入
　　b）	变压舞箱盖上的渊温座中魏先注入适景変压麝油，再将測温包 丑装在其中，擦净參余的油，将测温座防阿誼拧紧，不滲油
　　c）	金属细管应按照珥曲半径大于75皿盘蜉妥善固定

10.5.4电釣温度计（含绕组温度计）的检修要求见表29。

表29电阻温度计（含绕组温度计）的检修要求
　序号	部位	检修内容	工艺頂蛾要求
　　1	热电耦	拆卸	　　先将二次连接线全部脱开,松开安装螺栓，拧下密封螺母连据混 包-并取出
　　2	温度计	完好性	　　用刷子.和软布清扫仪器，检查应清小完整无锈蚀现象：指示应正 那淸晰
　　3	埋入元件	完好性	　　莅鱼阻应完好无做,也阻值符舍标准
　　4	二次回路	连瓣	　　援城成连接可靠正确
		绝缘试验	　　2500V绝除电阻表鶴量飽缘电阻庞大F 1MQ
　　5	温度刻貞	校典	　应由专业人员进行校蟾，与梯准疝蛆沖对比 全刻度±i.（rc
　　6	调试	指示准确	　　腕由专业人员计行调甘，厂采川m写计附带的匹紀元什
　　7	热电耦
L ■	/-/	复装	　　a）	变压器箱盖上妁|温座中预先注透量喚压膳油，眸将阍温桃 他偶安装在其中,據浄參余的油将测溫.岷社胳温拧紧，不溃油
　　b）	连接二次电缆检査原茂接电缆&完好.否創进行更換

10.5.5压力释放装置的检修要求见表3。=
表30压力释放装置的检修要求
　序号1	部&	检修内容	工艺质皴要求
　　]	压力释放阿	拆卸	　　先将—次隹接我全部脱开，依次对角松劫安装柱y.螺性.轻轻徭 动，侍密郞垫脱开后拆下
　　2	护即和导流簞	消洁	　　講打护罩和导流簞,应治洁，无銹蚀
　　3	連接蝶栓於J「力 弾黄	检査各部连 孩螺栓及正丿J 弾宿	制连接媒检及佛挪费应完好，.尤锈蚀，无松动
　　4	微动歼美	欖管微动开 关动帝和防雨	a）	微动开关触点接触良好.进行动作试鸵，微动开关动作.应正确
b）	无雨水进入和受潮现象
　　5	密封	變封牲能	更换密封胶垫后曹封也好不浅洵
| 6	Ji高座	引部座的放 气塞	　　放气塞良好:升高座如无敏气塞应增设，能够防止积橐气体因温 度变化而发生误动
　　7	动作试验	动作正确性	　　进行加压和减圧_测定开启和关闭压力值，3F启和关闭压力应符合 规定
　　8	　　电缆	检査信号电 塩	　　信号电缆应釆用耐油电缆，无损坏和中同接头
　　9	　　绝缘试验	信号接点绝 缘	　　2500V绝缘电阻表测量绝縁电阻应大于1MQ,或用工频耐压试验 AC 2000V 1 min应不击穿
　　10	　　压力释放阀	复装	　　a）	先橙査密封応应甲整无划痕，无漆膜，无锈蚀。更换宅封禁
　　b）	按照原位安装，依次对角拧紧安装认兰蟬能，使密封楚按照表 12第8条复装要求均勾压缩
　　C）打开放气塞拝气,至冒〉再拧紧放气塞
　　d）连接—次电缆应亢好，否则进行更换


10.5.6笈发压力继电器的检修要求见表3 L。
表31突发压力继电器的检修要求
序号	部位	检修内容	丄艺质量戰成
　　1	继电器本体	　　拆卸	　　先将二次连接线全部脱丿F,依次对角松动安装法兰螺栓，轻轻摇 动，待密封垫脱开后拆下
		　　完整性	　　成渣洁完整.无锈蚀、无渗漏油现象
　　2	继电器汕股	　　防止堵寤和 卡滞	　　用合格油冲洗，检晝应无损伤、无油污
　　3	微动开关和接线 盒	　　防瀬	　　匕換吸湿剂.更换密封進，检查微动开美、端子盒、端子、接线 无受潮现象
		　　迎接	　　…上接统迎接可坏兀确
　　4	试勢	　　动作信鼎动	　　2500V绝縁（ft阻表连接好,*回路进行手动试验,手动试验吋微动 井美的动作 和返回信号汗动正确更換橱蓋的密封垫
		　　信号端?W	　　分别测段信碎端f之间和对地的绝缘电阻值丿、亍IMG
　　5	继电器在体	　　复装	　　a）	先检斉密討布应平整尤划痕，无漆膜，无锈蚀更換密主寸垫
　　b）	按照原位安装，依次对角拧紧安装法兰螺栓，使密誓垫按照表 12第8条裁装變水均匀压缩
　　C）打开放气塞擂气,至冒油再拧紧放气塞
　　d）连接二次电纾:应完好，否则进行更换

10.5.7安全气道的检修要求见表32。
表32安全气道的检修要求
序号	　　　部位	松修内容	工艺质M:要求
　　1	　　气道筒	完好性	放油后将安全气道拆下进行清扫，去掉内部的锈蚀和油垢,检査 内壁应F净无锈蚀，内壁绝缘漆均匀有光泽
　　2	　　隔板	完好性	内壁应装有隔板，其卜.部装有小型放水阀门.隔板焊接良好，无 渗沏现象
　　3	　　防爆膜	安装正确	a）	膜片安装应正确，受力均匀，无裂缝
b）	膜片应釆用玻璃片，禁止使用簿金属片，題度可按以卜'要求选用
1）	管径（mm）伽50, 25mm
2）	管径（mm）但00. 3mm
3）	管径（mm）玆50. 4mm
c）	安装时对称均匀地拧紧法兰螺栓.防止膜片破损
　　4	　　管道	清沽度	用铁丝缠绕白布穿入管道来回抽擦清扫.检査管道应清洁，无锈蚀
		瞬齢畅通	安全气道与储油拒间应有联管（应畅通，无堵塞现象，接头密封 良好）或加装吸湿器，以防1上由于温度变化引起防爆膜片破裂，对 胶囊密封式储油柜，防止由吸湿器向外冒油
　　5	　　密封	楕査潘漏	应更挨密封胶垫并进行密封试验：注满合格的变压器油，并倒立 部置4h不爐漏	n
　　；.r:本标准不推肆使用发仓'1道，应结合检修改造为压力释放阀，

10.6其他
10.6.1 一.次端予箱的检修要求见表33。
表33二次端子箱的检修要求
　序号	部位	　　检修内咨	丄色断T.銭求
　　]	表而	　　拙律、诂洁度	　　清扫外壳，除锈并进行防腐姓理：先切断防潮如热骞和継龟保护 的电源,再稍扫内部和清理条物
　　2	端子	　　完好性	　　a）	幷部触点及端子板应完好无缺配，连搂蟬栓应无松动或丢失， 食' 直施信号端子应分升迁督，不用的套管型电流互樓器接线端子 鹿曲接后抵地
　　b）	如有损坏和缺损J如更換和补齐
　　3	密封	　　防兩、封堵	眾门闵的寸k地:郷冷袞,电发入口封堵完好
　　4	试验
—	　　绝缘电阻	测房答问圈绝缘电阻大T IMli
		　　防;臨屈热髒	加热功能壬:好

10.6.2阀门及坚子的检修要求见表34，
表34阀门及塞子的检修要求
　y?号	部位	检■惨内容	工艺网肝耍成
　　1	阀1 ］各部fi	　　完整性和密 封性	　　成拆下阀门，捡査转軸、挡板等部件传完駿，挡板关闭严密、弟 杆密封良好，井闭方向限位正歸有效，经Q.OSMPa沌压试验无滲調， 指示开、闭位置的标志淸晰、正嘛.发现有损邪时应更换
		　　渚沽度	　　清洗后检査应清洁无情姓，如响使用应更换
2	密封		　　校修后应械0.15MPa压力试輪不渗漏.笈装时更換所廿密封般， 岡体和攝侨轴头安装方向一致.為密封而甲魅无溥漏
　　3	塞于	　　通透性和密 封性	　　更換密封圄，松动时对控制放气（油｝匱，雌紧时密封圈入槽， 密封好、无澆漏迎

11器身检修工艺质量要求
11.1器身检修的基本要求
11.1.1器身检修必要性的判定，
11.1.1.1经过检査与试验井结合运行情况，判定存在内部故障或本体严重滲漏油时，应进行本体大修，运 行10年以上的变压器，结合变压器的运行情况，?:设仟评化的基成丨，可考虑逬行因地制宜的本体大灯 11.1.1.2对由于制造瓜量原因造成故障频发釦同类型变压器，可进行有针对性大体.
11.1.2器身検修的?般工艺要求：
a）	检修工作应选在无尘土飞扬及其他污染的晴天时进行，不应在空气相对湿度超过75%的气候条 件下进标。如相对辭度大F 75%时，应采取必昼措施；
　　　b）	大修时器身暴，在空气中的吨闻应不愷过如卜规定：
　　　　　1）	空气札对湿度W65%,为【6h：
　　　　　2）	空气相对湿度W75%,为⑵l
c）	盐时间是从变圧葬放油时起至开始抽真空或注油时为止：如器以暴露时间需超过上述规 定或天气存在不确定因素时，宜充干燥空气（无需进人检査时可用高纯氟气代替）进行放油施 工，如超出规定时间不大于4h,则可相应延长真空时间来弥补；
d）	器身温度应不低于周围环境爪：、，否则成采取对器身加焦措施，如采用真空滤油机循环加热， 使器員温度高于周即空气温度5'C以上；
e）	检査器身时，应由专人进行，穿着无纽摘、无金属挂件的专用检修工作服和鞋，并戴清洁手套, 寒冷火气还成戴口段，廊明应釆用安全电压的灯具或手电筒；

　f）进行检査所使用的工具应由专人保管并应编号登记，以防止将工具遗忘在油箱内或器身上; g ＞逬入变压器油箱内检修时，需考虚通飒，防止工作人员窒息；
　h）在大修过程中应尽量使用力矩扳手和液圧设备进行定量控制；?
　i＞也大修五七中匸宜随意改変变压器内部结枸及絶缘状况.
11.2绕组的检修要求
　　绕組的检，修要求见-35“
表35绕蛆的检修要求
序号	他査内容	　　检站打.;；	工艺质鼠要求
1	　　检資相间編板和围屏有无 跛揭、变色、变形、故电痕 迹	　　甘测	a）围屏应清洁，无破损、无变形、无发热和柵枝状做电荆逃， 綁扎紧固完離，分接引緩出口处封闭良好
b ＞围牌的起头网在饶組的垫堆上，接头处康错升将接，并防 止油谊堵:*
c）	相间隔板应完整并固定哗周
d）	静电扉应清洁完帷，无破损、无変形、无发热和樹枝状放 电痕迹,絶緞良好,连嗣*
2	　　检査堂组表面是否清洁. 匝始爆有无破损，油道是古 畅通	　　解JFIB屏 目蕭、内窺镜 检査	a）	统组应皤活，无油垢、无変形、无过熱変色和放电痕迹
b）	整个焼组无倾條位群，导统辐向无明显融H1現每 c＞油噸保持鼬L壬袖桁及其他杂物根存
d）外观整齐清洁，絶嫁火导絞无破损
3	　　检査蠟组各部垫块有无傍一
移和松动情况	　　目测、内疝	Z垫块应无位移秋松动情况
b）在副垫块应排列整齐，相向间距相節，轴向成一垂宜鑿， 支掉半固.有适当压験力
4	　　检査纳繚状态	　　用指压、果 合度测试	绝缎找态分如时间
a）	良好飽缘状态，又称■墙绝徐：艳掾■有弹性，用手指按压 后无残留変形，或棗合度ft 75tknni以上
b）	咅格绝躁状态，又称二綴絶峯艳缘稲有弹性，用手指按 压后无憂絞、36化，或聚合度在750mm-500mm之间
C）可用鲍缘就志，又称三4!灘缘；絶蜂粒度期化，呈邮色，用 手指按压肘右少毒瞄t和变照 或橐合懼在500mm?250mm之间
d）不合格籍ft状恋，又称四製第敞绝缘己严重腿化，呈扁揭 色,JflfW压时即IMS，变彫、脱落.或聚合度在250mm以卜.
5	　　检査绕组軸向预緊力是否 合适	　　釆用液压
装置	a）	窺組垫煥的医强网大于2浊0cm‘
b）	块緣状芯在三綴及以下，不宜进行预压

11.3引线及绝缘支架的检修要求
　　引线及筮缘支架的检修要求见表36,
表36引线及绝缘支架的检修要求
序号	检査内容	检査方法	工芭3 .卜要求
,1	检査引线及引巍锥的絶缘 包孔有无变形、喪跪、破掛， 引线有无断股，引紋与引线 接央姓岸接情况是否业折. 有无过谶现策		a）	山线绝绿包扎成亢好，无变整、起皱、变脆、破损、断股、 变色现象
b）	树穿缆套管的穿S5引线应用白纱带半聲包一扇
C）引线绝缘的厚既及间距应符泠仃￡要求
　　2	　　检査引线	　　冃测	,1?引线应无新瞟搅拘现读
b）接央表面应平整、jtm.无珈、过热性変色现象 另桜头面积应大于其引税裁面的3倍以上
d）引线长短应适宜，不应有扭曲和应方集中现眼


表36 （续）
序号	检査内容	检査方法	工艺质量呕求
3	　　检査绝缘支架	　　日测	a）	绝缘支架应无破损、裂纹、弯曲变形及焼俳現象
b）	绮家支架与铁玮件的固定可用钢螺栓，绝缘件与绝缘支架 的固定应用绝缘嫖栓:固定蝶栓均需H防.松措施
C）绝绣固定应可靠.无松动和窜动現蒙
d）	绝缘夹件固定引城处成加垫附加絶塚，以紛F彷引线绝壕
e）	引线周定用绝缘哭件的间通，隘符合要求
4	　　检查引线与各部位之间的 飽缘距离		a）引线与拧都供之间的绝縁距离应符合要求
　_1＞）対大电流弓谩*囈排或粗M）与耕壁间距，一般应大于
WOmm.并在.铜1铝）*率面可包扎一层?建緣
5	　　紧固所白螺栓	　　力矩扳呑	均处在合适倏湖峥

11.4铁心的检修要求 铁心的检修要求拓表37.
表37铁心的检修要求
序号	検ii内 '容	椅査方法	工艺质危要求	■
　　J	检查铁心衣而		　　日	測	1 .*加彖心臨平整、淌洁,无片间A路或§ 杭轶心慰无卷边、秘角、缺角導观象 倒油J?成幅通.块脱落和堵難，E	色、放电爆饬狼迹
一应排列整齐
　　2	检查铁心粘构紧固情况	　　目测.JJ始 扳手	3铢心与.上；卜一夹件、方铁、压板.底那板间均应保持良好绝 鎌b）钢压板与黙心间要有明显的均｝J间J 絶缭压板应保持完 義、走術fl.亜形、开裂和裂纹现彖
c）	钢布糧不将构成闭合回路，丹H一点可靠強地
d）	金.區缮费刊梅无悬空现象，碁有一点弥接地
■矽緊固件应拧裝或锁牢
　　3	检查铁心绝缘	　　目测、绝缘 电阻表	?）铢心绝it应只整、清沽，大放电烧伤利辻热痕迹
m秩心甥间、夹件、穿心娜检、命抑帯增緣良好，其绝缘応 阻应无较大变化，并有一点戸患按塑
c）	铁心接地片插入深度阚足蜂牢舔，其外源部分成包扎绝缘， 防止铁心短路
d）	釆用5oov或yxJbv純泄电阻表測量俠心頓同绝缘电阻宜 大于】MQ
e〉采j|」25gV绮约顼，枝痴，決心对犬佇及地绝缘电阻宜 大「1MQ
　　4	检查电屏蔽或磁屏敝	　　冃麒5WV 或1000V绝缘 电阻表	a）	绝绿.祖:租監大于1MD以上，接地际可命
b）	固定应牢史
CJ表面应沽洁，无变色、变形、过热、放电痕迹

11.5油箱的检修要求
　　油箱的检修要求见表38。
表38油箱的检修要求
序号	部位	检色内容	检査方法	质鼠要求
1	外部	枪査焊缝	目测	　　应无渗漏点
		清洁度		　　油箱外表面应洁净，无锈蚀，漆膜完整

表38 （续）
序号	部位	检查内容	检查方法	质直要求
　　2	内部	内表面	日测	油箱内部应洁净，无锈蚀、放电现象，漆膜左艳
		　　磁（电）屏蔽		磁（也）屏蔽装沮屁定牢固，无放电痕迹，接地可常
		器身定位钉		定位装置不应造成铁心多点接地
		结构件		应无松动放电现象，固定J夜牢固
　　3	管道	管道内部		管道内部应清沛、无锈蚀、堵塞现象
		导油管		固定于F夹件上的导向绝缘管，连接应牢固，无泄漏成象
　　4	密封	法兰		　　法兰结合面应无漆膜，保证光滑、平粮，治洁
		　　密封胶垫		　　a）	胶垫接头粘合应牢固，并放置在油箱法兰直线部位的两螺 栓的中间，搭接面应平放，搭接面长度不少于-胶垫寛度的2倍
　　b）	胶柴压缩量为其厚度的1/3左右（胶棒压缩景为1/2左右J
　　c）	不得重复使用已用过的密封件
		　　密封试骤	油床	　　在储油柜内施加O.O35MPa压力，保持1211不应渗漏

11.6器身的干燥
11.6.1为保证器身的绝缘性能，对绝缘受潮后的器身应进行干燥处理。在现场，，般采用真空热油循 环冲洗处理，或真空热油喷淋处理，然后检测器身绝缘性能。
11.6.2干燥中的温度控制：
a）	訂利用油箱加热不带油干燥时，箱壁温度不宜超过iio°c,箱底温度不宜超过ioo°c,绕组温 度不得超过95E；带油干燥时，上层油温不得超过85C；热风干燥时，进风温度不得超过1OO°C, 进风口应设有空气过滤预热器；
b）	干燥过程中尚应注意加温均匀，升温速度以iOt/h?15P/h为宜，防化产生局部过热，特别是 绕组部分，不应超过其绝缘耐热等级的最高允许温度。
11.6.3抽真空的要求：变压器釆用真空加热干燥时，应先进行预热，并根据制造厂规定的真空值抽真 空；按变压器容量大小以10°C/h?15'C/h的速度升温到指定温度，再以6.7kPa/h的速度递减抽真空。 11.6.4干燥过程中的控制与记录。干燥过程中应每2h检查与记录下列内容：
a）	测量绕组的绝缘电阻；
b）	测量绕组、铁心和油箱等各部温度；
c）	测量真空度。
11.6.5干燥终结的判断。
a）	在保持温度不变的条件下，绕组绝缘电阻：HOkV及以下的变压器持续6h不变，220kV及以 上变压器持续12h以上不变，且无凝结水析出，即认为干燥终结。
b）	干燥完成后，变压器即可以10-C/h~15°C/h的速度降温（真空仍保持不变）。当器身温度下降 至55°C左右，将预先准备好的合格变压器油加温，且与器身温度基本接近（油温可略低，但温 差不超过5°C?10°C）时，在真空状态下将油注入油箱内，直至器身完全浸没于油中为止，并 继续抽真空4h以上。
11.6.6变压器干燥完毕后进行器身压紧和检査工作时，应防止再次受潮。
11.7整体组装工艺及质量标准
11.7.1装配前应确认所有组、部件均符合技术要求，彻底清理，使外观清洁，无油污和杂物，并用合 格的变压器油冲洗与油直接接触的组、部件。
11.7.2结合本体检修更换所有密封件。
11.7.3装配时，应按图纸装配，确保各种电气距离符合要求，备组、部件装配到位，固定牢靠*同时 应保持油箱内部的请洁，禁止有杂物掉入汕箱内、
11.7.4套管与母线建接后，套管不应受过大的横向力，如用母摊连接时，函有伸缩节，以防套管过度 受力引起渗漏.
11.7.5变压器内部的引线、分接开关建线等不能过紧，以免运行中由丁,振动或热賬冷缩牡损.
11.7.6金属定位装置，运行前必须拆除或艳缘处理可靠，无用的定投装置可拆除，以免产生多点接地。
11.7.7所有连接或紧固处均应用锁峰或备帽繁固。
11.7.8装配后.应配后:清理工作现场，淸洁油箱及各狙、部件.
11.8排油和注油
11.8.1排油和注油的?般规定“
11.8.1.1检查滤油机、真空泵等设备完好，淸扫油罐、油捅、管路等辅助设备并保持清洁干蝶，尢次 生杂质和水分，合理安排油嫌、油福、管路、滤油机、油泵等工器具成置位置并与帯电设帯保持足够的 安全距碧.
11.8.1.2排油时，必须将喪压器进气阀和油曝的放气乱打开，必要时进气阀刼放气孔都要接入干燥空 气装置，以防潮气侵入，110kVW6kV）及以上电压等级的变压器为縮短本体暴露时间，宜釆用充干燥 空气（对吊箪的变压器也可用露代脣）排油法
11.8.1.3備油柜内油不需放出时，可将储油柜下面的阀N关闭.再将油箱内的变压器袖全部放出. 11.8.1.4有莪调压变圧器的有载分接开关油室内的油应另备滤油机、油桶，抽出后分开存放.
11.8.1.5强油水冷変压器，在注油前应将水冷却器上的差压继电器和净油器管路上的放气塞关闭 11.8.1.6可利用本体上部导气管阀门或气体继电豔联管处同门安装抽空管，有载分接开美与本体应安 装连通管，以便与本体等EE,同时抽空注汕，注油后应予拆除恢箕正常*
11.8.2真空注油.110 （66） kV及以上变压器必须进行真空注油，其他变璀器有条件时也应釆用真空注 油，真空度按照相应标准執行，制造厂对真窒度有具体规定的需参照其规定执行.撮作方法及注意事项；
a）	以均匀的速度抽真空，在抽真空过程中瘻检査油箱的强度，一般局部弾性变形不应超过箱壁厚 度的2倍,并检查变压器各法兰接口及其空系统的密封性.达到指定其空度并保持大丁 2h （不 同电压等级的变压器保持时间要求肯所不同，一般抽空时间为1/3- 1/2华島宅气时间）后，开 始向变压器油箱内注油，注油肘油温宜略高于器身温度；
b）	以3血?5t/h的速度将油注入変压器距箱顶约200mm?300mm如'ME:注消，斥缗:续抽真宅保持 4h以上;
c）	变压器的储油柜是全真空设计的，可将储油柜和变压器油箱一起进行抽真空注油（对胶囊式储 油枢；勺！ J「腴囊和储油柜的连通阀，套空注油結束后关闭）；
d）	伎压器的储油柜不是全真空发计的，在抽卖空和真空注油时，必须将通往储油柜的真罕阀门关 闭（或拆除气体继电器安装抽貞.空阀门），
11.8.3变压器补油（二次注油）。变压器经真聖注油后进行补神时，謚经储油柜注油管注入，严禁从5 部油範測门注入，注油时应使油洗緩慢注入変压器至规定的油面为±（直接通过储油柜联管同歩对储油 柩、胶囊抽真空结构并一次加油到位的变压器除外）。
11.8.3.1胶囊式簡油柜的补油.
　　　a）	H开储油柜上部排气乱，由注油管将油注满储油柜，直至排气孔出油，再关闭注油管和排［乱.
b）	从储油柜排油管排油.此时空气经吸湿器自然进入储油枢胶囊内部，至油位汁指示正常油，&为 止。
11.8.3.2隔膜式储油柜的补油.
a）注油前应首先将油位计调整至零位，然后打开隔膜上的放气塞，将隔膜上部的气体排除，再关 闭放"塞
b）耶上汕担响隔膜F部注油达到比指定油位稍高，再;次打开放气塞充分抑:除隔膜上部的气体，宜 到向外溢油为止，调炬达到指道油位。
　　发现储油柜下部集气蠢油标指发有空"邙寸，应用排气阀进行排气*
11.8.3.3内油式波绞储油柜.打开排气管下部阀门和储油植下部主连管欄门，从注術管补油。注油过 程中，时刻注意汕位指针旳位置，边注油边排气。碧捧气管内有意定的油流出时,关闭排气口阀门,将 汕注到汕位指示值与变IK罷实测平均油温值样］对应的位置..
11.8.3.4外油式波纹储油柜。保持呼吸口阙门关闭，排气口阀门打开的状态，从注油口注入受压器油， 直至排气口排禅空，并稳定出油后，关闭排气曰阀门，同时停止注油，打升呼吸口阀门，检査油位指示， 通常此时的油位烏于預定油位，可以从注油口排油使之达到预定油但
11.8.4整体密封试验”变压器安装完単后，应进行整体密封性能的检音，通常采用加压法：储油柜注 油结束后,折滁呼吸器,通过呼吸器连管，对储油柩胶囊内部加气压O.O35MPa、时间12h,应无渗漏和 异常*
11.8.5变压器汕处理.
11.8.5.-1 一般要求，
　　a）	大修后注入变土器及套管内的遂压器油，其质札应符會GB/T 7595的规定：
　　b）	注油后，变压器本钵及充油套管都应按规定进行油样分析与色谱分析等；
c）	变,「丄鴨补油时应梗用牌号相同的变压器油,如需补充不同牌号的变压器汕时,应先做混油试验, 合格后方诽使用。
11.8.5.2压方滤油，
a）	渡演机使用前应先检査电源情况，滤汕机及滤网是否清洁,极极内渡油纸是否干燥，转动方向 是否网，外，有无接地,压力表指示是否正确等;
b）	启动滤油机应先打开宙油阀门，后打开进油阀门，停止时操作顺序相反。当装有加热器时，成 先启动滤油机，当油流通过后，再投入加热髒，停止时操作顺序相反；
c）	波油机压力一般为0.25 MPa ~0.4MPa,最大不超过0.5MPa。如压:力过大，可检査滤油机管路、 滤网是升有堵塞.
11.8.5.3真空滤油」
a）	滤油前根据真岑滤油机容II检査电源容堡能否符合要求,滤油机外壳有无接地,并准备足够容 枳I加攔、干燥空气等辅助工器具及材料：
b）	釆用眞空家油机进行油处理网,如果油中有水份或杂质可通过压力式対油机进行处理然后再 通过真空滤湘机迎行油姓理；
c）	为保浒滤油机的脱气效果,有条件时应根据油质情况、环境溫度，打开加热为，适当提高油温, 油温不宜超过60°C
12变压器的防腐处理
12.1油箱外部涂漆
12.1.1变压為油箱、冷却器及其剛件的裸露表面均应涂漆，涂漆的工艺应适用亍产品的使用条件.
12.1.2大修时应更新賑漆.
12.1.3喷漆"先用金属洗净剂:清除外部油垢及污秽--
12.1.4对深応的金厩部分必须除锈尤补涂底漆。
12.1.5対于钻件的凸旳不平处，可先用腻子?招齐整平，然后再涂底漆。
12.1.6为使漆膜均匀,宜采用喷漆方法，喷稔时，气压可保持在0.2 MPa?0.5MPa。
12.1.7第一道底漆漆膜摩为0.05mm左右，要求光滑无流痕、班珠现象，待底漆干透后（约24h）,再 喚涂第二道面漆：喷潦后若发现有斑痕、垂珠，可用竹片或小刀軽轻刮除并用砂项磨光，再补喷一次。
12.1.8如汕箱和附件的原有漆膜较好，仅有个别部分不完整，可进行，局部处理，然后再普遍喷涂一次。 12.2油箱外部漆膜的质量要求
12.2.1黏着力检査,用刀在漆膜表面划卜字形裂口，顺裂口用刀剥，若很容易剝开，则认为黏着力不 住，
12.2.2弹性检査.用刀制卜一块漆膜，若刮下的漆屑不碎裂不粘在-起而有弹性的卷曲，则认为弹性 良好。
12.2.3坚固性检版用指甲在漆膜上划■下，?若不留痕迹，即认为漆膜坚硬=
12.2.4干燥性检査。用乒指按在涼涼表面片刻，若不粘手也不留窺迹，则认为漆膜亍燥良好。
12.3油箱内部涂漆（必要时）
12.3.1油箱'内壁（包括金.届附件）均成冻绝缘漆，漆膜厚度-般在0.02mm-0.05mm 刷-遍 即可。
12.3.2检修后的变压器山于L1浚过汕，涂漆询应将油迹彻底处理干净，以保证?仃足够的附着力。涂漆 后要求漆膜光滑。
12.4油箱内部绝绿澤的质量要求
12.4.1耐高温、耐变旧器油，即漆膜长期浸泡在105C的変氏器油中不脱落.不培解，
12.4.2固化后旳漆膜，不影响变压器油的绝缘和物理、化学性能；
12.4.3对金属件有良好的附着力，具有防锈、防腐蚀作用.
12.5变压器常用誦漆技术指标
　　变压器常用汕議技术指标见附录C
13检修试验项目与要求
　　　检修试验nj分为状态预知性试验、诊断軽试弦和大修试保以停电试验为主，帯电检测试验和在线 监测忒验可做参考詞分试验项目的试装方注和标准见附录日
13.1状态预知性试验项目
　　a）	变止器温度监测［左线监测或带电检测）*
　　b）	变压器铁心、夹件、屮性点对地电浒"在些监测或帯电检测）；
c）	本体和套管屮绝缓汕试验，包括汕简化试验、高温介损或电阻率泅建、汕中溶解气体色僧分析、 油中含水量测定r在终胞測或其他）；
　　d）	变压器局部放电试验（在场栃测、带电检测或其他）：
　　e）	红外測温试验（帯&检測）；
　　f）	测此绕组连同套管的宜流电阻（停电）：
　　g）	测量绕组连同套管的绝缘电阻、吸收比或极化指数，停电）：
　　h）	测量绕绡连同套管的介质损耗因数与■电容■附（疔电丿；
　　i）	測量绕組连同套管的直流泄漏电流（停电）：
　　j）	铁心、夹件对地及相互之间绝缘电阻源皓（停电）；
　　k）	电容套管试验，介质损耗因数与电容量、末屏絶缘电阻测试（停电）；
　　l）	低电压短路阻抗试验与绕組频率响应特性试验（停电）：
　　m）	:有载时圧幵关切换装置的检查和试验（停电）；
　　Q 电源『动力）回路的绝缘试验（停电）；
　　O）继电保护信号冋路的绝缘试验（停电）。
13.2诊断性试验项目
　　可以有针对性地选搾以下试验：
　　a）本体和套管的绝缘油试验。包括燃点试验、介质损耗因数试凝、耐压试验、杂质外观检查、电
　　　　阻率洲定、油中溶解气体色谱分析、油中含水以.测定；
　　b）	测策统组连||皑::管的直流屯阻：
　　c）	测订统组连同套管的绝缘电阻、吸收比或极化指数：
　　d）	测司绕组Ji同套管的介质损耗因数与电容量；
　　e）	测反绕组连同食管的直流泄漏电流；
　　f）	测定各绕绢的变压比和接线组別：
　　g）	鉄心、夹件対地及相可之间绝缘电阻测量；
　　h）	电容型套管试验，介质损耗因数与电容量、末屏绝缘电阻测试；
　　i）	低电压和路阻抗试?验或频响宓绕缉变形试验；
　　j）	整相空载损弁側量：
　　k）	单相负载损耗和用路阻抗测也
　　l）	交流艇压试羚；
　　m）	感应耐压试验带局都放电量测量:
　　n）	操作波感应酎亦弍验；
　　0）有载虹切换装置的检査和试验。
13.3大修试验项目
　　大修试验项目包括太修两、大修中、大修后三个阶段进育的各种试验。
13.3.1大修前的试驟項冃：
　　a）	本体和套管的絶缘油试総
　　b）	测鼠鋭组的绝缘曄阻和吸收比或极化指数;
　　c）	测后.统组连同套管-起的M流泄漏电流；
　　d）	测量绕组连同套管的介质损耗因数与电容量:
　　e）	测吊.绕組1￡同建管?起的直流电阻（所有分接头位置）；
　　f）	电容套管试验，介质损瓦因数与电容覺、末屏绝缘电阻测试：
　　g）	铁心、夹件兩地及相X之间绝缘电阻测量；
　　h）	有载调压切换装置的检査却试验：
　　i）	必要时W増加其他试验项目（如变比试验、损耗测.最、短路阻抗测量、局部放电试验等）。 13.3.2大修中的试验项目：
　　a）	测星变圧器铁心对夹件、穿心螺栓（或拉带），钢压板及铁心电场屏蒞对铁心，铁心下夹件对
　　　　　卜汕箱的绝縁电阻，磁折蔽对油箱的绝缘电阻；
　　b）	必要时测量无励磁分接开关的接触电阻及其传动杆的绝缘电阻：
　　c）	必电时作套管电流互感器的痔性试验：
　　d）	组、部件的特性试验；
　　e）	有载分接开关的测燈j试验；
f）	必要时可増加其他试验项目（如铁心分布电压测量，单独对套管进行额定电压下的介质损耗因 数与电容覺測鼠、局部放电和耐压试验等）；
　　　g）	非电保护装置的校验。
13.3.3大修后的试验项冃：
　　　a）	測适绕组的绝缘电阻和吸收比或极化指数：
　　　b）	濾.量:绕组连同套管的直流泄漏电流；
　　　c）	测虽统组连同套莒的介质损耗因数与电容量；
　　　d）	电容套管试验，介质损耗因数与电容量、末屏绝缘电阻测试；
　　　e）	冷却装.我的检查和试验；
f）	本体、有我分接开大和有曾中的绝缘油试验，包括燃点试验、介成报桂因数试验、耐圧试验、 杂质外观检査、电阻窄测定、油中溶解气体色谱分析、油中含水最測定；
g）	测云绕组迁同套曾-起的囱流电阻（所有分接位置上），对考支路引出的低压绕叩阳两量各支 路的宜流电阻及联接后的f［流电阻；
　　h）	检査冇救调压:装置的动作情况及顺序：
　　i）	测畋心 < 央件）外引对地绝缘电阻;
　　j）	总装后刘您J k.蚩油箱和冷却器作鑿体密且油斥贰验；
　　k）	绕组连同套管…起的交流耐広'忒验（何条仲时丿；
　　l）	测虽绕组所有分接头的变丿:i比及连接组别；
　　m）	电源（动力）同路的绝缘试验;
　　n）	绿电保护信亏冋路的绝縁试验；
　　O）檢度相位：
　　p）	必要对进行变压器的空载损耗试验；
　　q）	必要时进行变压器的短路阻抗试验；
　　r）	必要时进行感应耐压试验带局部.放电量测量；
　　s）	额定电底下的冲击合闸；
　　t）	空载试运行前后变玉.器油的色诰分析.，
14大修后的验收
　　　变压器在大修竣工后应及时清理现场,整理记录、资料、图纸,提交竣工、验收报告，并按照验收 规定组织现场验收。
14.1向运行部门移交的资料
　　a）	变瓜器大惨总结报告（参见附录A）；
　　b）	现场「燥、检修记衆；
　　c）	令部试蛉报告。
14.2试运行前检査与验收项目
　　a）	变压器■本体及组、部件均安装度好，固定可靠,完整无缺,无渗油：
　　b）	变压器洲箱、铁心和央件接地可湛；
　　c）	变压器顶盖t无道留杂物：
　　d）	储油柜、冷却装置、净油器等油系统上的阀门均■:. “开”的位置,储油柜油温标示线清晰可见；
e）	高压套管的末屏接地小套亍?应接地可靠，女管頂部将军帽应密封良好，与外部引线的，迎接接触 良好;
　　f）	变FF器的储油相和充油套管的河位正常，隔漠式储油柜的集气盒内应无气体；
　　g）	有戴分接开关的汕位需略低于变压器储油柜的汕位；
　　h）	进行各升高性的放气，使其完全充满变压器油，7体继电器内应无残余气体：
　　i）	吸湿器内的吸附剂数，"充足、无变色受潮现象，油封位置合格清晰，能看到正常呼吸作用；
j）	无场磁分接开美的位TW应符合运行要求，有载分接开关动作灵沾、正确，闭锁装置动作旧确， 控制盘、操作机构箱利顶盖上二者分接位置的指示应一致；
　　k）	温度计指不正确，整一定:值符合要求；
l）	冷却装对试运行正常,水冷装置的油压应大于水，压，强油冷却的变压器应启动全部油并测 斌油泉的负载电流，进行较长时间（?-股不少于60min）的循环后，多次排除残余X体；
　　m）	进行冷却装置电源的「I动投切和冷却装.置的故障停运试验;
　　n）	非电倡?保护装置向经调试整定，动作正确。
15大修后试运行
　　变Ik器大條后试运行应按DL，'T 572辺定执行，并进彳丁如卜-检査：
　　a）	中性点斥.接接地系统的変丘殊袜进行冲击台剛时，中性点必须接地：
　　b）	?' I体缝电器的重瓦斯必须投跳桐位置：
　　c）	額佥电压F的冲击台闸应无异常，励磁涌流不致引起保护装置的误动作；
　　d）	%il后変氏器应无异常情択；
　　e）	检查虹"器及泠阳装皆所苗焊琏和接合面，不应有渗汕现象，変压器无异當振动或放电声:
　　f）	跟踪分析比较试透行前后变压器汕的色谱数据，成无明显变化；
　　g）	试逐行时间，一殷不少于244
16大修报告
16.1基本要求
　　大修报告应由捡修单位编写，其格式统、壊'与'齐全、记录真实、结论明嘛,并由有关人员签字后 存档。
16.2主要内容
a）	设备基本信息和主要性能参数。如变电站名称、设备运行;编号、产品型号、制造厂、出丿时间、 投运时间、联结组别、空载损耗、负载损耗、阻抗电丁、绝缕水平等。
b）	检僚值息和主要工艺：如本次检修地点、检修原因、主要内容、检修时段、增补内容及遗留内 容,检嫁后的设备及质宛的设.以及对今后运行所作的限制或应注意事项等*
c）	编写、市核、批椎和验收信息 如验收时间及验收意见、报告的编写、审核、批推和验收人员 等，
16.3其他内容
　　变压器检修辻程:屮的检测、试验和施工信恩，如施工的纟且织、技术、安全措施、检修讪录表以及修 前、修后各类检測报告及组、部件检测报告、合格证后也视为大修报告的 部分一同各档。参考格式见 附录Ao


附录A
（资料性附录）
变压器大修总结报告

A.1大修报告的基本信息
　　大修报告的基本信息见表A,1。
表A、1基本信息
变电站		　　斐m器编秒	
型号		电压 kV		　　　联结组别	
　　制造厂		出厂编号		出厂日期	　　　　年 月	日
変卩.器初始投入期	年 月 Li	変汪器上次检修口期	　　　　年 月 日
主要性能 参数	空裁损耗
kW		　　　空载电流
　　　　%	
	负载损耗 kW	高一中	高一	中一低
	阻抗电压 %	高一中	A低	中一低
高压套管	制造厂		H'-1 -	
高压中性由忘管	制造厂		型号	
中压套管	制造丿		型号	
　　　中圧中性E.，.套管	制iS厂		型弓	
低压套管	制造J		型吋	
稳定绕坦套管	制造「		型号	
冷却装置	伯慌厂		型号	
　　　无励谜分接开关	制造「		型号	
　　　仃戕分接幵关	制造「		型号	
绝缘油	制造I ■		标号	
　　　电动操作机构	制造厂		　型号		累计操作次数
本次检修原因	
检修地点	吊检天气		环境温度	X： 相对湿度	％
吊芯或进油箱内部检査	月 L 时 分	至	刀 日 时 分
参加检修人员	
检修工期	年 月 日	至	年 月 日
完成计划检修外増加的 项目及理由	
检惓中已处理的 主要缺陪	
检修后遗留的问题	
投运后应注亞的问题	
　　　砸訓运行的条件	
　　　　检修结论	负责人：
年 月 日


A.2大修的检查（处理）记录
　　大修的检査（处理）记录见表A.2?表A.7.
表A.2套管及升高座检修足录
序号I	T作内.容	检査顼丨丨	窝音处理粘况	操作人	　检査人
　　1	纯瓷充油套管	瓷套幣体和表而		■ ■	
		子电幵和迁莅件			
		绝年筒覆說忌			
		放气基			
		虐封而	　　　　^ ^ -		
　　2	　　油揪电容痘套管	”営整体和表而			
		连接瑞十			
		油位			
		末屏蝴子			
		　　卜尾端均斥單			
		油简化和色谱			
		介损和电容景			 -
		穿缆引线绝缘			
　　3	　　升髙座（蠢管型电流 互感器）	引出絞是子			一
		顚出线标志			
		线潮和定位			
		引线连接			
		密封			L 
		性能试验			
　　4	　　增补項目				
					
					
					

表A、3器身检修记录
	「作内容	检￡顼tl	检査处理情况		检査人
		天气恼况	晴 多云阴		
		环境气温			
		油（器身）温度			
　　1	帛翠（芯）环境	相Wffl度	%- %		
		开暗排油时揷	□ 吋分		
		并始注油时间	.日 吋分		
		防潮措谁			

序号	L作内容	校査项日	检査处理情况	　操作人	　捡査人
　　2	跷组及其绝缘	相河冊溟和困辟			
		绕组和油道			
		匝絶绿和静电展			
		宀mu：			
		绕组軸向预紧力			
		判U绝缘状态			
　　3	引线及其固定	引线及引饑锥			
		绝缘重梁			
		引线的紧固			
		引线的搭接而京			
		引线与各部位之间的绝缘 距离			
　　4	铁心及其塀蔽	铁心表面和接縫			
		夹件结构和紧固			
		铁心绝缘			
		挟心接地片			
		铁心解?蔽			
　　5		油箱厚縫			
					
		磁或电屏蔽			
		管道和导油管			
		密财揪和密;H			
		油漆和防腐			
　　6	分接开美	操作机构			
		开美触头			
		　　T美絶縁件			
		接触电阻			
		探作调整			
　　7	増补项目				
					
					


序号	J.作内容	检査项目	检农处理情况	　操作人	　校斉人
　　1	散热器	媒阀			
		完終性和变形			
		内外表面涂层			
		放气塞和排?油底			
		清洗和，密對试验			
　　2	冷却器				
		向外枣谶层			
		冷却曾乘及翅片		1	
		放气塞和扌1!汕塞		1	
		清洗和密我试验			
　　3	　　油水热咬		油阀和水阀			
			差压継想器			
		:援*；
1
/ % 1	■i!	冷却管道		　1	
				放气塞利排洲塞		　\	
				清洗利密M试验1			
　　4			P	叶轮			
		HE		雜圈绝縁			
				紅圏苴流电阻			
				运转试验			
		密封试稔		/	
　　5	油流曜电:器	挡板和指针同步			
		弾簣扭力			
		密封情况			
		接点缝礬和动作			
　　6	风机（普通检査）	叶月知度和转动			
		线圏絕缘			
		线圏汽流电队			
		运转试验			
　　7	控制箱	箱体			
		开关和接触器			
		热继电.器			
		壻断器			
		信号灯			
		端子和连接螂栓			
		门和封堵			
		同路绝缘			

	丄作内容	检査项目	检査处弭情况	　操作人	检査人!
8	联动试验	単组冷却器的试			
		全部冷却器联动			
		备用冷加器投入			
		所喟冷却砌A			
		各捂指示			
		回路绝缘值			
		主供、缺地源			
		逐台启动方式			
9	增朴項目				
					
					
					

表A.5非电量保护装置检修记录
序号	　　丄作内容	捡查项目	检査处理情况	　操作人	　检査人
　　1	　　指计武油位计	传动机构			
		指示范围			
		侑二指尺和绝塚			
		密封			
　　2	　　气体维电器	浮飾和挡板			
		接线新:『绝隊			
		动If校驼			
		密封			
		传动试验			
　　3	　　压力式（信号）温 度计	温包及金属细管			
		温度面机			
		温度到 度校验			
		报警温度整定			
		信*端子絶縁			
　　4	　电网温度计 （含绕組温度计）	然电耦			
		温包及金属蝸管			
		埋入元,件			
		二次回齣			
		温段刻淮校险			
		报警温度整定			
		信号端子绝缘			
		调试			


序号	工作内容	检査项目	椅査处刊!情况	操忤人	　检蕉人
　　5	压力罪放阀	护躍和导流詡			
		密封			
		微动开关绝缘			
		动作试验			
		升高库放气			
		连接尾统			
　　6	突发压缈电沸	继电器油腔			
		敝动升美信号			
		接线盒绝缘			
		动作信号心			
　　7	増补项目				
					
					
					

表A.6储油柜及油保护装置检修记录
序号	　　　I:作内容	检査項目	榆査处理情况	　操作人	检音人
　　1	　　陆油柜	外部			
		内部			
		管道			
		胶囊袋或隔.膜			
		油位计			
		整体備封			
		油位调整			
　　2	　　金属波纹密封式储 油柜	外罩表面			
		管道		,	
		金属隔膜			
		滑槽			
		密封性			
		汕位计			
		油位调整			
　　3	　　吸湿器				
		吸附剂			
		汕杯			
		密封			
		呼吸作用			

　宇号	T作内容	　　　　检査项目	　　　　检査处典情况	操作人	检査人
4	净油器	吸附剂			
		谴网			
		放气塞	　　■		
		碟阙			
5	增补项目				
					
					
					

表A.7油务处理记录
曰；	　　」：作内容	检査項目	检査处埋命况	　操作人	　检査人
　　1	添加油及处珅	牌号			
		制造厂或供应商			
		处理前￡姿指标			
		处理后主要指标			
		混油试装			
		待用存放形式			
　　2	放油及处理	牌号			
					
		放牯前主要指标			
		处理方法			
		处理后左要指株			
		特用存赦形式			
　　3	注油	.尺气和温度			
		本倬其空度			
		预抽真窄时间			
		注油湛.度和速度			
		后谁持真空时间			
		注油后.主要指标			
　　4	増补响！				
					
					
					


附录B
（规范性附录）
部分试验项目的试验方法和标准
B1绝缘油试验
　　　绝缘油试验标准与要求见表B.I。
表B.1绝缘油试验标准与要求
序号	项目	标 准	说 明
　　1		　　a）	总烷含般大于15OX 10^
　　b）	田含鱼大于150X10^
　　c）	C2H2含後；大于5X10^ （500kV变k器为IX ICT。）
　　d）	总恨月相对产气速率人f 10%
　　e）	总婭绝対产气速率大于6ml/d（幵懈式'.?和12tnl/d （密封式）
　　f）	C3H;絶点产气速当太于-.说皿^《并放式）和
O.2ml/d〈浦封式
　　g）	田錯对产气速率大干?如11/"开故式）和10ml/d	\\
I ）应曲计算COz/CO
2）利用DL/T 722中三比伯法
分析V，畔意基数的聪响
	油中溶解气俳 色潜多再			
			k .s i IT ）
　　h）	CO绝对产*t速率大于50ml/d，肝敏式）和 ioomj/d
　　i）	CCh绝対产气速寧太于IQOrnUd （扩放弍）和	　　　　　/
			200ml/d（密封式》	
　　2	　　击穿电压
V	4	　　a)500kV, ^50kV
　　b)330kV, >45kV
　　c)66kV J2WV. N35W
　　d)35kV 及以下，M30kV	　　1 < 按 G巾T 507 或 DLTT 429.9 的苜乂耍求进行试#
　　2）本指标为平板电极测定值。 顶他电嫁可以按照GB/T 507及 JQBiT ihs的有关要求进行 f 3）膏注意击券电压值的纵向变 y -
　　3	水分 mg/l	　　a)31QkV-500kV, WJ5
　　b)220kV, W25
　　A HOkV 及以 R W35	　　1）	按 GB1 7600 或 GB仃 7601 爾有关要求进打
2）	应汴意水分舎量的雄向变化
　　4	介质损耗因数皿$ %	　　90X2 R?
　　a ) 500kV	—■****
　　b) 330kV 及以下，si-.l.O	　　按GB/T 5654的有美贤求进行
　　5	体积电阻率（90 V）
Q. ? m	　　a)500kV, >：|XIO10
　　b)330kV 及以下,M3X IO9	　　1）	GBfT 5654 或 DLZT 421 的有 关要求进行
　　2）	必要时测定
　　6	颗粒.度含宣		　　1）	按 DI/T 1096 和 DLAT 432 的有乂欢求进行
2）	必要时测定
　　7	闪点（闭口）
C	　　不低于:135 (DB-10、DB-25)
130〈DBT5)	　　n应饌意闪点的纵向变化。比 上次浏定值不应依于5笆
　　2）	按GB/T26J的“关唉求进行
3）	必愛时测定

表B.1 （续）
序号	项目	标 准	说 明
　8	　水溶性酸 （pH 伯）	>4.2	　　1）	按GB/T 7598的有关要求进 行
2）	必要时测定
　9	酸值 mgKOH/g	^0.1	　　1）	按GB/T 7599的有关要求进 行
　　2）	必要:时测定
　J0	油中含汽最 （体积分数）
%	330kV?500kV, W3	　　1）	按 DL7T 423 或 DLT 450
　　2）	只対330kV?5OOkV进行, 其他电压等级必要时测定
　　3）	应注意油中含气氐的纵向变 化
　11	绝燃油中腐蚀性 硫的測単		　　必要时测定
　12	带电度
P
Cp=//v）		　　220kV及以上电压等级强迫油 循环变压器按照DL/T 1095说行

B.2测量绕组连同套管的直流电阻
B.2.1测量应在各分接头的所有位置上进行。
B.2.2 1600kVA及以下［相变压器，各相测得值的相互瓠面小于平均值的4%,线间测得值的相M差 值应小于平均值的2%； 1600kVA以上三和变压器，各相测得值的相互差值应小于平均值的2%；线间 测得值的相互差值应小了平均值的1%。
B.2.3变压器的直流电阻，与同温下产品四厂实测数值比较，相应变化不应大于2%。
　　不同温度卜电阻值换算：
　　式中：
　　R】、R1——别为温度在4、益时的电阻值；
　　　　　T——为计算用常数，铜导线取235,铝导线取225。
B.2.4由变压器结构等原因，差值超过B.22的数值时，可只按B.2.3进行比较。但应说明原因。
B.2.5应注意直流电阻试验后剩磁对其他试验项目的影响。
B 3铁心（有外引接地线的）对地绝缘电阻及夹件（有外引接地线的）对地绝缘电阻
B.3.1同时应測量铁心与夹件之间的绝缘电阻。
B.3.2采用2500V绝缘电阻表测量，持续时间为Imin,应无闪络及击穿现象。
B.3.3 66kV及以上电压等级绝缘电阻值不宜小于1OOMQ： 35kV及以下电压等级绝缘电阻偵不宜小于 lOMIio
B.3.4应注意同等測蛍条件F绝缘电阻值的纵向变化。
B.4测量绕组连同套管的绝缘电阻、吸收比或极化指数
B.4.1绝缘电阻值宜换算到同一温度（建议为20°C）时的数值进行比较；吸收比和极化指数不进行温 度换算。油浸式电力变压器绝缘电阻的温度换算系数见表B.2。
附录B
（规范性附录）
部分试验项目的试验方法和标准
B 1绝缘油试验
　　　绝缘油试验标准与要求见表B.1。
表B.1绝埠油试验标准与要求
序号	项目	标 准	说 明
]	油中溶帝亀/ 色谱分析	　　a）总泾含质大J - I5OX1Q-S
　　$ H2含览大含】50X10*
c> q% 含iftA i 5X10-6 （5ookV 変孔器为 IX IO-6）
d）总姪月相对产气速率大于10%
Q总燈绝对产'1速率人］■ 6ml/d\升粧t，和12mUd （密封式）
f）	C2H2鎌时产气速辜蛙推aml/d （.放式）和 0.2ml/d （密蓟式）
g）	H2绝.科产气速率大于5mUd （开放式）和10mJ/d （密封式）
h）	CO绝对产汽速率大于SOml/d （幵放A）和 lOOml/d （密封式）
i）	CO：绝对产气速率大于iOOml/d由F放式）和 200mVd （密 H武］	\\
　　1> 廉日莒 il# COj/CO
　　2*利用DL/T 722中三比值法 分析也畔章基数的影晌
　　丿
2	　　　击穿H	\3\	　a) 500kV, p-50kV b ) 330kV, |>45kV
　　c)66kV?:mW,瑟打kV
　　d)35kV 及以下，N30kV		　　1 >：■ S G*T 507 或 DL，T 429.9 的執琳进行试骑
　　2）	才、指驴灯平板电极脈偵 其池血可以按照GB/T 507及 CBH 7595的fjX要求进行
　　3）	虐注意击穿电压值的纵向变 化
3	水分 mg/1	　　a)330kV?500kV, W15
　　b)220kVr W25
　　c)HOkV 及以 W35	//	　　［）按 GBfT 7600 或 GB 仃 7601 的仃关要求崖行
　　2）应注意水分含缺的纵向变化
4	介质损耗因数皿5
1 %	　　90笆时
　　a)
　　b)330kV 及以下「51.6		　　按GB仃5654的有关要求进行
5	体积电阻率（90*0 a?m	　　a)500kV, NIX 10“
　　b)330kV 及以下，，3X!09	　　1）	GB仃 5654 或 DUT421 的有 关要求进行
　　2）	必要时測定
6	颗粒度含量		　　1）	按 DLT 1096 和 DUT 432 的有美要求进行
　　2）	必要时测定
7	闪点（闭口） °C	　　不低于；135 (DB-10-. DB-25)
130 (DB45)	　1）	应注意闪点的纵向变化。比 L次测電值不应低于5C
　　2）	按GBH-261的有关要求进行
　　3）	必要时測定

表B」（续）
序号	项目	标 准	说 明
　　8	　水溶性酸 （pH （ft）	>4.2	　　1）	按GB" 7598的有关要孝进 行
　　2）	必要时測定
　　9	酸值
mgKOH/g	W0.】	　　D按GBAT 7599的有关要求进
　　2）必要时測定
　　10	油中含气日 （体积分数）
%	330kV~500kV, W3	　　1）	按 DL/T 423 或 DL/T 450
　　2）	只对330kV?500kV进行， 其他电压等级必要时测定
　　3）	应注意油中含气中的纵向变 化
　　11	绝塚油中腐蚀性 俩的測量		　　必要时测定
　　12	帯电度
P
Cp=JM		　　220kV及以上电压等级强迫油 頓环变压器按照DL7T 1095进行

B 2测量绕组连同套管的直流电阻
B.2.1測量:应在各分接头的所有位置上进行。
B.2.2 1600kVA及以下三相变压器，各相测得值的相互差值应小于平均值的4%,线间测得值的相互差 値应小于平均值的2%： 1600kVA以上三相变压器，各相测得值的相互差值应小于平均值的2%；线间 測得值的相互差值应小于平均值的1%。
B.2.3变压器的苴流电阻，与同温下产品出厂实测数值比较，相应变化不应大于2%*
　　不同温度下电阻值换算：
R2 = R	CB.I）
T + t}
　　式中：
　　Ri、昭	别为温度在4、b时的电阻值：
　　　　T——为计算用常数，铜导线取235,铝导线取225。
B.2.4由f变压器结构等原因，差值超过B.2.2的数值时，可只按B.2.3进行比较。但应说明原因。
B.2.5应注意直流电阻试验后剩磁对其他试验项目的影响。
B.3铁心（有外引接地线的〉对地绝缘电阻及夹件（有外引接地线的〉对地绝缘电阻
B.3.1同时应测量铁心与夹件之间的绝缘电阻。
B.3.2釆用25OOV绝缘电阻表测量，持续时间为Imin,应无闪结及击穿现象。
B.3.3 66kV及以上电圧等级绝缘电阻值不宜小于100MQ； 35kV及以下电压等级绝缘电阻值不fl：小于 10MQo
B.3.4应注意同等测量条件F绝缘电阻值的纵向变化=
B4测量绕组连同套管的绝缘电阻、吸收比或极化指数
B.4.1绝缘电阻值宜换算到同-温度（建议为20°C）时的数值进行比较；吸收比和极化指数不进行温 度换算。油浸式电力变压器绝缘电阻的温度换算系数见表B,2。
表B.2油浸式电力变压器绝缘电阻的温度换算系数
温度差 K	5	10	　　　1
　　15	20	25	30	35	40	45	50	55	60
'换算系数
A	1.2	1.5	　　[.8	2.3	2.8	3.4	　4.1	51	6.2	75	9.2	11.2
注］:表L 注2：測&	K 为
L"用以一	版混度减去20P的絶对值一
L如止温为卅

　　　'圮"「貝缘电阻的温度差不是表中所列数值时，其换算系数4可用线性插入法确淀，也祖按下述公 式计算:
　　　　　　　　　　　　　　　　　　　妇W 校正到20"C时的绝缘电阻值可用下述公式计算。 当实测温度为2OC以上时：
(B.3)
　　当实测温度为2O'C以下时:
(B.4)
　　式中:
　　R”——校止到20T时的绝缘电阻值，MQ；
　　R,——在测员温度下的绝缘电阻值，Md
B.4.2测量时铁心、夹件及非测量-绕组应接地，测量绕组应短路，堂管表面应清洁、干燥*变压魅电 压等级为66kV及以上时，宜应用5OOOV绝缘电咀表：其他电压等级可应用25Q0V、1000V或500V绝 缘电県義=绝缘电阻対温度很敏感，尽可能在上层汕溫低r 50 C时测量,
B.4.3变压器电压等技为35kV及以上应测量吸收比,吸收比与产品出厂值相比应无明显差别，在常温 F不应小于1.3；当催&大丁等于3000MQ时,吸收比可不作要求.
B.4.4变压器电压等缄为220kV及以上时,宜测量极化指数,极化指数不应小于1.3,测得值与产品出 厂值相比，应无明显无别；气瞞｝、于等1TOOOOMQ时，极化指数可不作要求-
B.4.5绝缘电阻値构满足目户要求H纵向比.较应无明显差别，当无出厂试验报告或其他参考数据时，油 浸电力变压am 1绝缘电阻的最低允许值可参照表B3。
表B.3油浸电力变压器绕组绝缘电阻的最低允许值
MQ

B.5套管试验
　　若没有特殊说明，以下项目均指套管咲接绕组时的非取独试验
B. 5.1釆用2500V绝缘电阻表测忧套论E绝缘的絶縁电阻，绝缘电阻值不应低亍L0 OOOMil,力注慮吸 收比值的变化.
B.5.2 66kV及以上的电容型窶管，应测量9抽压小套管，,对注兰或“测为小套管“对法兰的絕缘电阻” 釆用2500V絶錄电阳表测量:,绝缘电阻值不应低于1000MQ.,

B.5.3介质损耗因数与电容量测量■:
B.5.3.1 20kV及以上非纯報套管的介质损耗角正切值並5和电容值，应符合表B.4规定:
表B.4套管介质损耗角正切值tanS（%）的标准
序号	雍管壁式	绝缘介质	额定电压
kV
			20--35	66 ?110	　　220?500
1	　　电容式	油浸纸	1.0	1.0	　　　0.8
		胶浸紙（包括充胶型和胶维电容型）	3.5	2.0	　　　1.0
		浇詩树脂	2.5	2.5	　　　2.0
		气体	2.5	2.5	　　　2.0
		复合绝缘	2.5	2.5	　　　2,0
　　2	非电容式	浇注树脂	2.5	2,5	　　　2,0

B.5.3.2电容型套管的实测电容量值与产品铭牌数值或岀厂试验值相比，其差值应在±5%范围内.
B.5.3.3当电容型套管末屏対地绝缘电阻小JTOOOMQ时，成测量末屏时地tan5,其個不大于2% （注: 旅加末屏对地的电压的不得大于2000V）.-.
B.5.3.4当怀旺套管有'缺路时，可单独对套管測僅髙电压F的tan<5,施5电压通常为0.5倍?1.0倍最 大工作相电压"其间的增长量不大于表B.5所列数据。
表B.5	套管tan5随施加电压变化的允许增量	%
套管类型	油浸纸	复合趋缘	胶浸纸（包括充胶型和投纸电容壁）		　　浇節期席
允怦増量	　　0J	04	0J	0J	　　　0.2
在:施加电压通常为0 .5倍到LOffi最大T.作相电压.

B.5.4不使断开鶴压弓I线时,试验电压可施加在山屏垂（注:施加米屏対地的电压值不得大于2000V）, 套管高压引线接地.纵向与横向比较釆用此类试验接线方式所测数据-当怀疑存在故障时应断开高压引 絞重新按常规方法进行校験
B.5.5套管绝缘汕试验 当驟允许取汕样时,宜进行'油中溶解气体的色谱分析。当汕中潛解气体组 分含量皿I）超过下列数值时,应引起注意“
　　　a）	H2： 500；
　　　b）	C2H2： 1 C220kV -500kV）, 2 （1 lOkV 及以下）；
　　　c）	CHi： 100。
B.5.6套管交流耐压及局部放电试验*当怀疑套管有较严重缺舶时，可单独对套管进行交流耐压试验. 同时进行詩部放电测址.施加的交流电压俏为出厂试验值的80% 局部放电量不宜大于下表所列数值,. 当大于去B.6数盟时应注意知旷值比较，綿合分析判断。
表B.6套管视在局部放电量标准
套管类型	油浸纸	复合绝缘	咬浸題（包括充胶型和胶纸电容型）	'〔体	浇碍槌廉
局部放地量 pC	20	20	250	20	　　　250
注:施ft］电压J1常为1.05倍最大工作相电压;对于投运吋间不大于a年的，施堀电压宜为1.5倍最大工作相电压， 制部放电成％求小变。
B.6有载调压切换装置的检查和试验
B.6.1变压器宜进行有载调压切换过程试验一综合分析切换装置所有分接位置的过渡电阻值、切换时 间值、二:相同歩偏差、止反向切换时间偏荐"
　　测量过渡电阻的阻i履和切换时间，宜満足以下要求；
　　a）整个过渡过程及桥接时间与出厂值相比不宜超过1倍；
　　b ）三相开始动作时间箜值和最后接通时间卷值不宜大于正常桥接时间：
　　c）过滤电阻值三相差值不应超过刘％ .,
B.6.2在变压器无电压下手动、电劾各操作S个循环.其中电动操作同电源电压为额定电压的85%及 以上?操作无卡涩、连动程序，电，和机械仅位丘常；循环操作后宜进行绕组连同套管在所有分接位置 的食流电阻和电压比测量，
B.6.3切换开美油箱内绝缘油的缶穿电压大T 30kV,如果装有在线滤油装站.则要求击穿电拒宜大于 40kV.油色潛及微水试验宜同时进行以作参考,.
B.7测量绕组连同套管的直流泄漏电流
B.7.1当变压器电压苦扱为66kV及以上,宜测址直流泄漏电流，参考值见表"
表B.7油浸电力变压器焼组直流泄漏电流参考值
序号	绕组辙定J
　　　kV		1
肖流试验电压1 kV		?駐組沸漏电淹值		
				　ior	20*0	　lor	40°C	50°C	60X：	70C	80 °C
　　1	　　　2?3		　　　　5	　　ti	17		　39	　　55	　83	　　125	178
　　2	　　　6~15		　　　　10	　　22	33	50	　77	112 1	　166	　　250	356
　　3	　　　20?35		　　　2。	　　33	50	74	　111	　　167	　250	　　400	570
　　4	63 ?330	　　　40	　　33	50	74	　Hl	　　167	　250	　　400	　　570
　　5	500	　　　60	　　20	30	45	　67	　　100	　150	　　235	　　330
注：绕知额定电.4.为13.81A反H.75kV时，按】0kV级标准；J8kV时，按20kV缀抓准，分级絶縁变压器仍按破试 绕組电尻尊级的标准:

B.7.2施加试验值见表B.8。诙取见压达1 min时的泄漏也流，试舞结果与前次比宜无明显变化，并注 意与绝缘电阻值比较。
表B.8油浸式电力变压器直流泄漏试验电压标准	kV
饶组额定电压	6~ 10	2。?35	63 ?330	500
直流试验电压	10	20	40	60

B.8绕组连同套管的交流耐压试验
B.8.1对于66kV及以下电压等级的变压器，宜在団有接线端子上进行交流耐旅试验。施加的交流电压 值为出厂试骤电压值的80% （见表B.9）,当釆用外施交流电压耐压方'法时,应根据绕组的系统标糊电 压确定耐受电压值；'5釆用感险耐压方法时，低压侧可不再単独进行耐压试验，但当对低压側绝缘有怀 疑时，应单独对低压侧逬行-耐压试验（釆用外施交流电压耐压方法）。

表B.9油浸式电力变压器交流耐压试验电压标准	kV
序写	系統稣称电压	设备最高电出	交流耐受电斥
　　1	3	3.6	14
　　2	6	7.2	20
　　3	10	12	28
　　4	15	17.5	36
　　5	20	24	44
　　6	35	405	68
　　7	66	72.5	112
　　8	110	126	160
注1：表B.9屮』压瞿技篮电卄，.是根据G B3I1.1制定的”
注2：縱组歉定电圧为13.8kV时,按10kV級和，准；15.75kV时,按1 5kV鎌标准；18kV时.按20kV级标准。 註3：当表B.9交流耐受电压值、出厂值的80%有肿突吋计栗fflli'.J值的8。% =

B.8.2对J' IIOkV及以上电压等级的绝缘変压器，中性点应进行-交流弔压试验，试验耐受电压为出厂 试验电压值的80% （见表B.10X其他接线端子可不进行交流耐压试验“但当低压侧绕组的系统标称电 压.为35kV及以下时,或者对低瑚，.!绝缘冇怀疑时宜矽独对低压E近行交流耐压试验（采用外施交流电 压耐压方法）。
表B.10 110kV及以上的电力变压器中性点交流耐压试验电压标准	kV
序4	系统标统电压	设备最高电压	中性点接地方式	出厂交流酎受电吐	交接交流耐受电Ik
　　1	110	126	　　不宜接接地	95	76
　　2	220	252	　　　冑.接接地	85	68
			　　不直接接地	200	160
　　3	330	363	　　　直接接地	85	68
			　　不直接接地
-	230	J84
　　4	500	550	　　　直接接地	85	68
			经小阻抗接地	140	1【2

B.8.3交流耐压试，稔可以采奇外施交流电压耐丿*试验的方法，也可以采用感应耐压试验的方法。试验 电压波形尽司能接近正弦，试验电压值为测量电压的峰更除以豆。当施加的交流电压频率鮮丁?或小于-
2倍额定频率肘，全电I"下试验时倒为60s；当试验电压频率大于2倍额定频率时，全电压下试验时间



B.9绕组连同套管的局部放电试验
B.9.1电压等级220kV及以上变压器大修后宜进行局部放电试验。局部放电试验方法及判断方法，均 参考GB 1094.3中的有关规定进歹，试验电氏和判断赣准如下：
　　　a）	不再进行5 =1.71.、,pa电压F的局放激发（更换变压器绕组的除外或根据用户要求）；
b）	对T 220kV及以上电压携级夜压器，% = \5如商（连续视在局部放电量不大于5OOpC）或 13歸后（连絞視在揭部曲电星不大于300pC,激发电压为1.5倍），视试验条件Fft]定。对运 行超过15年的变压器，宜在1.3C7m/V3 （连续视在局部放电量不大于300pC）或1.1%商（连
　　　　　技视在局部放电量不人于300pC,激发电％为1.3倍）电圧卜试验.
B.9.2对于二绕纽变斥器（包括耦变压器），当布某…绕组施加电氏吋，貝:他绕组线端对地电比值不 得大于出厂交流耐圧值的80%，当大于该值时宜降低试验电压直至一不大J'-该值，此时测妆的迎绩现在局 部放电由最多不大于5OOpC。
B. 9.2.1试验'「［在运行分接位置进行"
B. 9.2.2发屯机变压器进行局部放电测量时宜同时测量低压侧绕组局部放电量■“
B.9.2.3在电圧上升到—及山V卜降的过程中，应记录可能出现的局部放电起始电压和熄灭电压，应 i己荥I.OUj右及1.KV 缶下视在同部放电.GL
B.9.2.4当视在詞部放电量大J'-匕述标准时应进行综合分析判断；
B.10操作波感应耐压试验
B.10.1当怀疑绕组存在匝间绝缘缺陷时可进行操作波感应耐压试验，一在变压器低圧侧施加电压，高圧 侧测量“
B.10.2如果进行了操作波感应耐压试验则可以不要求外施交流耐压和感应耐压试验。
B.10.3具体试验方法可参方GB 1094.3中“操作冲击试验”和GB/T 1094.4。
B.11低电压短路阻抗试验与绕组特征图谱试验
　　　当変儿.器线端曾理区突发短路（包括单相对地、两相对地、相间以及二相之间）或若发:现运行温度 偏高及异常的，或者以馆尚未进行?过低电压短路阻抗试验与绕组特征图谱试验的应迸行该试验=
　　　对于35kV及以下电压等缎变以器，宜釆用低电压短宜阻抗法;对于66kV及以上电压等级变压器, 宜釆用频率响应法测量绕組特征图谱
B.12額定电压下的冲击合闸试验
　　　全部更?焕绕组或部分更换绕玺后R进行3次额定电压卜一的冲击台刚?成验，每次间隔时间宜为5min, 无异常现象：冲击合闸宜在建压器高压侧进行:対中性点接地的电力系统,试验时变压器中性点必须接 地；发电机变原器飢卩间连接无操作断开点的变压番，可不进行冲汚令间试脸.不渉及更换绕组的大修, 大修启不进行冲击合闸试验?
B.13混油试验
　　　不同型亏的变4器汕宜进仃湿汕试验，具体要求见DL/T 596。
附录C
《规范性附录）
变压器常用油漆技术指标
C.1聚氨酯磁漆
　　各色聚制酢磁漆的技术指标见表C.1
表C.1各色聚氨酯磁漆的技术指标
序号	指，小名称	单位	指 标
I	　　漆膜顔色及外现		　　符合标准样板及色差范围，漆膜平整光滑， 无机械杂质
2	　　鼬在容器中的 状态	組汁一		易挽拌，无明显硬映
		組分二		浅黄至棕色透明液体，无山技.戏质
3	　　不挥发物含量 >	%	55
4	　　，詁噸兮25 ,侦涼4，	S	80??120
　　　-
5	　　干燥时间 W	　表 i （25 + 1 ■■ "C 相对酗女（65 + 5） %	　　h	3
		　实千 C25±l） "C 相对湿度（65 ±5） %	　　h	24
		烘干	　　h	
		浅色（105±2） 'C	h	1
		深色（I20+2J 'C	h	1
6	　　细度	gm	W20
7	　　光泽 60 °C	　　%	孑90
8	　　附若力	级	C2
9	　　硬度 < 双提丿		MO.65
10	　　柔韧性	　　mm	1
11	　　冲击强度	kg ■ cm	50
12	　　耐水性（72h）		　　不起泡、不起皱、不脱落、允许轻微变化能 于3h恢旎
13	　　遮布力	黑	g/n?	W40
		白	　g/n?	020
		红、黄	g/m3	W160
14	　　耐酸性（浸入体枳比5%的硫酸溶液中）		I2h不起泡、不起皱、不脱落
15	　　耐博性（浸入件秋比5%的乙降溶液屮）		4h不起泡,不起皱、不脱落
16	　　闪点	　　■C	26


C.2双组分环氧防腐底漆
　　双组分环氧防腐底漆的技术指标见表C.2O
表C.2双组分环氧防腐底漆的技术指标
　　序号	指标名称	単位	指 标
　　1	　　漆膜颜色及外观		符合标准样报及色差萄围，漆械平整光 滑，无机械杂质
　　2	原譲在容器中的状态	组分一		易搅拌，尤现显硬块
		　　　　　—		强电色透明液体，无虬披条成
　　3	　　黏度(S/25rC 涂4?	S	80 ?120
　　4	干燥时间（25C） 1
/Q/	表干	h	W1
		实i	　　　h		\ W24
		烘干120'C	　　　li		■:. W1
　　5	　　细度《	　　pm		4	)
　　6	　　附着力	緩			
　　7				0.	5
　　8	　　柔韧性	　　frun		1	
　　9	　　冲丄煎度	屈. cm		5(	)
　　10	　　耐拾氷UBhj			不起泡、不啄	

DL/T 573 — 2010




附录D
（规范性附录）
变压器器身轴向压紧的工艺要求
D.1适用范围
本丁芝适用亍油浸式电力变压器轴向压紧
D.2设备及工具
液压泵、油缸、扳手等。
D.3操作要点
D.3.1压紧力的确定
D.3.1.1所寇压紧力F （kN）按下式估算：
F = kA.BnxlO-'
　　式中：
　　A——压板所覆盖线圏的辐向尺寸，cm：
　　B——被覆盖线圏的垫块宽度，cm；
　　?——线圈撑条根数；
k——线圈允许承受的压力（2.5MPa?3.5MPa）, ?般取3MPa。
　　说明：a）对于分卅压.板直接应反上式莲海id#单个线限的压力:
b）对于整体压板应考虑髙晾中压、低压、调Hi等线圏的数据，计尊合力。

1OF
mS
式中：
F——线圈所需压紧力，kN； S	单个油釘活塞面积，cm2：
　　m	同时加压油缸个数。
D.3.2加压
D.3.2.1在压板和夹件之间均匀放置油缸，调整油制高度，确保行程一致。
D.3.2.2控制液压泵，使压力表读数达到规定值。
D.3.2.3紧固窗口内垫块、支板下的绝缘垫块，均匀紧固压钉，备好锁紧螺母。
D.3.2.4卸载油缸。
D.4注意事项
D.4.1油缸放置要均匀、垂直。
D.4.2在操作过程中，时刻注意监视压力表的变化和泵站的运行情况。
D.4.3在加压过程中，注意观察器身受力及变形情况，如有异常及时停止加压.
D.4.4压紧力要视线圈绝缘状况而确定。当绝缘状况较差时不易压紧或降低压紧力。