
ICS 29. 180
K 41


中华人民共和国
家标准




GB/T 1094.4—2005
代替 GB/T 7449-2987
电力变压器 第4部分：电力变压器和
电抗器的雷电冲击和操作冲击试验导则
Power transformers—Part 4: Guide to the lightning impulse and
switching impulse testing—Power transformers and reactors
(IEC 60076-4：2002,MOD)
2006-04-01 实施
晞隹网 ozhun.org
前言	in
1范围	1
2规范性引用文件	1
3总则	1
4规定的波形	2
5试验电路	2
6校正	3
7雷电冲击试验	3
7.1	波形	3
7.2波尾截断的冲击波	3
7.3端子接线和故障探测方法	4
7.4试验程序	4
7.5	试验记录	5
8操作冲击试验	7
8.1	特殊要求	7
8.2变压器	7
8.3	电抗器	9
9波形图或数字记录的判断	10
9.1	雷电冲击	10
9. 2	操作冲击	12
10 包括传递函数分析在内的数字处理	12
11冲击试验报告	13
附录A (资料性附录)波形控制原理	19
A. 1 概述	19
A.2 高阻抗绕组(L,>100 mH) 	 19
A. 3 低阻抗绕组(L,<20 mH) 	 20
附录B (资料性附录)典型的波形图和数字记录 	24
图1 典型的冲击试验电路	15
图2雷电冲击试验中的端子接线和适用的故障探测方法	16
图3变压器和电抗器的操作冲击波形	16
图4操作冲击试验中的端子接线及故障探测方法	18
图A. 1高阻抗绕组的波形控制	19
图A.2低阻抗绕组的波尾控制	20
图A.3衰减振荡波形图 	21
图A. 4 波尾缩短的影响 	22
图A.5 绕组经电阻接地 	23
I
　　　　图A. 6低阻抗绕组的电阻接地	23
　　　　图B.1雷电冲击，全波故障——400 kV发电机变压器高压绕组线端对中性点的击穿 	26
　　　　图B.2雷电冲击，全波故障一一115 k V变压器高压绕组入口处线饼间的击穿 	27
　　　　图B.3雷电冲击,400 kV/220 kV变压器粗调分接绕组的层间击穿	28
　　　　图B.4雷电冲击，全波故障——400 kV发电机变压器分接绕组外部两根相差1.1%线段的引线
之间的击穿	29
图B.5雷电冲击，全波故障一一220 kV变压器细调分接绕组的一段击穿 	30
图B.6雷电冲击，全波故障——220/110 kV变压器主高压绕组中多根并联导线之间的击穿 ……30 图B.7雷电冲击，全波故障一--被试绕组66 kV套管内部电容屏之间的击穿 	31
图B.8 雷电冲击，截波故障一一115 k V变压器主高压绕组的匝间击穿 	32
图B.9雷电冲击，截波故障一一220 k V变压器细调分接绕组的匝间击穿 	33
图B. 10雷电冲击截波——115 kV变压器在不同电压值但截波时间相同时的冲击试验波形 ……33 图B. 11雷电冲击截波一一- 220 kV变压器试验时不同截断时间的影响 	34
　　　　图B. 12雷电冲击全波——独立绕组变压器的中性点侧有载分接开关装有非线性电阻元件时的
影响	35
　　　　图B. 13雷电冲击全波——400 kV变压器试验时冲击发生器在不同电压值下引燃动作不同时的
影响	36
图B. 14操作冲击一一400 kV三相发电机变压器试验合格 	37
图B.15操作冲击——单相525 kV发电机变压器主高压绕组纵向闪络击穿 	38
图B. 16操作冲击——单相525 kV、33Mvar并联电抗器试验合格 	39
图B.17雷电冲击-全波和截波传递函数的比较…	40
图B.18雷电冲击全波——非标准波形的估算一数字记录仪中的内置平滑算法的影响	41
图B. 19雷电冲击全波——非标准波形，叠加的振荡波幅值大于50%且频率小于0.5 MHz……41 图B.20雷电冲击截波一一-层式绕组的非标准截波	41
图B.21雷电冲击全波一一非标准波形，用不同的数字记录仪对同一记录的非标准波形的比较…42 图B.22雷电冲击全波——-由测量电缆对地闪络引起的试验电路问题	43
　　　　图B.23雷电冲击全波——分接开关的分接引线之间及粗调分接绕组与细调分接绕组之间闪络
的故障数字记录	44
　　　　表B.1波形图和数字记录实例一览表 	24
-kX-	—1—
刖	R
《电力变压器》目前已包含了下列几部分：
——第1部分：总则
——第2部分:温升
第3部分:绝缘水平、绝缘试验和外绝缘空气间隙
——第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则
——第5部分:承受短路的能力
——第10部分:声级测定
　　本部分为第4部分。本部分的前版标准代号为GB/T 7449,对应的国际标准代号为IEC 60722。 由于1EC有关电力变压器的标准代号现均调整为IEC 60076系列，为了与IEC的标准代号相协调且使 用方便，本次修订也将标准代号按新IEC标准系列进行调整。
　　本部分修改采用IEC 60076-4：2002?电力变压器第4部分：电力变压器和电抗器的雷电冲击和操 作冲击试验导则》（英文版）。
本部分根据IEC 60076-4：2002重新起草。
　　考虑到我国国情，在采用IEC 60076-4,2002时，本部分做了一些修改。有关技术性差异已编入正 文中并在它们所涉及的条款的页边空白处用垂直单线标识。本部分与IEC 60076-4,2002的主要差异 如下：
a）	第2章中部分规范性引用文件，用釆用国际标准的我国国家标准代替；
b）	为便于使用，本部分还进行了下列编辑性修改：
——用小数点'.'代替作为小数点的逗号'，'；
-一删除了 IEC 60076-4：2002 的“前言”。
本部分代替GB/T 7449—1987《电力变压器和电抗器的雷电冲击和操作冲击试验导则》。
本部分与GB/T 7449-1987相比主要变化如下：
a）	原标准只规定了变压器和电抗器波形的模拟记录，本部分规定了可用模拟或数字记录系统来 记录冲击电压和电流响应波形；
b）	原标准只规定了用变压器和电抗器的波形图判断试验结果，本部分规定了可用波形图或数字 记录来判断试验结果；
c）	给出了包括传递函数分析在内的数字处理方法；
d）	规定了试品冲击试验报告的内容；
e）	增加了传递函数分析、非标准波形的估算、由试验电路问题产生的响应及试品故障的响应等相 应的波形图。
本部分的附录A、附录B均为资料性附录。
本部分由中国电器工业协会提出。
本部分由全国变压器标准化技术委员会（SAC/TC44）归口。
　　本部分起草单位：沈阳变压器研究所、武汉高压研究所、保定夭威保变电气股份有限公司、特变电工 沈阳变压器集团有限公司、西安西电变压器有限责任公司、特变电工股份有限公司新疆变压器厂、浙江 三变科技股份有限公司。
本部分主要起草人:孙军、傅锡年、胡振忠、钟俊涛、吕建玉、马旭平、周才康。
本部分所代替的GB/T 7449于1987年首次发布，本次为第--次修订。
电力变压器 第4部分：电力变压器和
电抗器的雷电冲击和操作冲击试验导则
　　　　1范围
　　本部分目的是对电力变压器的雷电冲击和操作冲击试验的现行方法提供一个准则并作一些说明， 以作为GB 1094. 3的补充。本部分通常也适用于电抗器试验(见GB/T 10229),当它与电力变压器所 用的试验方法有不同之处时，将单独给出专门的叙述。
　　本部分包括波形、连同试验接线在内的试验回路、试验时接地的实施、故障探测方法、试验程序、测 量技术以及试验结果的判断等方面。
本部分所述的一些试验技术尽可能地采用了 GB/T 16927.1和GB/T 16927. 2所推荐的内容。
　　　　2规范性引用文件
　　下列文件中的条款通过本部分的引用而成为本部分的条款。凡是注日期的引用文件，其随后所有 的修改单(不包括勘误的内容)或修订版均不适用于本部分，然而，鼓励根据本部分达成协议的各方研究 是否可使用这些文件的最新版本。凡是不注日期的引用文件,其最新版本适用于本部分。
GB 1094. 3电力变压器 第3部分:绝缘水平、绝缘试验和外绝缘空气间隙(GB 1094. 3-2003, eqv IEC 60076-3：2000)
GB/T 10229 电抗器(GB/T 10229—1988, eqv IEC 60289J987)
GB/T 16896. 1高电压冲击试验用数字记录仪 第一部分:对数字记录仪的要求(GB/T 16896.1- 1997, eqv IEC 61083-1：1991 )
GB/T 16927. 1 高电压试验技术 第一部分：一般试验要求(GB/T 16927. 1—1997, eqv IEC 60060-1：1989)
GB/T 16927. 2 高电压试验技术 第二部分：测量系统(GB/T 16927. 2—1997, eqv IEC 60060-2： 1994)
IEC 61083-2高压冲击试验用数字记录仪 第2部分:用于测定脉冲波形参数的评估软件
　　　　3 总则
　　本部分是以使用常规冲击发生器对变压器和电抗器进行雷电冲击和操作冲击试验为基础而编制 的。至于另用电容器对中压或低压绕组放电产生操作冲击波的方法也是适用的。但对于另加电感与该 电容器串联以对高压绕组传递一种弱衰减振荡波的方法则不适用。
　　本部分不讨论其他产生或模拟操作冲击波的方法，如截断中压或低压绕组上的直流电流或利用工 频电压一个周波中的某一段波形，因为这些方法至今尚未得到普遍的采用。
　　选择变压器和电抗器的雷电冲击试验和操作冲击试验的试验电路(端子接线)有不同的考虑。对于 变压器，所有的端子和绕组均可分别地按规定的试验水平值进行雷电冲击试验;但在操作冲击试验时， 由于是靠磁耦合传递电压，故规定的试验水平(见GB 1094.3)可以只在一个绕组上得到。
　　电抗器的雷电冲击试验与变压器相类似，即所有端子可分别地进行试验，但在操作冲击试验中却有 不同的考虑，且出现的问题也不一样。因此，本部分中的雷电冲击试验，对于变压器和电抗器是用同一 条文来叙述的；对于操作冲击试验,则须按变压器和电抗器分别叙述。


4规定的波形
　　变压器和电抗器的雷电冲击试验和操作冲击试验时釆用的电压波形，见GB 1094.3；确定波形的方 法见 GB/T 16927. 1。
5试验电路
按试验设备、试品和测量电路的实际布置，可分为下述三种主要电路:
——主电路:包括冲击发生器、附加调波元件和试品；
	电压测量电路；
——波形截断电路（如果釆
试验电路的基本布置岬［所示
下列参数对冲击波疏矗卩也
　试品的等效 定设计设〃 漏感La 冲击发 装在则 冲击 截断
a)
b）
c）
d）
e）
　　波前时间j
对于雷q 并联电阻决葛 作冲击，将采彳
雷电冲曲
同以及试品端
舂令和龟感会对于受啜定的设计部
　　　　但栄，等效电感L,却可能受端子羽眇同】 泌&时的中感Ln之间变动。详贏情况况7.'. 3 Qg；	\
器内部和外部旳调波元件,Rse,RP ,G.及分压南g I整个试验电路4的寄生电#和杂散.容；
:效冲击电容（包括Cl）以及冲击发生器的
定的遅形，G是一常数，对于任何给 《影响。它在端子短路时的
　　　　*见附录A；
抗￥i（如果釆用）:
置（村果釆用）O
　　［要由试品的等 	
　支,半峰值时间节 '圭婁甬品电感和；' 吉,在某些情况下，如绕组电感友迪，串联电阻也会对波尾有 的参数，详见第8章。
　　E冲击试验用的，试验设备基亀一样，只是瘧元件的参数次同1
　和操作冲击養招的不同要求，必须重视律击发生器糸电3和串联电阻以及放电 择。对于f作冲击波，可歸要高值串愚电阻和.负《电容，这将使冲击发生
部珂
市发
卞部串联电阻决定。 三器放电电阻或其他 扌显的影响。对于操
明电阻值和电容值不
　　　为了满足电旧观 （并联）电阻等点或 器的效率明显地鬲礁
　　　由于冲击发 Um有关，因此，所砲
　　　有关波形控制原發
　　　试验设备、试品、连虫
结构件的邻近效应。由于冲海斐时冲
统的阻抗是有一定的数值的，因姦7（
点是很重要的。
　　　试品和冲击电压发生器之间的电流回路应是低阻抗的，并且此电流回线应与试验室的整个接地系 统牢固地相连，最好在试品附近处的接地点接地。此连接点应作为参考接地点。为使试品接地良好，应 当釆用一根或几根低阻抗导线与此参考接地点相连（见GB/T 16927.2）。
　　　电压测量电路是试品的一个单独回路，只流过测量电流，它应当与上述参考接地点连接良好，该回 路中的电流只占通过被试绕组冲击电流值很小的一部分。
　　　在操作冲击试验中，冲击电压和冲击电流的变化率比雷电冲击试验时要小得多并且又无截波电路, 故试验电路周围和参考接地点的电位梯度均显得较低，因而危险性小。但仍建议按雷电冲击试验的接 地方式接地。
电压是由绕组更*验水平决定的，而绕组X验护与试品的设备最高电压 誥器备量主要是由试品本身的阻％ 會说明参龙附录A。
.崩刊酣噂V.乡^试验室空间的限制，特别是各种 蕾竜拒歸的罗做并且变化率又很高，再者接地系 认为整个接地系題都右零电位，故选择一个合适的参考接地
的。








































6校正
　　测量装置应按GB/T 16927进行校验。至于测量系统或其校正，本部分不再提出任何新的建议。 试验前，应对试验电路和测量系统进行全面的检查，此时施加的电压值应比试验中采用的降低电压水平 值还要低。检査时，电压值可通过球隙或通过与其他已经检验合格的测量系统进行比较来测定。当用 球隙测量电压时，只能作为一般性的检查，不能代替测量系统的定期校正。检査完毕，除了拆除检査用 的各种装置外，测量系统和试验电路均不得变动。
　　关于分压器的型式及其使用方法、准确度、校正和检查等方面的内容，见GB/T 16927.2。
7雷电冲击试验
7. 1波形
　　　在大型电力变压器 规定的波形，此时应切
　　　由于被试变压衣 联电阻值，但又不%由 仍是在规定的呼 一些。此时，補 的极限值时，禅
　　　对于大4 差值。这些/ 的解决，如增I 试绕组的非*
　　　当非被4 接接地的端』 使等效电感/
当任何非
—对于
　　　—对于角与缰 见 7.4）。 y
　　　当电感太小和為汗僉唯器 N 太小而使波形出现振書时/ 极'护值不应超过第一个峰值的 50%。根据这个限值凛发生器电容选择和节M则。 7.2波尾截断的冲击波\：以' 7.2. 1截断时间	、
由于绕组结构及其布置不鬲、做［截断时间匸（
秘臂楠击试验中，由珪绕塗鬼暨小彳 晚臺大的偏差。
治电容是一个常数,故为得到符合要求紙 少，以亀电压波形峰值处的振荡过大。如
或冲击电容大，往往不可能得到
前日观T.或上升率，只能减少串 卬了*到更小的波前时间（最好 /可允许其振荡峰值和!或4冲值比GB/T 16927、规即5%的电压波形峰值大 歸峰值和波前就间同时兼乱。通常，即使将波前吶延用制造单位与用户协商 使振荡峰值不大于10%。苒验电压障的测量按GbAt 16*7.1规定的原则进行。 力養压器，尤其是其中的中压和低压绕组，视4半峰值时1'広局4能达不到所规定的偏
内）
［，只
何感可能小到申波形出现振荡。对于此问卸，可用下述
，发生器电容、电阻或者神e被
子采用特殊的试验接线。
"端子通过阻抗接地而不是*接接地时，会帝绕组的等
、有漏电感（由短路阻抗确定）L对于通过靳接地的端
点地时高100倍?20援。.
打通过阻抗#地/，必须确例任何非被试端子上的对j 魏,端子额充雷电耐受电压的75%；	j
綽知子额定雷电耐受电压的50%,滲于，接端铅的彼极性对地电压 S	//	一
电感
，主冃
以得到某种程度上 绕组的端子或对被
冃显地增加。对于直
感是占主要的，它可
电成不超过:
也可
　　　　　　　　　　　　　　　　　　　　　　　　　定夂见GB/T 16927. 1）将在绕组的不同部位 处产生不同的电气应力（电压和持续时间）。由此，不可能对一般的或特殊的变压器或电抗器规定一个 最苛刻的截断时间。所以截断时间不作为规定的试验参数，只要求其符合GB 1094. 3规定的2 6 fts范围。
　　但是，只有在截断时间几乎相同的情况下，才可以对截波的波形或数字记录进行比较。
7. 2.2截断冲击波的骤降陡度和反极性幅值
　　截断时各种特性参数，主要与截断电路的布置、截断电路的阻抗及试品的阻抗有关。它们均可用来 决定骤降的陡度和反极性电压幅值。
　　在GB 1094.3中，已限制振荡部分的反极性电压幅值不大于截断冲击电压幅值的30%。这一规 定，实际上已成为截断电路布置的准则，此外，还可以在该电路中接入附加的阻抗Ze以满足此限值（见






































图Do
　　　截断回路外形尺寸应尽可能小以使骤降陡度最大，但是，应限制反极性振荡不超过30%。在多层 式绕组中，层间阻抗会使骤降陡度降低，从而不能形成围绕零点的振荡（见图B. 20）o
　　　在GB 1094.3中已建议釆用触发型截断间隙，因为它能保持截断时间稳定，便于对截断前及截断 后的波形或数字记录进行比较。只有在截断时间相同的条件下才能比较截断后的那部分波形。
7.3端子接线和故障探测方法
7.3. 1端子接线
　　试品端子接线和接地的方式主要与所釆用的故障探测方法有关。
　　　变压器冲击试验时的接线在GB 1094. 3中有详细的叙述，至于电抗器，则在GB/T 10229中有详细 的叙述。通常，被试相绕组的非被试端子接地，非被试相绕组应短路接地。但是，为了改善波尾时间 卩，非被试绕组经电阻接地是比较合适的（见第5章和7. 1）。此外，被试绕组的非被试线端也可以同样 地经电阻接地。
　　　除了 7.1中的波形调整方法外，还必须考虑以下因素：
a）	如果已规定了端子在使用时直接接地或与一个低阻抗电缆相连，那么在试验时,该端子应直接 接地或经一个电阻值不超过该电缆波阻抗的电阻接地；
　　　b）	为了进行冲击响应电流测量，可以认为经低阻分流器接地与直接接地等效。
　　　当变压器内部或外部装有非线性元件或避雷器以限制瞬时传递过电压时，应预先对每种特殊情况 下的冲击试验程序进行讨论。也可参见GB 1094.3。
7. 3.2故障探测方法
　　　故障检测一般是通过检査施加试验电压和冲击响应电流的波形图或数据记录来实现的。
　　　图2表示出各种可能采用的瞬态现象记录方式，它们可单独采用，也可同时采用，今列于下述项a） ?项e）中。在验收试验中，主要是记录施加的试验电压波形和下列至少一个瞬态现象波形：
　　　a）	中性点电流（适用于中性点在试验时可以接地的星形联结和曲折形联结绕组）；
b）	绕组电流（适用于其他类型的绕组以及中性点在试验时不能接地的星接联结和曲折形联结绕 组）；
　　　c）	传递到邻近短路的非被试绕组上的电流,有时被称为电容传递电流；
　　　d）	油箱电流；
　　　e）	传递到非被试绕组上的电压。
　　　有时将a）、c）、d）的总和或者b）、c）、d）的总和称为线电流。
　　　电抗器试验时，不论是并联电抗器还是串联电抗器，c）和e）都不适用；由于其灵敏度比变压器试验 时要低，故d）也仅作为一种辅助的瞬态现象记录方式。
7.4试验程序
　　　有关全波试验或全波与截波试验的顺序见GB 1094. 3。
　　　直接施加冲击电压的方法是一种优先采用的方法。不过,在某些特殊的情况下，如中压或低压绕组 在运行时不会直接受到与其相连接系统中来的雷电过电压，故对中压、低压绕组可釆用传递冲击方法。 此时,低压或中压绕组和高压绕组的冲击试验是同时进行的。在这种情况下，传递电压的波形将不满足 GB 1094.3的规定。因此设法在绕组端子上接入足够大的电阻值，以使试验电压值达到规定的水平是 比较重要的。但有时即使用了相当大的电阻值，也不能总是得到所要的试验电压值。在这种方式的试 验中，可能会在三角形联结绕组上出现较高的相间电压值，从而使相间的内绝缘或外绝缘遭受到过高电 气应力的危险，这可能使低压绕组上的电压值受到限制。合适的电压限值可由低压重复式冲击发生器 的瞬态分析确定。
　　　接到绕组上的非线性保护装置，由于其特有的性能，可能会使降低电压全波与全电压全波的波形图 或数字记录有差异，为了证明这些差异确实是由保护装置动作所引起的，须通过两个或多个电压值不同 4
的降低电压的全波冲击试验来表明保护装置动作的趋势。为表明非线性效应的可逆性，应在全电压全 波试验电压施加后，按相反的顺序，依次施加原用的几个降低电压的全波冲击波。
例如：60%、80%、100%、80%、60%。
　　　GB 1094. 3给出了变压器中性点的试验方法。当用间接加压方法时，即中性点上的冲击电压是由 一个或多个线端传递的，其中性点上的波形尚不能规定，因为它基本上是由变压器本身的参数决定的； 当采用对中性点直接加压的方法时，所有线端需接地,其波前时间允许长达13 Mso此时，冲击发生器的 感性负载显著地加大，很难达到符合偏差要求的半峰值时间。因此,可允许被试绕组的非被试端子经阻 抗接地。
7.5试验记录
7.5.1概述
　　可以用模拟或数字记录系统来记录雷电冲击电压和电流响应波形。
7.5.2模拟和数字记录系统
　　　GB/T 16896. 1给出了模拟示波器和数字记录仪的要求。
　　　数字记录可以对试验结果提供数学的解释，并允许使用辅助的数学处理，例如对所记录的现象进行 故障分析。这些技术表明是有前途的，但对试验结果的解释尚未得到证实。
　　　在此须强调，当为使试验结果可以被接受而采用波形图对比的方法时,用数字测量技术得到的波形 应当是由未经任何数学处理、滤波及平滑化的原始数据得岀的。
　　对非标准波形进行评估时，采用原始数据也是同样重要的。
　　　（图B.18.B. 19和B.21显示了在幅值、波前时间T,及半峰值时间T2评估上的明显差异。） 当数字记录仪作为直接测量装置记录电压和电流波形而无需对所记录的数据进行数学处理（见第 10章）时，可视为技术先进的模拟式仪器。
　　　GB 1094. 3要求同时测量：
　　　a）	外施电压；
　　　b）	至少有一个如7.3.2列出的瞬态现象。
　　　因此，至少需要两个独立的记录通道。
　　　尽管外施电压测量已有专门的规定，但记录其他瞬态现象特性的选择则与所釆用的故障探测方法 有关。
7.5.3波形的模拟记录
　　　为使试验结果判断容易，主要是根据降低电压和全电压下记录的波形图比较,最好是利用示波器上 合适的衰减器，使相对应的波形图均具有相同的幅值。
7.5.3. 1冲击电压波形的模拟记录
　　a）	冲击电压波形测定
　在对试验电路参数进行初步调整时，记录波形的最佳扫描时间，对于波前，为不大于10幽（当 对变压器中性点进行试验时，可能需要更长的扫描时间）。对于波尾，只要能估算出半峰值时 间就可以，不过，有时还要能估算出反极性电压幅值。
　　b）	外施冲击试验电压波形记录
　　　　为确定试验波形峰值并对任何可能出现的故障进行探测，则：
　　　　——对于全波，扫描时间应不小于100皆；
　　　　-一对于截波，扫描时间在10皆?25咨之间一般是足够的。
　　　至于试验报告（见第11章），对于验收试验，一般有一个恰当的扫描时间的记录是足够的;但对于诊 断性试验，则可能需要几个不同扫描时间的记录。
7.5.3.2冲击响应电流的模拟记录
　　一般地说，冲击电流是探测故障的最灵敏的参数。因此，电流波形图是试验结果的主要判断依据。


　　根据电流波形的形状以及所采用的线性扫描或指数扫描，可能需要扫描时间不同的多个记录，以 保证：
　　a）
　　b）
7. 5.4
尽可能得到包括波前附近处的高频分量在内的清晰波形图；
电流波形图的持续时间应足够长，以便判断稍晚些时间岀现的波形差异。由于每台变压器的 响应特性不同，且扫描时间在一定程度上与绕组结构型式有关，故“稍晚些时间”的含义也就 不够确切。对于扫描时间，很难拟出一个更好的规则。当记录中性点或绕组电流时，记录时 间至少应持续到感性电流峰值的岀现，以便由波形图判断是否存在着由于匝绝缘击穿造成匝 间短路而使电感发生变化的现象。
波形的数字记录
　　数字记录的原理是在试验过程中以规辫WT间隔釆框7
采样应直接表示为原始数据，以便对波步姦进行估算（见7. 5. 3.1）, 值（见7. 5. 3. 2）下记录波形的比较 法进行处理，如对记录波形的欧*
　　冲击试验时，试验区域附/殺
个处理设备及其电源进行嗾南
　　数字记录仪的屏幕分#蠢许
　　　　　冲击电压波形
　　　　冲击电压波形
　　　　在对试验线肉
　　　　不大于10 Msf
　　　　半峰值时间早
　　　　GB/T 16896 I
　　　　60 MHzo当卩
　　　　应考虑使用*
　　　　过去，波形估｝
　　　　数字记录仪M
　　　　定容量大的低肇
　　　　估算这种非标艸
　到的误差大于 在这种情况下，需 用峰值电压表同时迸g
　外施冲击试验电压波碧
　为确定试验波形的幅值且對《
　——对于全波,采样数据的扫
　——对于截波，扫描时间在10 q?2
　因为部分绕组的最高响应频率一般不超过1 MHz?2 MHz,故数字记录仪每个通道有 10 MHz—20 MHz的釆样率一般是足够的。如果在电压波形或电流波形中观测到高频，则是 由于测量电路中的寄生振荡或是接地系统中的噪声所引起的。因此，推荐用更高的采样率 （如前所述），以便对测量电路中的噪声和试品的实际特性进行区别。
　对于波形分析，重要的是要用数字记录仪的最大可用内存，在整个波形上进行采样，直到波形 已完全衰减。同样重要的是，在编写数字记录仪的程序中要有足够的釆样数，以便确定波形 的视在起点。
　　　　此外，因为可能需要进行若干次50%电压下的预冲击，以确定电压波形幅值和/或每个通道偏
　　分试畛果K评估。 t舸底击章）。
沪1高
爆电磁/
小于76
的电磁场, 场的损害。
XI
7.5. 4. 1
　　a)
b)
戏压或电流波形进行测定。这些 為吧根据降低电压值和全电压 记藁※据也可以用波形分析算
需要对数字
感的电子装置、整

小
据
行初步调整时，供
行试验时，可采用较长的扫
的最佳扫描 肯时间）；对
档压器中性点 	
，不过，有时还要能算出反极性电压幅值/綁	I
定了用于记录冲击电压和电流波形的数字记录仪的最k分
E 10 ”时间段或小玉 但数字记录仪和‘00
I据示波器记录、技术扌 阜非标准波形的估養来说， 牌寸，出现了频率*于0.5 1
■/j^f ms wjm
100 MHz的釆样率。 '一：规定和（|
［寸间午寸于波前，为
只要能算出
波前或对截波忡击
:率为9 bit
行估算时，
高压试验中
测来进行估寒。随着电力f压
　　　　　　　　　　　:给出溟 值q时间参数/特掣是，当试验额 讓的单极性4冲，此时#据#C 61083-2来 峰值是不营用的。由于使用了数字记录仪内置山襦算法，已观测 《B. 18、B. 19 和专| B. 21）。 A 次1定对集始数据:曝皿时细的
　　　　　的
GB/T 16896.1,力荐使
何可能出迎的故障进则: 瀚哽］应不小于100 MS；









































　　　　移量的最佳范围，故使用数字记录仪输入放大器的最大可用的分辨率也很重要。
应该特别注意雷电冲击波的反极性峰值大小。当要测量它时，可能会由于数字记录仪内输入 放大器在所选量程内达到饱和，从而使记录的波形被削平。
　　对于验收试验，有一个恰当的记录（见第11章）一般是足够的。但是，对于诊断性试验，由于所有的 信息已储存在计算机内存中，系统软件有能力在整个采样时间内检验波形或检验波形的某一部分。软 件可以将全电压下波形与降低电压下波形相减，并将此差显示于可调幅值的刻度上。但是，倘若难于对 这两条波形曲线进行适当的时间调节时，在波形的快速上升部分可能出现问题。
7. 5.4.2冲击响应电流的数字记录
　　通常，冲击电流是探测故障最灵敏的参数。一盅暨形是对试验结果进行判断的主要依 据。对于验收试验，其波形的显示与7. 5.
　　但是，数字记录仪内存中储存的
有关采样率和数字记录仪输入通j
为了更好地利用辅助的数学4
一点是使所用的冲击电流波必成
8操作冲击试验
8.2.2. 1端子接线
　　为了满足GB 1094.3的要求，对三相变压器只允许采用一种试验接线，如图4所示。其中性点总 是接地的且非被试相端子最好连在一起。（对于具有三角形联结绕组的变压器，非被试端子不必连在 一起。）
　　　对于三心柱式和五心柱式三相变压器,所选的电路应使相对地绝缘和相间绝缘分别受到1. Op. u. （标幺值）和1. 5p. u,（标幺值）的外施电压。这两种绝缘的试验是同时进行的。
　　　选择哪一个绕组直接施加试验电压及此试验电压的水平，一般可由制造单位决定，但应该使具有最 高额定电压的绕组达到额定操作冲击耐受水平。
　　　不允许将非被试绕组短路，因为在操作冲击试验时，这种短路的效应基本上与感应电压试验时 相同。
　　　虽然操作冲击波的基本波形是通过感应传递的，但相间耦合电容、各相自身电容和自身电感也能引 起附加的振荡，并叠加在传递电压波上。图B. 14表示出这种影响的实例。因此，当在一个端子上施加 电压U时,按GB 1094. 3的要求，相间的电压值便为1. 5U。这点仅从理论上说是正确的。所以，在试 验时如果不在非被试端子上采取经高阻抗接地的措施以抑制振荡电压的话，那么相间的电压值很可能 比1. 5U要高，非被试端子上的相对地电压值也很可能比0. 5U要高得多。
　　　为了得到适当的电压衰减，可釆用一种简便的方法，即在被武绕组系统的非被试相端子上和/或非 被试绕组相端子上接入高阻值的负载。但是，此电阻负载会使非被试端子上的波前时间显著地拉长，从 而使相间的电压值小于L 5U。这是由于施加电压波（U）和感应电压波（0. 5U）峰值出现的时间不同所 致。当负载过大（即电阻太小）时，所施加的操作冲击波的波尾时间便明显地缩短，以致饱和效应也不存 在了。
　　　对于无三角形联结绕组的壳式及五柱式变压器，由于磁通不能直接通过非被试心柱上的绕组，故要 求相间达到1.5倍的相对地电压值可能得不到满足。如果无角接绕组，那么通过非被试相绕组端子的 短路和接地只能实现1. 0 p. u.（标么值）的相对地试验。
　　　对于单相自耦变压器，也可能有类似的叠加振荡问题需要予以考虑。
8.2. 2. 2故障探测方法
　　　至于故障探测，一般只测量电压波形就足够了.，但在对中压或低压端子上施加冲击波时，则应记录 高压端子上的电压波形。对于被试绕组的接地电流，也可以作为一种辅助的探测方法。
8.2.3试验程序
　　　在GB/T 1094. 3中已叙述了试验程序。它包括了缓和铁心饱和的方法，以增加冲击波的持续 时间。
　　　在本部分中，当对高压绕组直接加压时，其试验程序包括对每相端子施加的冲击波，即：
　　　	次降低试验电压水平（为额定操作冲击耐受水平的50%?75%）的负极性冲击波；
　　　——施加幅值约为50%试验水平的正极性冲击波或直流电压，以产生正极性剩磁；
　　　-——三次额定操作冲击耐受水平下的负极性冲击波,每次冲击前应先产生反极性剩磁。
　　　产生剩磁优先选用的方法是施加大约50%试验水平的反极性（即正极性）冲击波。为使任一施加 电压值下的波形图或数字记录相同，建议将剩磁点保持不变，此点最好是饱和剩磁点。若连续施加各冲 击波中的第一次过零时间保持不变，则意味着已找到这样的点了。所需要的预励磁冲击次数及其电压 值与预定的试验电压值有关。为避免外绝缘闪络，此正极性预励磁冲击电压值应不大于50%?60%试 验电压值。
8.2.4试验记录
8. 2. 4. 1 概述
　　　操作冲击试验时，要求记录高压端子上的电压波形。但是，正如8.2. 2所述，由于非被试端子对地 电压或相间电压可能过大，因此建议至少还需要对这些电压值进行检査。
　　　电压波形记录通常也能很好地显示不直接遭受操作冲击波的有磁耦合的绕组上的任何故障。也可 以记录冲击电流波形，在许多情况下，它还可以给出有关故障的补充信息。
　　　为了记录操作冲击电压波形，最好用电容式分压器，因为电阻式分压器会对波形有影响，并且它本 身还会出现过载发热的问题。当用电阻式分压器检查非被试端子的电压值时，因为它们被看成是电路 8
中的一个相当大的负载，故应将其保留在电路中。也可用经过严格校准的电容式套管各测屏（末屏）端 子作为分压器。
8. 2. 4. 2冲击电压波形的模拟记录
　　a）	冲击电压波形的确定
在调节试验电路参数确定波形的情况下，当记录波前时间时，其扫描时间必须将波形峰值部分 包括在内，通常为100	?300咨；当记录波尾时间时，由于只需确定高于90%峰值的时间
　　　　Td,建议扫描时间为500 ms~1000 f/s。
　　b）	施加冲击试验电压的波形记录
为了确定试验波形的峰值和对任何可能出现的故障进行探测，扫描时间必须足够长，直到包 括第一个过零点，即应大于预定的E值,通常为1000 ms-2000 MSo在特殊情况下，甚至可能 需要更长的扫描时间，如2000咨?3000仃。
8. 2. 4. 3冲击电压波形的数字记录
　　a）	冲击电压波形的确定
需要从波形的起点到其完全下降时的整个波形上釆样，为此，要使用数字记录仪内的最大可用 的内存。重要的是要采用这样一种方法对数字记录仪进行程序编制，即它应具有足够多的釆 样数以便能确定波形的视在原点。对于记录操作冲击,10 MHz的釆样率是足够的。7.5.3所 述的用于雷电冲击的数字记录仪的要求，足以用来记录操作冲击。
重要的是要用数字记录仪输入放大器的最大可用分辨率。为了确定每个通道的电压最佳范围 和/或偏移量，需要若干次50%降低电压水平的冲击。
应特别注意铁心磁饱和的影响和由于数字记录仪输入放大器饱和所引起的电压波形和电流波 形被削波的可能性。
　　b）	施加冲击试验电压波形记录
为了确定试验波形的峰值和对任何可能出现的故障进行探测，记录时间必须足够长，直到包 括第一个过零点，即应大于预定的匸值，一般需要1 000咨?2 000爵，特殊情况下需要 2 000 pts~3 000 ptso
8. 2. 4.4冲击响应电流的模拟和数字记录
　　　如8.2.2所述，记录冲击电流将有可能探测局部放电。当记录直接施加冲击电压绕组中的电流时， 不论绕组是否承受到规定的试验电压水平，该电流都包括以下三个部分：
　　　——初始电容性电流脉冲；
　　-—-与施加电压波尾部分相对应的缓慢且均匀上升的电感性电流分量；
—与任何饱和现象相对应的电流峰值。如果是因为饱和的影响，那么该电流峰值将会与电压骤 降或下降相对应。
　　　任何匝间或绕组某一部分的故障也会产生一个瞬态电流峰值，但是还伴有一个快得多的电压骤降, 这表示磁通已被阻断。
　　当记录冲击响应电流的波形或数值时，最好选用与电压记录相同的扫描时间或采样时间。
8.3电抗器
8. 3. 1波形
　　　在电抗器上得到的波形，呈一余弦衰减波。由于通过绕组的磁路不是完整的铁磁回路，故在波尾处 不出现任何饱和现象。此波形主要是用频率及衰减系数来表征的。频率是由电抗器电感和冲击发生器 电容决定的。但是，在实际应用中，电抗器上的试验波形规定仍如变压器那样，是用Ti、Td和L（见图 3b和B. 16）来表示的。
　　　其视在波前时间仍如变压器那样，主要是由绕组等效电容、附加负载电容和串联电阻等决定的。波 前时间应足够长以确保被试绕组上的电压分布大致均匀。当T,较大时，衰减系数也较大，因而使E 9


相应地缩短；当Ti较小时，R也小且反极性电压幅值可能达到75%试验电压值,从而增加相对地或相 间闪络的危险。因此，应象变压器那样，将此反极性幅值限制在不超过50%的安全值以内，然后按此条 件决定相应的丁1、兀和
　　　通常，对于小于100 Mvar、阻抗相对较高的三相小型电抗器，要得到象变压器那样Td>200 3的 特性要求是没有问题的。对于大型电抗器，要得到如变压器所规定的R和Tz将需要容量相当大的冲 击发生器。此时，为确保有足够的“电压-时间"电气特性，R和T?的最小值应分别为120 和500 8.3.2端子接线和故障探测方法

9.1. 1概述
　　　波形图或数字记录的判断，是根据对降低电压和额定试验电压或连续几次额定试验电压之间的电 压和电流波形图的比较而进行的。这是一项技术性较强的工作，此外，由于总可能出现各种各样的干 扰,故即使经验丰富的人，常常也难于确定畸变的原因。因此，不管出现了什么样的畸变，都应对它进行 研究。
　　　为了研究这些畸变，建议先检查试验线路、测量线路和接地方式，确定它们是否产生干扰。如果干 扰是由试验线路引起的,应尽量消除此干扰或尽可能减少其影响。应注意：在多级冲击发生器中，由于 各级点火时间不同，可能使电流波形的起始高频振荡处的幅值有少量的变化（基波频率不变），见图


B. 13。但是，在大多数情况下，这些变化出现的时刻被限制在与电压波波前50%幅值以下相对应的时 间内。
　　　如果多级并联运行冲击发生器的各放电回路投入运行时间不一致，则有可能在峰值出现后产生畸 变。此时，可能要求在冲击发生器上装设一种新型的既有串联又有并联间隙的放电间隙。
　　　其次，应检査铁心接地或试品内任何非线性元件,使它们不是干扰源。无间隙的非线性电阻元件随 着外施电压的增加，波形图可能会出现一种有规律的逐步发展或变化（见图B. 12）。
　　　一旦上述引起畸变的原因消除或给予指明之后，则在降低试验电压和额定试验电压之间或者连续 几次额定试验电压之间的电压或电流波形图中的任何变化，均可以认为是由于试品绝缘故障所引起的， 不能再认为是由于试验线路或试电笋编g的。
9. 1.2全波试验的电压记录，/*	、
　　用施加电压的波形图男
在试品绝缘或试验线呼*
　　只要时间分辨岁专
　　——被试端刀
　　　　闪络时'滴働金
—沿绕驾 波上
　　—一范用
9. 1.3全晚
　　冲击响4
障无关的各q
电流波形的M
　　　若电流波 有部分绕组发 增减、电流变化蜜4
　　在中性点电辭
减少，则表明被试矗》
　　在电容传递电流
也会使基波频率发生变府厚食發暨电著 一极性方向突增且使基波藁覊芝变 —
　　　小量的、局部的、锯齿状的、釦 绝缘发生严重的放电或局部击穿。对于串联电容小的绕组，即基本上显示行波特性的绕组，可以利用电 容电流波畸变信号和行波畸变信号到达中性点时的时间差异来确定故障源的部位。
9. 1.4截波试验的电压和电流记录
　　　若截波的截断时间不是很一致时，一般不可能对截断瞬间后的波形图进行比较。即使釆用触发式 截断间隙（见图B. 10）也只能得到大体相同的截断时间，而不能得到完全相同的截断时间。即便截断瞬 间差别不大，对某些变压器而言，也能使截断后的那部分波形产生明显的畸变（此波形图是由原来冲击 波中的波前时间相对应的瞬态现象和截断时引起的瞬态现象叠加而成的），并且这种畸变可能使连续几 次施加的冲击波之间的波形图比较产生混乱，从而误认为有故障出现（见图B. ll）o
　　当使用数字记录技术时，用第10章所述的传递函数分析，可能有助于消除这种混乱（见图B. 17）0
字记录
　　　　压接
　　　　较慢，
　　'分的闪络
　　的特征（4
　　故障，如线E
　　出现。通常
　　伏性故障，同样会使波形图或数字记录上 I图也能指示上 	 卩电流记录
 	
的波形图或数字哼录是最灵丰的故障探测方法。但是，
.象,其中一些已在9.1|中列「
将发生变化，因此应
飛生了明显￡变用
玦L图B.1）.根競
　　　　用的故障探测
灵敏的。
此，当用它探测到有畸变时,则表明
的故障。  		\
　　寸崎变进行鴻细致的分\ 寸地故障时，将使电压波出现骤降％当《南 -般呈阶梯状下蘆（宛菌B.1L \ ，降低绕组的阻抗，从而，少半峰值曰 图日.1?B. 5）。
间4至匝间绝糸竺二般在电压波形* 冃电流波形图可探测出这些故障，见图B1 二二二二予图或数字记录上割现少量的｛ 波形图要高』
　　　　举出。它们登皀使波形的 费其进行研究。
，如幅值和频率的变化，， 所用的故障探测方*不 法一起可用来确定故員 幣明显增大耳倦直叠加频塾
公燮组凌对地出现故障。 統滅^詣或被试绕组对if 试省
试绕组逐渐发展但呈完全
闪络的瞬间，将会在电压
变化
-般表明;
"其波J
晶性驴
HI表而
字不出变化，但有时会
I被试端子处或其附近
灵敏
荡诃
傍有可能显示出与故
成异常的突变或者使
　　　関组内或绕组对地之间 修式也不相同。由电流 其夕生的部位（见图B.3）。
武4组内部岀现故障;若电流
变仆
，零电流的极性发生突然的变化, 弁相邻必的故障，则电流波形幅值会按同
硬，有可能表示匝间、段间或线圈引线间的






































　　应对截断后任何电压和电流记录中的频率变化进行研究。这些变化可能是由回路对试验室地的闪 络或试品内部故障所引起的。
　　截波试验时，若截断间隙不动作或任何外部出现了火花放电，尽管电压记录仍显示为一个截波，仍 明确表示在试品内或在试验电路内存在故障。
　　只要一个施加电压波的截断时间与另外一个很接近时，利用电压和电流记录中在截断后的振荡差 异可以探测试验时出现的故障，见图B. 8和B. 9。但当故障是在截断瞬间前出现时，则有关波形图的考 虑与全波试验时相同（见图B. 2和B. 7）。
9.2操作冲击
9.2. 1电压记录
　　在操作冲击试验中，由于沿整个绕组上的电压分布是均匀的，因此，故障出现一般便意味着有较大 的损坏，如段间、绕组某一部分、甚至绕组之间或绕组对地等出现了短路。这些故障形式使电压波形图 有明显的变化，它可能使电压波突然下降或者使波尾缩短，有时也可能只出现短暂的下降。因此，操作 冲击试验中的电压波形图对大多数故障而言，都有足够的灵敏度（见图B. 15）。
　　对于变压器，任何一部分绕组的故障（匝间故障，层间击穿，或在分接绕组内击穿）都会产生磁通阻 断，因此，很容易用电压和电流记录来探测。
　　对于带气隙的铁心式电抗器，由于每相只有一个绕组并且没有闭合的磁路，故要探测匝间故障可能 很困难，或者可能根本探测不到故障。此时，具有较髙分辨率的流到地中的电容电流或第二个电流（油 箱电流）记录，可能对此有帮助。当采用送种高分辨率的记录时，建议它应包含外施余弦电压波的峰值 的时间和到达反极性的时间在内。
　　变压器试验中的波尾缩短，一般是容易与连续施加数次冲击波时因铁心初始磁化状态不同所引起 的波尾长度变化区分的。若各初始状态越接近，就越容易区分故障和无故障状态。
9.2.2冲击响应电流记录
　　在8. 2. 4. 4和8. 3.4中已分别叙述了变压器和电抗器电流记录的一般波形。除了在波形起始部位 或在变压器的铁心饱和点附近外，若在与电压波形图出现畸变的同一时刻电流波形也出现了急剧的变 化,则表示出现了故障。对于预期的故障性质而言，电流记录的灵敏度与电压记录相同。
10包括传递函数分析在内的数字处理
　　随着数字记录技术在LI和SI试验中的引入，现在，它已成为进行故障分析实用的辅助工具。
　　在传递函数分析中，外施电压U（t）和相应的变压器中性点处或是短接的非被试绕组对地处（电容 传递电流）的冲击响应电流/（￡）的实时记录，都可以通过快速傅氏变换算法（FFT）转换为频域，分别表 示为U（3）和以3）。
　　然后，对电压和电流频谱［US）和J（a））］进行如下数学处理：
　　a）	通过/（//U（s）得到传递导纳函数;或
　　b）	通过UM/IW得到传递阻抗函数。
　　对于变压器无源网络，导纳函数和阻抗函数都可看成是与波形无关的频域特征函数，但是，由于电 压频谱U（g没有任何零点，因此，在传递函数分析中应优先使用传递导纳函数1（3）/ US）。
　　传递函数的实例见图B.17o
　　对于导纳函数，由四端网络理论"，可得岀如下的故障表示：
　　1）	传递函数图中出现了所关注的极点的位置偏移，这表明了绕组中某一部分发生击穿；
　　2）	极点降低，这表示有局部放电发生。
　　但是，当冲击电流和/或外施电压的变化并不引起传递导纳函数变化时，这表明了是试验电路的问
　　1）	四端网络理论是描述线性电气网络中的时域和频域输入量与输出量之间关系的一种数学工具。
题，而不是试品的问题，因此，它是一种用来区分内部故障和外部故障的工具。
要强调的是该技术尚未得到充分证据，表明它适用于所有的情况，因此，目前只建议作为结果的辅 助判断方法。试验结果最终是否被接受,仍然是根据第7. 5规定的波形对比结果。
数字记录仪从1980年起，就已经用于冲击试验。然而，关于传递函数分析的文献和经验，多年来一 直受到反对意见的抵制。这些反对意见的理由如下，即：
a）	四端网络理论是完全适用于集中线性电路元件的，但变压器，特别是雷电冲击试验电路却不用 集中线性电路元件表征；
　　　b）	数字记录仪可能有非标准化的内置滤波器，以滤去信号中的噪声，从而可能：
　　　　——将初期性故障指示滤掉而不承认它存在；
　　　　——对与导纳函数无关的波形有影响。
　　c）	按不同故障状态下的差异性所确立的好/坏准则，至今尚未达到令人满意的程度。
　　　此新技术在将来将是一个非常有用的工具，因为它也可用于发生严重短路后对绝缘故障和机械故 障进行在线检测。
　　　在下述一些记录实例中，既有实时记录又有传递函数分析。
　　示例L用数字记录估算非标波形
——对于具有19%过冲的非标准波形1.44/46 fs,是根据GB/T 16927. 1通过波尾下降部分的切线进行估算的，见 图B. 18.由于数字记录仪中未知的内置曲线平滑算法，故幅值估算误差可能大于10%,
一一对于叠加振荡幅值大于50%且频率小于0. 5 MHz的非标准波形2. 48/50 ;xs,见图B. 19.根据叠加振荡的第 一段波形图，数字记录仪估算的半峰值时间为5卩s,而根据GB/T 16927.1,其估算时间为50吟
-一-对于层式绕组上的非标准截波，见图B.20。由于层间阻抗避免了截波对地电压迅速下降，也不产生围绕零点 的振荡；（比较图B.8-B. 11和B. 20的波形图或数字记录。）
——用不同的数字记录仪对同一记录进行非标准波形的比较：在图B. 21的例子中.发现幅值的差异为7% （109.9 kV对102.3 kV）,参数T,的差异为9%（2.55 pts对2. 34 pts）。T2的差异未说明。校准的并联峰值电 压表的读数为HO kV。
　　示例2：试验电路问题的响应
——对于由测量电缆对地闪络所引起的试验电路问题，见图B.22 a）0由低压绕组来的电容传递电流所引起的使测 量电缆对地（不是油箱和冲击发生器的地）闪络，经与降低全波试验比较后，有：
　　a）	电压波形中无指示；
　　b）	电流波形中有明显的指示；
　　O传递函数分析中有明显的指示；
传递函数中，存在着极点位置下降,但其频率没有变化时，这表明有放电；
——在消除测量电缆故障后，重复进行冲击试验。图B. 22 b）示出了在降低电压和全电压全波冲击试验电压下 各传递函数之间完全一致。
　　示例3：试品故障的响应
一~图B. 23 a）示出了分接开关分接头引线之间闪络的数字记录。全电压全波冲击下的电压和电流的实时记录及 传递函数记录与降低全波冲击试验相比，有明显的变化；
　　――粗调绕组和细调绕组之间故障的数字记录，见图B.23 b）o所有的实时记录和传递函数记录都有明显的变化。
　　　由上述所示的记录实例可知，所有的故障也可用实时记录探测出。
11冲击试验报告
　　　试品的冲击试验报告至少应包括以下内容：
　　　a） 一般内容,包括：
　　——试品的型号、额定值及电压；
　　　-一一岀厂序号；
　　　——试验时的分接位置；

　——试验地点及试验日期； ——制造单位的试验工程师;
　　——用户的监制工程师；
　　	试品的标准；
　　——规定的试验电压及波形。
　　b）用表格列出每个端子的冲击试验，其内含有:
　　——试验波形类型及幅值；
　　——记录编号，以便査验和相互参考引用；
　　　　雷电冲击（LI,全波或截波）和操作冲击（SI）的实际试验电压;
——冲击发生器的实际配置参数（内可阳ET ——LI（ T1,二，Tc）和SKTj, 丁》痢撤形参数 ——每次试验的接线图，包括/ ，***
?端子标志；
?施加冲击的端1
?被试相和非砂
	试验电路详述;/ ' 	电压和电流测盘点
c）试验中相关
对并合理地#列，
坐标轴（幅
的非被试端子的接地布置，其中包括接地电黑或接'
淇测量布与 制是试验?I 便各全波和 同）的刻度比羽
一个重要
定时，应对 k出每张波
阻抗值
些*录进行严格査
图A数字记录中各















图中：
5——试品；
Rp——并联电阻； 乙一一截断电路中的附加阻抗;
1——冲击发生器;
2—截断间隙;
3	主电路;
4——截断电路;
6-一-电压测量电
7 参考接地点;
8——分流器;
9——分压器;
CR一一发生器电容;
CL——负载电容;
ct—试品等效电容;
Lx	试品等效阻抗;
Ri——内部串联电阻;
Rx——外部串联电阻;
Z】（G）——分压器高压侧阻抗（电容）；
Z2（C2）——分压器低压侧阻抗（电容）。
图1典型的冲击试验电路






























y7
	Q	Q——i	
I
t
i	i J-
j	i	Hi
I .
	i	!
J	i	i	M
Z2
（C‘2）	、
1 1 1 I5 I
1	2	3	4	6
图中：
1—电压测量电路；
2—_油箱电流；
3——中性点或绕组电流；
4 电容传递电流；
5-一一分流器；
6——电压测量电路和传递电压；
Zi（G）,Z2（C2）——分压器阻抗（电容）（也可见图l）o
图2雷电冲击试验中的端子接线和适用的故障探测方法


a）变压器的操作冲击波形
图3变压器和电抗器的操作冲击波形



　　　　　　　　　　　　　　　b）电抗器的操作冲击波形 图中：
　　1电压波形；
　　2——电流波形；
　　T ——冲击波30%峰值瞬间与90%峰值瞬间之间的时间；
　　Tt	视在波前时间；
　　T,——第1个过零点的时间；
　　Ti-一大于90%规定峰值的时间。
图3 （续）




co s LU n: o.
图中：
i-—-电压测量电路
2	电流测量电路
3负载电阻，见8. 2.
Z1(C1),Z2(C2)—分压器阻 注：三角形联结绕组的冲击施加方
图4操作冲



A. 1概述
　　冲击波是由装有一组电容器并联 压、放电时电容器串联的级数吃笋臨 载的阻抗确定的。
　　变压器雷电冲击试卵触少程 以下两种情况：/
　 	对于高阻唬4 ——对于低阻
A.2髙阻抗绕
00 mH）
其中:
Cg——冲击发生
C=G+Cl+G（见
R*=Ri +政	总串
Rp—并联电阻（见图D?
波前时间为:
或:
半峰值时间为:
或:
附录 A
（资料性咐录）
波形控制原理
的效率决定的。波形
ill原理，可用图A. 1
攻备所产生的。电压的幅值是由初始充电电 由冲击发生器的电容和电阻以及负
2所有數简化图形来说明。它们可分为
波形控
“ ° 3 * R，丄札 X Cg!|_C （图 A. la）
（图 A. lb）
A.2
T2 eO?7（R+Rp）（Cg + C）（图 A. la）
A. 3
对于 RP?RS 和 Cg?C：
T2 oO.7Rp（Cg + C）（图 A. lb）
A. 4





































Ti 2 3R X C, Tq 0. 7Rp X Cg 	(	A. 5 )
　　通常，波前和波尾参数都是根据纯电容负载时的原理来进行调节的。但应当指岀，变压器的等效电 容G是包括在C之内的，且其在波前和波尾时有不同的实际值。
　　对于波前时间，G可按计算，其中CB为套管电容，G为绕组串联电容，G为绕 组的对地电容。
　　对于波尾，g可用cB加上a的某一部分来估算，它与起始电压分布有关。很显然，在大多数实际 情况中(见式(A.5)),对于波尾考虑而言,G值是次要的。
　　对于等效电感L,在20 mH?100 mH范围内的绕组，绕组阻抗明显地使放电时间常数(r = 7?pCg) 减小了。此时，兀不能直接按式(A. 5)调节。为了考虑这种影响，经验表明：必须增加R值，使其比按 式(A. 5)求出值大2倍?10倍。
A. 3 低阻抗绕组(￡,<20 mH)
　　对于波前调节，与高阻抗绕组的情况相同。
　　对于波尾调节，试品可用图A. 2所示的等效电感表示。

图A. 2低阻抗绕组的波尾控制
　　根据电路中阻尼系数，的大小，试验电压以或呈振荡型或呈指数型。在临界阻尼以=1)或过临界 阻尼以>1)电路中可得到指数的电压波形。然而，一般是不采用这种波形的，因为在这种情况下，与此 相应的电阻值将过大，使波前时间延长到不能接受的程度。
　　当&VI时,试验电压为：
Ut = Ue~at(cosctj t — —sinco z)
CD
(A. 6 )
　　式中：
　　a>2 =c?o —尸
　　就=杰
　　　_艮
　　a— 2L,
a
　　tan0=——			
s vT=P
　　并且阻尼系数为：

此电压为一衰减振荡波(如图A. 3所示)。


　　为了初步估算卩，令尺为零。此时式(A. 6)变为：
　　　　　　　　　　　　　　　　　　Ut = UcOSOi0t 半峰值时间为：
T2 = ~ X— = y/L,Cg		( A. 7 )
　　但在这种理想条件下，将得到反极性峰值为100%的非衰减型振荡波。
　　　如此高的反极性振荡，可能会使绕组匝绝缘和绕组之间的绝缘受到过高的电气应力，从而引起局部 放电,并且仅仅是由于试验的限制，迫使加强电极结构绝缘。因此,应将反极性峰值限制为起始峰值电 压的50%。
　　　由于反极性峰值U,限值为50%以内，故会出现明显的衰减，由此，半峰值时间将比按式(A. 7)计算 出的值还要小。此时，衰减系数& = 0.25,故半峰值时间为：
T2 = 70. 5L,Cg		( A. 8 )
　　　式(A. 7)和(A. 8)表示出调节试品电感Lt或冲击发生器电容Cg以控制波尾的准则。
　　　L.是受非被试绕组接线方式影响的，如果将非被试绕组短路接地(即通常釆用的接线方式)，L便 是变压器的漏抗。以这种接线方式进行试验，即使波尾较短,一般仍会在绕组之间或绕组的各部分之间 的绝缘产生最大的电气应力。但是，由于波尾短，电压持续时间也短，所以这种较短的波尾不会象其他 可能的接线方式那样，使绕组中部对地的绝缘产生较大的电气应力。
　　　如果在非被试绕组上接入电阻负载时，等效电感增大,但非被试绕组端子上的电压，对于星接绕组， 应不超过雷电冲击耐受电压值的75%；或者对于角接绕组，应不超过雷电冲击耐受电压值的50%。
　　　Q可随冲击发生器的各级串联或并联接线变动而改变。按式(A. 9),所需的最小冲击发生器电 容为：
G e 2 g		( A. 9)
　　　但是，当L太小或者因上述的电压限制，不能再靠非被试绕组端子经电阻接地的方法来加大L, 时，式(A. 9)不是总能得到满足的。此时，电路中的放电时间常数为：
J 舂		(A. 10 )
　　　此式表示调节波尾的另一种方法。然而过分减少R将使冲击波波峰处岀现过大的过冲或叠加振 荡，此外，如前所述，也将使反极性幅值过大。此时，建议采用一种附加的负载电容CL来控制波前，此 负载电容将抑制串联电阻R较小时的不良影响。
　　　如果上述控制波尾的方法还不能得到合适的半峰值时间，则需要采取折衷的方法，或是接受更小的 半峰值时间；或是按图A. 6将被试绕组的非被试端子经电阻接地。此时，非被试端子的电压限值，对于 星接绕组，为其雷电冲击耐受水平的75%；对于角接绕组，为其雷电冲击耐受水平的50%。因此，最好
21

还是釆用更小的半峰值时间。
　　图A. 4中的项3表示绕组一端直接接地的变压器等值图。如果串联电容G及G比对地电容G 大，其起始电压分布如图中的曲线M,最终的电压分布如图中曲线N,这表示振荡包络线是在曲线M和 M'之间。如果G及G均远小于G,则其起始电压分布如图中的曲线O,这表示振荡包络线是在曲线 。和0'之间。对于这种接线方法，绕组某些部分上的电压可能会超过线端上的外施电压。不过，一般 来说,这些绕组的时间常数都较长，点T振荡至其最大幅值的时间通常足够长，而此时施加在端子上的 电压已降至峰值的50%以下。因此，这种接线方法不会在绕组对地之间产生一个持续的较高的电气应 力，但它会在绕组内部的绝缘上产生较高的电气应力。
　　此试验接线方法特别适合于吵 的响应。
□这种接线方法改变了匝间和段（层） 间的亩气应力，蛮化的大小与聲绢时简*2有关.图亠作的项3表示绕组非被试端子经电阻接地的 典型的变压器等效网络图。如果串联电容G和G均比对地电容G大很多，则起始电压分布与图中曲 线P类似，最终的电压分布将与曲线Q类似，从而电阻上的电压为全部或几乎全部的电压值，振荡包络 线是在曲线P和P'之间；当对地电容比串联电容大时，起始电压分布与图中的曲线S类似，而最终的电 压分布可以再次假设为曲线Q,振荡包络线是在曲线S和S'之间。可能再次在绕组某些部分产生过高 的对地电压。实际上，通常接入的电阻值不会过大，只要求其波尾时间适当，且使该电阻两端之间的电 压限制到不超过该绕组接地端子上的雷电冲击耐压水平的75%。在后一个实例中，如果用于产生适当 长度波尾的电阻值更小，则最终的电压分布曲线将降低至Q',振荡包络线是在S和S”之间。应测量波 尾时间和电阻两端的电压，以确定所用的电阻值的大小。
尽管此电阻可能会使故障探测灵敏度略有降低,但是这种试验接线方法能对线端施加合适的波形


且又适合于接地电流测量。由于全部冲击电压最初是施加在呈串联连接的绕组和电阻上，因此，绕组两 端之间的电气应力将会减小。
rO O-a
=?c8
波
寸间较长，变压器的
等效电容C,
通常能增加波尾梆麟使其
波尾期间,
其中：
1——冲击电压发生器
2	放电间隙
3——变压器
X	地。
绕组经电阻接
　　在冲击发 路的总电感， 方法靠的是： 中。在这种 在调节
试绕组之间接入一个
感，件,有时该
于■独使用伊击发生器时所
间，能量是从冲击发生器传递到电感中
感还与R*并联4见图A.6),以增加电 生的波尾时间。这种接线 量是从电感传递至绕组
下所增加的波尾时间与绕组的特性和所用的电感值有
亍波的波前时间时，也可釆用上述的一些考虑。但是，由
绕组的对地有效电容
其中：
1——现已发展了一种加大半峰
2	被试端子；
3——非被试端子。
二个附加的电感元件以增加电路中的总电感
图A.6低阻抗绕组的电阻接地

































附录B
（资料性附录）
典型的波形图和数字记录
　　　以后各页中的有、无故障的波形图和数字记录，是根据同心式绕组布置的心式电力变压器和并联电 抗器在实际试验中的记录复制的。应强调注意的是:这些波形图仅是典型的，对于任何一台电压不同且 设计制造也不一样的变压器或电抗器，其上所出现的畸变即使与本附录所列举的波形畸变很相似，也不 能认为是由同一原因引起的。图中所列举故障的具体说明仅仅是作为一般的准则提出的。
表B, 1波形图和数字记录实例一览表
　　图号	实	例	条款号
雷电冲击试验
全波故障
　　B. 1	被试高压绕组线端对中性点的击穿	　　9. 1.2； 9. 1.3
　　B.2	被试高压绕组入口处线饼（线段）间的击穿	　　9.1.2； 9.1.4
　　B. 3	粗调分接绕组层间的击穿	　　9.1.2； 9. 1.3
　　B.4	分接绕组外部分接引线间的击穿	9. 1.2
　　B. 5	细调分接绕组的一段击穿	9. 1.2
　　B. 6	主高压绕组并联导线之间的击穿	9.1.2
　　B.7	套管内部电容屏间的击穿	9. 1.4
截波故障
　　B. 8	被试主高压绕组的匝间击穿	　　　9. 1.4；10
　　B. 9	细调分接绕组的匝间击穿	　　　9. 1. 4；10
截波-截断时间不同时的影响
　　B. 10	截断时间相同时的试验	　　　9. 1. 4；10
　　B. 11	截断时间相差较大和较小时的试验	　　　9. 1.4；10
非故障引起的畸变
　　B. 12	分接开关中的非线性电阻元件的影响	9. 1. 1
　　B. 13	冲击发生器引燃动作不同的影响	9. 1. 1
操作冲击试验
　　B. 14	变压器试验合格	8. 2. 2.1
　　B. 15	变压器主高压绕组的击穿	9.2. 1
　　B. 16	电抗器试验合格	　　8. 3.1 ；8. 3. 4


表B. 1 （续）
　　图号	实	例	条款号
传递函数分析
　　B. 17	全波和截波传递函数的比较	9. 1.4；10
非标准波形的估算
　　B. 18	数字记录仪曲线平滑算法的影响	　7.5.2；7.5.4. 1;10
　　B. 19	带叠加振荡波的估算	　7.5.2；7.5.4.1;10
　　B.20	层式绕组上的非标准截波	7.2.2；10
　　B. 21	用不同数字记录仪对非标准波形的比较	　7.5.2；10；7.5.4.1
由试验电路问题产生的响应
　　B. 22	由测量电缆对地闪络所引起的试验电路问题	10
试品故障的响应
　　B. 23	分接开关分接头之间及粗调分接绕组与细调分接绕组之间的全波雷电冲击故障	10





a）降低电压峑 无故障
(100 绿



























其中：
	施加的冲击电压，扫描时间为100
　　—传递到低压绕组的电压，扫描时间为100?^
3——中性点电流，扫描时间为25 MSo
图B. 1雷电冲击，全波故障——400 kV发电机变压器高压绕组线端对中性点的击穿




























(2)
(100%)
[(注 1)
波（100%） k （注1和注2）







其中:
1——施加的冲击电压, 2一一中性点电流，扫描时间
注1：由于故障是在截断前出
全波故



注2：在电压和中性点电流波形
图B. 2雷电冲击




















a）降低电压全波（62.5%）	b）降低电压全波（75%）
无故障	有故障
（幅值未调整相等）
其中：
1——施加的冲击电压，扫描时间为100 MS；
2——由邻近的短接绕组流入地中的电容传递电流，扫描时间为100仃；
3——中性点电流，扫描时间为100牧
注：电压、电容传递电流和中性点电流波形图中，均清楚地表明故障是在30咨后出现的。
图B.3雷电冲击,400 kV/220 kV变压器粗调分接绕组的层间击穿


其中:
1施加的冲击电压，扫描时间为100 ms;
2-——中性点电流，扫描时间为100 MS ;
3-—中性点电流，扫描时间为25 ”；
4-——中性点电流，扫描时间为250
注：在第二次施加全电压时，所有记录均显示出少量的变化,这表明有故障出现。
图B.4雷电冲击，全波故障——400 kV发电机变压器分接绕组外部
两根相差1. 1%线段的引线之间的击穿
降低电压全:
向地中
雷电冲击
细调分
一段击穿
全波（100%） 有故障
全波（100%） 有故障
降低电压全波（62. 无故障
描时间为100
电流,
其中：
1——施加的冲击
2——由邻近的字 注：电压和电払



































其中：
1	施加的冲击电压，扫描时间为100
2——中性点电流，扫描时间为100 /is；
3——由邻近的短接绕组流向地中的电容传递电流，扫描时间为100 ms o
注：中性点电流和电容传递电流波形图均清楚地表明故障出现在30 q?35 Q之间，而外施电压波形图却没有 显ZK o
图B.6雷电冲击，全波故障——220/110 kV变压器主高压绕组中多根并联导线之间的击穿








等）
可认为是全
现在鳏循之局T截断瞬间之前。
套管内部电容屏之间的击穿
障
图B.7
￡
其中：
1——施加的
2——中性点电卬 注1：由于故障島
注2：从电压下降
间前出屈的，因
.点丄流波形图上均清楚地表明故障
，扫描时间 k时间为15
a）全波（100 无故障
波（115%） 有故障（注1）
障。































(3)


























a）降低电压截波（60%）
无故障
其中：
1	施加的冲击电压，扫描时间为10 “s;
2	由邻近的短接绕组流向地中的电容传递电流，扫描时间为50 ms;
3——中性点电流，扫描时间为50 MSo
注：传递电流和中性点电流波形图均清楚地表明故障出现在10卩s?15 ”之间。
图B.8雷电冲击，截波故障——115 kV变压器主高压绕组的匝间击穿


其中:
1	施加的冲击电压截波，扫描时间为50卩s；
2——由邻近的短接绕组流向地中的电容传递电流，扫描时间为50
注：电压波形图和中性点电流波形图均表明截断后即出现了故障。
图B.9雷电冲击，截波故障一220 kV $压器细调分接绕组的匝间击穿

1	施加的冲击电压，扫描时间为10 ps；
2——中性点电流，扫描时间为100
注：当截断时间相同时，电压和中性点电流波形图也相同。
图B. 10雷电冲击截波——115 kV变压器在不同电压值但截波时间相同时的冲击试验波形

s LU cr
其中：
1	施加的冲击电压，扫描时间
2—电容传递电流，扫描时间为25 n
3施加的冲击电压，扫描时间为50 gs]
4——-电容传递电流，扫描时间为50 Mso
图B. 11雷电冲击截波——220 kV变压器试验时不同截断时间的影响





注1：三个波形图都表示中性点电流，扫描时间为75卜。
注2：上面示出的波形变化比通常有非线性电阻元件时更明显。
图B. 12雷电冲击全波——独立绕组变压器的中性点侧有载分接开关装有非线性电阻元件时的影响






































　　其中：
　　1——施加的冲击电压波，扫描时间为50 Ms;
　　2——电容传递电流，扫描时间为50仃。
注：通过对100%电压值下的电容传递电流和62.5%电压值下的电容传递电流波形之间的对比，表明起始高频部 分有变化。
图B. 13雷电冲击全波——400 kV变压器试验时冲击发生器在不同电压值下引燃动作不同时的影响


a）	62.5%试验水平



b）第一个100%试验水平

c）第二个100%试验水平
其中：
1——施加的操作冲击，扫描时间为5 000 /is；
2非被试相绕组各端子连在一起与地之间的感应操作冲击电压（为外施电压的52%,正极性），扫描时间 为5 000 fist
3——中性点电流，扫描时间为5 000	=
图B. 14操作冲击——400 kV三相发电机变压器试验合格




故I
时间为毎00 MS；
　　5000 til
co/
LU
90 %试验水平
　无故障1
其中：
1——施加的操作弋暇
2——中性点电流，神*
3——中性点电流，扫g 注：在100%试验电压值
　　　　图B. 15操作）i
匆在3洒有竺咨
单相弓25 N爰电机变匡
高压绕组纵向闪络击穿































S
00%)
Ti 为 200必2资
时间为懺Bi
　　5 000
　　冲击
.?威■
单相 525 kV、33
低试验水平
其中：
1——施加的冲
2——中性点电流，
图B.
b）试验氷平
联电航器试验合格































100
　　0 -100 -200 -300 -400 -500
——RFW ……FCW
40	60	80
120
时间/3
o
-200
-400
一 800
-600
600
20	40	60	80	100	120
　　　　时间/3
—电流RFW ……电流FCW
(3)
(4)





















0.012
0.01
0. 008
0. 006
0. 004
0. 002
0
~0.002 —*■ ? "1	[注：在同一台变压器的同一端子上对降低的雷电冲击全波（RFW）和全电压截波（FCW）进行比较。因为，对于导纳
　　传递函数来说，截波包含了更多的高频输入，故在RFW和FCWT的传递函数之间的偏差，只在高频处出现。
其中:] [	—降低电压全波RFW；] [	—全电压截波FCW；] [3—RFW下的中性点电流;] [	—FCW下的中性点电流；] [	—RFW下的传递（导纳）函数；] [	—FCW下的传递（导纳）函数。
图B.17雷电冲击——全波和截波传递函数的比较]!" I" I f ,
0	200	400	600	800 1 000 1 200
频率/ kHz


注：按GB/T 16927.1,通过波尾下降部分的切线，估算波形有19%的过冲，故幅值估算误差可能超过10%.
图B. 18雷电冲击全波——非标准波形的估算一数字记录仪中的内置平滑算法的影响




注：根据叠加振荡的第一段波形图，用数字记录仪估算的半峰值时间为5 ”,而按GB/T 16927. 1估算则为50
图B. 19雷电冲击全波一非标准波形，叠加的振荡波幅值大于50%且频率小于0.5 MHz
b）中性点电流
注：层式绕组上的非标准截波。层间阻抗避免了截波对地电压的迅速下降，也不产生围绕零点的振荡。
图B.20雷电冲击截波——层式绕组的非标准截波




b）闪络消除后，所有的实时曲线和传递函数曲线均完全一致
图B. 22雷电冲击全波——由测量电缆对地闪络引起的试验电路问题








































a) 300 MVA,400/110/30 kV变压器分接开关引线间的闪络


b)粗调分接绕组与细调分接绕组之间的闪络
注：实时响应和传递函数上都有明显的变化。
图B. 23雷电冲击全波——分接开关的分接引线之间及粗调分接绕组与
细调分接绕组之间闪络的故障数字记录
中华人民共和国
国家标准
电力变压器 第4部分：电力变压器和
电抗器的雷电冲击和操作冲击试验导则
GB/T 1094. 4—2005
*
中国标准出版社出版发行
北京复兴门外三里河北街16号
邮政编码：100045
网址 www. bzcbs. com
电话：68523946 68517548
中国标准出版社秦皇岛印刷厂印刷
各地新华书店经销
*
开本880X1230 1/16 印张3.25 字数89千字
2006年2月第一版2006年2月第一次印刷
*
书号:155066 ? 1-27053 定价 21.00 元
如有印装差错由本社发行中心调换
版权专有侵权必究
举报电话：(010)68533533